@prefix brick: <https://brickschema.org/schema/1.1.0/Brick#> .
@prefix dcterms: <http://purl.org/dc/terms#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sdo: <http://schema.org#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa#> .
@prefix tag: <https://brickschema.org/schema/1.1.0/BrickTag#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

brick: a owl:Ontology ;
    rdfs:label "Brick" ;
    dcterms:creator ( [ a sdo:Person ;
                sdo:email "gtfierro@cs.berkeley.edu" ;
                sdo:name "Gabe Fierro" ] [ a sdo:Person ;
                sdo:email "jbkoh@eng.ucsd.edu" ;
                sdo:name "Jason Koh" ] ) ;
    dcterms:license <https://github.com/BrickSchema/brick/blob/master/LICENSE> ;
    rdfs:seeAlso <https://brickschema.org> .

brick:Absorption_Chiller a owl:Class ;
    rdfs:label "Absorption Chiller" ;
    rdfs:subClassOf brick:Chiller .

brick:Air_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Air Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Air _:has_Sensor _:has_Pressure _:has_Differential ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Air_Handler_Unit a owl:Class ;
    rdfs:label "Air Handler Unit" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:AHU ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system." .

brick:Alarm_Delay_Parameter a owl:Class ;
    rdfs:label "Alarm Delay Parameter" ;
    rdfs:subClassOf brick:Delay_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Alarm _:has_Delay _:has_Parameter ) ] .

brick:Automatic_Mode_Command a owl:Class ;
    rdfs:label "Automatic Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Average _:has_Discharge _:has_Air _:has_Flow _:has_Sensor ) ] .

brick:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Average _:has_Exhaust _:has_Air _:has_Static _:has_Pressure _:has_Sensor ) ] .

brick:Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Supply Air Flow Sensor" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Average _:has_Supply _:has_Air _:has_Flow _:has_Sensor ) ] .

brick:Average_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Average Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Zone _:has_Average _:has_Air ) ] .

brick:Basement a owl:Class ;
    rdfs:label "Basement" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Basement ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Battery a owl:Class ;
    rdfs:label "Battery" ;
    rdfs:subClassOf brick:Energy_Storage ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Battery _:has_Energy _:has_Storage _:has_Equipment ) ] .

brick:Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "Battery Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Voltage _:has_Battery ) ] .

brick:Boiler a owl:Class ;
    rdfs:label "Boiler" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications." .

brick:Booster_Fan a owl:Class ;
    rdfs:label "Booster Fan" ;
    rdfs:subClassOf brick:Supply_Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan [ a owl:Restriction ;
                        owl:hasValue tag:Booster ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Box_Mode_Command a owl:Class ;
    rdfs:label "Box Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Building a owl:Class ;
    rdfs:label "Building" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ a owl:Restriction ;
            owl:hasValue tag:Site ;
            owl:onProperty brick:hasTag ] .

brick:Building_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Building Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Building_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Building _:has_Air _:has_Static _:has_Pressure _:has_Sensor ) ] .

brick:Building_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Building Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Building _:has_Air _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Building_Meter a owl:Class ;
    rdfs:label "Building Meter" ;
    rdfs:subClassOf brick:Meter ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Building ) ] .

brick:Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Bypass Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Bypass ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Bypass_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Bypass_Command a owl:Class ;
    rdfs:label "Bypass Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Bypass _:has_Command ) ] .

brick:CO2_Differential_Sensor a owl:Class ;
    rdfs:label "CO2 Differential Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_CO2 _:has_Differential _:has_Sensor ) ] .

brick:CO2_Level_Sensor a owl:Class ;
    rdfs:label "CO2 Level Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_CO2 _:has_Level _:has_Sensor ) ] .

brick:Capacity_Sensor a owl:Class ;
    rdfs:label "Capacity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Capacity ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Capacity ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Centrifugal_Chiller a owl:Class ;
    rdfs:label "Centrifugal Chiller" ;
    rdfs:subClassOf brick:Chiller .

brick:Change_Filter_Alarm a owl:Class ;
    rdfs:label "Change Filter Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Change ;
                        owl:onProperty brick:hasTag ] _:has_Filter _:has_Alarm ) ] .

brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status" ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Reset _:has_Status ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint" ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Load_Shed_Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Setpoint ) ] .

brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Chilled_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Differential _:has_Water _:has_Chilled ) ] .

brick:Chilled_Water_Differential_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Step Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Step _:has_Parameter ) ] .

brick:Chilled_Water_Differential_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Temperature Sensor" ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Chilled _:has_Water _:has_Differential _:has_Temperature _:has_Sensor ) ] .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor" ;
    rdfs:subClassOf brick:Discharge_Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water _:has_Discharge _:has_Chilled ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Chilled_Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Chilled_Water_Meter a owl:Class ;
    rdfs:label "Chilled Water Meter" ;
    rdfs:subClassOf brick:Chilled_Water_System,
        brick:Water_Meter ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Water _:has_Chilled ) ] .

brick:Chilled_Water_Pump a owl:Class ;
    rdfs:label "Chilled Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Chilled _:has_Water _:has_Pump _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor,
        brick:Return_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Chilled _:has_Water _:has_Return _:has_Temperature _:has_Sensor ) ] .

brick:Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Chilled _:has_Water _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Flow Sensor" ;
    rdfs:subClassOf brick:Supply_Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Chilled_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water _:has_Supply _:has_Chilled ) ] .

brick:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Chilled_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Chilled _:has_Supply ) ] .

brick:Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Chilled Water System Enable Command" ;
    rdfs:subClassOf brick:System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Chilled _:has_Water _:has_System ) ] .

brick:Chilled_Water_Valve a owl:Class ;
    rdfs:label "Chilled Water Valve" ;
    rdfs:subClassOf brick:Chilled_Water_System,
        brick:Water_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Chilled _:has_Valve _:has_Water _:has_Equipment ) ] .

brick:City a owl:Class ;
    rdfs:label "City" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:City ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Close_Limit a owl:Class ;
    rdfs:label "Close Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter [ a owl:Restriction ;
                        owl:hasValue tag:Close ;
                        owl:onProperty brick:hasTag ] _:has_Parameter _:has_Limit ) ] .

brick:Cold_Box a owl:Class ;
    rdfs:label "Cold Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Communication_Loss_Alarm a owl:Class ;
    rdfs:label "Communication Loss Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Communication ;
                        owl:onProperty brick:hasTag ] _:has_Loss _:has_Alarm ) ] .

brick:Compressor a owl:Class ;
    rdfs:label "Compressor" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor." .

brick:Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "Condensate Leak Alarm" ;
    rdfs:subClassOf brick:Leak_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Condensate ;
                        owl:onProperty brick:hasTag ] _:has_Leak _:has_Alarm ) ] .

brick:Condenser a owl:Class ;
    rdfs:label "Condenser" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase." .

brick:Condenser_Heat_Exchanger a owl:Class ;
    rdfs:label "Condenser Heat Exchanger" ;
    rdfs:subClassOf brick:Heat_Exchanger .

brick:Condenser_Water_Pump a owl:Class ;
    rdfs:label "Condenser Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Contact_Sensor a owl:Class ;
    rdfs:label "Contact Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Contact ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Senses or detects contact, such as for detecting if a door is closed." .

brick:Cooling_Coil a owl:Class ;
    rdfs:label "Cooling Coil" ;
    rdfs:subClassOf brick:Coil ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Coil _:has_Cool ) ] .

brick:Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "Cooling Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Demand _:has_Setpoint ) ] .

brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Cooling_Setpoint,
        brick:Discharge_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Discharge _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Cooling _:has_Discharge _:has_Air _:has_Temperature _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Cooling _:has_Discharge _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Cooling_On_Off_Status a owl:Class ;
    rdfs:label "Cooling On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Cooling _:has_On _:has_Off _:has_Status ) ] .

brick:Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Percent Setpoint" ;
    rdfs:subClassOf brick:Cooling_Request_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Request _:has_Percent _:has_Setpoint ) ] .

brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Supply _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Cooling _:has_Supply _:has_Air _:has_Temperature _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Cooling _:has_Supply _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Cooling_Thermal_Power_Meter a owl:Class ;
    rdfs:label "Cooling Thermal Power Meter" ;
    rdfs:subClassOf brick:Thermal_Power_Meter ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Power _:has_Thermal _:has_Cooling ) ] .

brick:Cooling_Tower_Fan a owl:Class ;
    rdfs:label "Cooling Tower Fan" ;
    rdfs:subClassOf brick:Fan .

brick:Cooling_Valve a owl:Class ;
    rdfs:label "Cooling Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve _:has_Cool _:has_Equipment ) ] .

brick:Current_Limit a owl:Class ;
    rdfs:label "Current Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Current _:has_Limit _:has_Parameter ) ] .

brick:Curtailment_Override_Command a owl:Class ;
    rdfs:label "Curtailment Override Command" ;
    rdfs:subClassOf brick:Override_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command [ a owl:Restriction ;
                        owl:hasValue tag:Curtailment ;
                        owl:onProperty brick:hasTag ] _:has_Override _:has_Command ) ] .

brick:DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "DC Bus Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Dc ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Bus ;
                        owl:onProperty brick:hasTag ] _:has_Voltage _:has_Sensor ) ] .

brick:Damper_Position_Command a owl:Class ;
    rdfs:label "Damper Position Command" ;
    rdfs:subClassOf brick:Damper_Command,
        brick:Position_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Damper _:has_Position _:has_Command ) ] .

brick:Damper_Position_Sensor a owl:Class ;
    rdfs:label "Damper Position Sensor" ;
    rdfs:subClassOf brick:Position_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Damper _:has_Position _:has_Sensor ) ] .

brick:Damper_Position_Setpoint a owl:Class ;
    rdfs:label "Damper Position Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Damper _:has_Position _:has_Setpoint ) ] .

brick:Deceleration_Time_Parameter a owl:Class ;
    rdfs:label "Deceleration Time Parameter" ;
    rdfs:subClassOf brick:Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_Time [ a owl:Restriction ;
                        owl:hasValue tag:Deceleration ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "Dehumidification On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Dehumidification ;
                        owl:onProperty brick:hasTag ] _:has_On _:has_Off _:has_Status ) ] .

brick:Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "Deionised Water Conductivity Sensor" ;
    rdfs:subClassOf brick:Conductivity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Conductivity _:has_Water _:has_Deionised ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Conductivity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Deionized_Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "Deionised Water Level Sensor" ;
    rdfs:subClassOf brick:Water_Level_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Water _:has_Level _:has_Deionised ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Deionized_Water ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Level ;
                        owl:onProperty brick:measures ] ) ] .

brick:Deionized_Water_Alarm a owl:Class ;
    rdfs:label "Deionized Water Alarm" ;
    rdfs:subClassOf brick:Water_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Deionized _:has_Water _:has_Alarm ) ] .

brick:Demand_Sensor a owl:Class ;
    rdfs:label "Demand Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Demand ) ] .

brick:Derivative_Gain_Parameter a owl:Class ;
    rdfs:label "Derivative Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Gain _:has_Derivative ) ] .

brick:Derivative_Time_Parameter a owl:Class ;
    rdfs:label "Derivative Time Parameter" ;
    rdfs:subClassOf brick:Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Time _:has_Derivative ) ] .

brick:Dew_Point_Setpoint a owl:Class ;
    rdfs:label "Dew Point Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Dewpoint _:has_Setpoint ) ] .

brick:Differential_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Differential Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Differential _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Differential Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Speed _:has_Differential ) ] .

brick:Dimmer a owl:Class ;
    rdfs:label "Dimmer" ;
    rdfs:subClassOf brick:Switch .

brick:Direction_Command a owl:Class ;
    rdfs:label "Direction Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Direction _:has_Command ) ] .

brick:Disable_Differential_Enthalpy_Command a owl:Class ;
    rdfs:label "Disable Differential Enthalpy Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command _:has_Differential _:has_Enthalpy ) ] .

brick:Disable_Differential_Temperature_Command a owl:Class ;
    rdfs:label "Disable Differential Temperature Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command _:has_Differential _:has_Temperature ) ] .

brick:Disable_Fixed_Enthalpy_Command a owl:Class ;
    rdfs:label "Disable Fixed Enthalpy Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command _:has_Fixed _:has_Enthalpy ) ] .

brick:Disable_Fixed_Temperature_Command a owl:Class ;
    rdfs:label "Disable Fixed Temperature Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command _:has_Fixed _:has_Temperature ) ] .

brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Disable Hot Water System Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Disables hot water system when outside air temperature reaches the indicated value" .

brick:Disable_Status a owl:Class ;
    rdfs:label "Disable Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Disable _:has_Status ) ] .

brick:Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status" ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Discharge _:has_Air _:has_Duct _:has_Pressure _:has_Status ) ] .

brick:Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ] .

brick:Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Discharge ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Discharge_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected Alarm" ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Smoke_Detected_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Discharge _:has_Air _:has_Smoke _:has_Detected _:has_Alarm ) ] .

brick:Discharge_Air_Static_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint,
        brick:Static_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Static _:has_Air _:has_Discharge ) ] .

brick:Discharge_Air_Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Step Parameter" ;
    rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Step _:has_Parameter ) ] .

brick:Discharge_Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Discharge Air Temperature Step Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Temperature _:has_Step _:has_Parameter ) ] .

brick:Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Velocity _:has_Discharge _:has_Air ) ] .

brick:Discharge_Fan a owl:Class ;
    rdfs:label "Discharge Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan _:has_Discharge ) ] .

brick:Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Discharge Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Fan _:has_Differential _:has_Speed _:has_Setpoint ) ] .

brick:Discharge_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Discharge_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Discharge Water Temperature Alarm" ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Discharge _:has_Water _:has_Temperature _:has_Alarm ) ] .

brick:Discharge_Water_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Water Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Water _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Discharge ) ] .

brick:Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Domestic _:has_Hot _:has_Water _:has_Supply _:has_Temperature _:has_Sensor ) ] .

brick:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature Setpoint" ;
    rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint,
        brick:Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Domestic _:has_Hot _:has_Supply _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable Command" ;
    rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Domestic _:has_Hot _:has_Water _:has_System ) ] .

brick:Domestic_Hot_Water_System_Start_Stop_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Start Stop Command" ;
    rdfs:subClassOf brick:Start_Stop_Command .

brick:Domestic_Hot_Water_Valve a owl:Class ;
    rdfs:label "Domestic Hot Water Valve" ;
    rdfs:subClassOf brick:Domestic_Hot_Water_System,
        brick:Heating_Valve,
        brick:Water_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Domestic _:has_Water _:has_Hot _:has_Valve _:has_Heat _:has_Equipment ) ] .

brick:Drive_Ready_Status a owl:Class ;
    rdfs:label "Drive Ready Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Drive ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Ready ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Dual_Band_Mode_Setpoint a owl:Class ;
    rdfs:label "Dual Band Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint [ a owl:Restriction ;
                        owl:hasValue tag:Dual ;
                        owl:onProperty brick:hasTag ] _:has_Band _:has_Mode _:has_Setpoint ) ] .

brick:EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "EconCycle On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Econcycle ;
                        owl:onProperty brick:hasTag ] _:has_On _:has_Off _:has_Status ) ] .

brick:Economizer a owl:Class ;
    rdfs:label "Economizer" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement." .

brick:Economizer_Damper a owl:Class ;
    rdfs:label "Economizer Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Damper [ a owl:Restriction ;
                        owl:hasValue tag:Economizer ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Effective_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Cooling Setpoint" ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Effective_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Effective _:has_Air _:has_Cooling _:has_Temperature _:has_Setpoint ) ] .

brick:Effective_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Heating Setpoint" ;
    rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint,
        brick:Heating_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Effective _:has_Air _:has_Heating _:has_Temperature _:has_Setpoint ) ] .

brick:Electrical_Power_Sensor a owl:Class ;
    rdfs:label "Electrical Power Sensor" ;
    rdfs:subClassOf brick:Power_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Power [ a owl:Restriction ;
                        owl:hasValue tag:Electrical ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Elevator a owl:Class ;
    rdfs:label "Elevator" ;
    rdfs:subClassOf brick:Equipment .

brick:Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "Emergency Air Flow Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Emergency _:has_Air _:has_Flow _:has_Status ) ] .

brick:Emergency_Generator_Alarm a owl:Class ;
    rdfs:label "Emergency Generator Alarm" ;
    rdfs:subClassOf brick:Emergency_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Generator _:has_Emergency _:has_Alarm ) ] .

brick:Emergency_Generator_Status a owl:Class ;
    rdfs:label "Emergency Generator Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Emergency _:has_Generator _:has_Status ) ] .

brick:Emergency_Power_Loss_Alarm a owl:Class ;
    rdfs:label "Emergency Power Loss Alarm" ;
    rdfs:subClassOf brick:Emergency_Alarm,
        brick:Power_Loss_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Power _:has_Loss _:has_Emergency _:has_Alarm ) ] .

brick:Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off Enable Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off System Enable Status" ;
    rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "Emergency Push Button Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Emergency [ a owl:Restriction ;
                        owl:hasValue tag:Push ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Button ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Enable_Differential_Enthalpy_Command a owl:Class ;
    rdfs:label "Enable Differential Enthalpy Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Differential _:has_Enthalpy ) ] .

brick:Enable_Differential_Temperature_Command a owl:Class ;
    rdfs:label "Enable Differential Temperature Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Differential _:has_Temperature ) ] .

brick:Enable_Fixed_Enthalpy_Command a owl:Class ;
    rdfs:label "Enable Fixed Enthalpy Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Fixed _:has_Enthalpy ) ] .

brick:Enable_Fixed_Temperature_Command a owl:Class ;
    rdfs:label "Enable Fixed Temperature Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Fixed _:has_Temperature ) ] .

brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Enable Hot Water System Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    skos:definition "Enables hot water system when outside air temperature reaches the indicated value" .

brick:Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Entering Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Entering_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Entering ) ] .

brick:Entering_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Entering Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Entering _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Enthalpy Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Setpoint _:has_Enthalpy ) ] .

brick:Environment_Box a owl:Class ;
    rdfs:label "Environment Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Evaporative_Heat_Exchanger a owl:Class ;
    rdfs:label "Evaporative Heat Exchanger" ;
    rdfs:subClassOf brick:Heat_Exchanger .

brick:Even_Month_Status a owl:Class ;
    rdfs:label "Even Month Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Even ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Month ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Exhaust ) ] .

brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Deadband Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Deadband_Setpoint,
        brick:Exhaust_Air_Stack_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Exhaust _:has_Air _:has_Stack _:has_Flow _:has_Deadband _:has_Setpoint ) ] .

brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Integral Time Parameter" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Exhaust _:has_Air _:has_Stack _:has_Flow _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band Parameter" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Exhaust _:has_Air _:has_Stack _:has_Flow _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Exhaust _:has_Air _:has_Stack _:has_Flow _:has_Sensor ) ] .

brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Exhaust _:has_Air _:has_Static _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Exhaust _:has_Air _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Exhaust ) ] .

brick:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Velocity _:has_Exhaust _:has_Air ) ] .

brick:Exhaust_Damper a owl:Class ;
    rdfs:label "Exhaust Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Damper _:has_Exhaust ) ] .

brick:Exhaust_Fan a owl:Class ;
    rdfs:label "Exhaust Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan _:has_Exhaust ) ] .

brick:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command" ;
    rdfs:subClassOf brick:Disable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command _:has_Fan _:has_Exhaust ) ] .

brick:Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Fan _:has_Exhaust ) ] .

brick:Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel Off Command" ;
    rdfs:subClassOf brick:Off_Command .

brick:Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel On Command" ;
    rdfs:subClassOf brick:On_Command .

brick:Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Fan Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Fan _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Fan_Coil_Unit a owl:Class ;
    rdfs:label "Fan Coil Unit" ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:FCU .

brick:Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "Fan Speed Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Fan Start Stop Status" ;
    rdfs:subClassOf brick:Fan_Status,
        brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Fan _:has_Start _:has_Stop _:has_Status ) ] .

brick:Fault_Indicator_Status a owl:Class ;
    rdfs:label "Fault Indicator Status" ;
    rdfs:subClassOf brick:Fault_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Indicator ;
                        owl:onProperty brick:hasTag ] _:has_Fault _:has_Status ) ] .

brick:Fault_Reset_Command a owl:Class ;
    rdfs:label "Fault Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Filter_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Filter Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Differential _:has_Filter ) ] .

brick:Filter_Reset_Command a owl:Class ;
    rdfs:label "Filter Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Fire_Control_Panel a owl:Class ;
    rdfs:label "Fire Control Panel" ;
    rdfs:subClassOf brick:Fire_Safety_System ;
    owl:equivalentClass brick:FCP .

brick:Fire_Sensor a owl:Class ;
    rdfs:label "Fire Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Fire ) ] ;
    skos:definition "senses or detects fire" .

brick:Fire_Zone a owl:Class ;
    rdfs:label "Fire Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fire _:has_Zone _:has_Location ) ] .

brick:Floor a owl:Class ;
    rdfs:label "Floor" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Floor ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Freeze_Status a owl:Class ;
    rdfs:label "Freeze Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Freeze ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Freezer a owl:Class ;
    rdfs:label "Freezer" ;
    rdfs:subClassOf brick:Laboratory .

brick:Frost_Sensor a owl:Class ;
    rdfs:label "Frost Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Frost ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Frost ;
                        owl:onProperty brick:measures ] ) ] .

brick:Fume_Hood a owl:Class ;
    rdfs:label "Fume Hood" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from the area enclosed." .

brick:Fume_Hood_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fume Hood Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Fume ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Hood ;
                        owl:onProperty brick:hasTag ] _:has_Air _:has_Flow _:has_Sensor ) ] .

brick:Furniture a owl:Class ;
    rdfs:label "Furniture" ;
    rdfs:subClassOf brick:Equipment .

brick:Gas_Sensor a owl:Class ;
    rdfs:label "Gas Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Gas ) ] ;
    skos:definition "senses or detects gas concentration (other than CO2)" .

brick:HVAC_Zone a owl:Class ;
    rdfs:label "HVAC Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:HVAC ;
                        owl:onProperty brick:hasTag ] _:has_Zone _:has_Location ) ] .

brick:Hail_Sensor a owl:Class ;
    rdfs:label "Hail Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Hail ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Hail ;
                        owl:onProperty brick:measures ] ) ] .

brick:Hand_Auto_Status a owl:Class ;
    rdfs:label "Hand Auto Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Hand ;
                        owl:onProperty brick:hasTag ] _:has_Auto _:has_Status ) ] .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Heat _:has_Exchanger _:has_Supply _:has_Water _:has_Temperature _:has_Sensor ) ] .

brick:Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "Heat Exchanger System Enable Status" ;
    rdfs:subClassOf brick:Enable_Status,
        brick:System_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Heat _:has_Exchanger _:has_System _:has_Enable _:has_Status ) ] .

brick:Heat_Wheel_VFD a owl:Class ;
    rdfs:label "Heat Wheel VFD" ;
    rdfs:subClassOf brick:VFD .

brick:Heating_Coil a owl:Class ;
    rdfs:label "Heating Coil" ;
    rdfs:subClassOf brick:Coil ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Coil _:has_Heat ) ] .

brick:Heating_Command a owl:Class ;
    rdfs:label "Heating Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Heat _:has_Command ) ] .

brick:Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Demand _:has_Setpoint ) ] .

brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Deadband_Setpoint,
        brick:Discharge_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Discharge _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Heating _:has_Discharge _:has_Air _:has_Temperature _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Heating _:has_Discharge _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Heating_On_Off_Status a owl:Class ;
    rdfs:label "Heating On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Heating _:has_On _:has_Off _:has_Status ) ] .

brick:Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Heating Request Percent Setpoint" ;
    rdfs:subClassOf brick:Heating_Request_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Request _:has_Percent _:has_Setpoint ) ] .

brick:Heating_Supply_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Supply_Air_Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Supply _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Heating_Supply_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Heating _:has_Supply _:has_Air _:has_Temperature _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Heating_Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Heating _:has_Supply _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Heating_Thermal_Power_Meter a owl:Class ;
    rdfs:label "Heating Thermal Power Meter" ;
    rdfs:subClassOf brick:Thermal_Power_Meter ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Power _:has_Thermal _:has_Heating ) ] .

brick:Heating_Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Heating Thermal Power Sensor" ;
    rdfs:subClassOf brick:Thermal_Power_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Heating _:has_Sensor _:has_Power _:has_Thermal ) ] .

brick:High_CO2_Alarm a owl:Class ;
    rdfs:label "High CO2 Alarm" ;
    rdfs:subClassOf brick:CO2_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_High _:has_CO2 _:has_Alarm ) ] .

brick:High_Discharge_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "High Discharge Air Temperature Alarm" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Alarm,
        brick:High_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_High _:has_Discharge _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:High_Head_Pressure_Alarm a owl:Class ;
    rdfs:label "High Head Pressure Alarm" ;
    rdfs:subClassOf brick:Pressure_Alarm .

brick:High_Humidity_Alarm a owl:Class ;
    rdfs:label "High Humidity Alarm" ;
    rdfs:subClassOf brick:Humidity_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_High _:has_Humidity _:has_Alarm ) ] .

brick:High_Humidity_Alarm_Parameter a owl:Class ;
    rdfs:label "High Humidity Alarm Parameter" ;
    rdfs:subClassOf brick:Humidity_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_High _:has_Humidity _:has_Alarm _:has_Parameter ) ] .

brick:High_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "High Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_High _:has_Outside _:has_Air _:has_Lockout _:has_Temperature _:has_Differential _:has_Sensor ) ] .

brick:High_Return_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "High Return Air Temperature Alarm" ;
    rdfs:subClassOf brick:High_Temperature_Alarm,
        brick:Return_Air_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_High _:has_Return _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:High_Static_Pressure_Cutout_Setpoint_Limit a owl:Class ;
    rdfs:label "High Static Pressure Cutout Setpoint Limit" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_High _:has_Static _:has_Pressure [ a owl:Restriction ;
                        owl:hasValue tag:Cutout ;
                        owl:onProperty brick:hasTag ] _:has_Limit _:has_Setpoint ) ] .

brick:High_Temperature_Alarm_Parameter a owl:Class ;
    rdfs:label "High Temperature Alarm Parameter" ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_High _:has_Temperature _:has_Alarm _:has_Parameter ) ] .

brick:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor .

brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_High _:has_Temperature _:has_Hot _:has_Water _:has_Supply _:has_Temperature _:has_Sensor ) ] .

brick:Highest_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Highest Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Zone [ a owl:Restriction ;
                        owl:hasValue tag:Highest ;
                        owl:onProperty brick:hasTag ] _:has_Air ) ],
        brick:Warmest_Zone_Air_Temperature_Sensor .

brick:Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "Highest Zone Cooling Command" ;
    rdfs:subClassOf brick:Cooling_Command .

brick:Hold_Status a owl:Class ;
    rdfs:label "Hold Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Hold ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Hot_Box a owl:Class ;
    rdfs:label "Hot Box" ;
    rdfs:subClassOf brick:Laboratory .

brick:Hot_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint,
        brick:Hot_Water_Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Hot_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Load Shed Reset Status" ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Reset _:has_Status ) ] .

brick:Hot_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Load Shed Status" ;
    rdfs:subClassOf brick:Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Hot _:has_Water _:has_Discharge _:has_Temperature _:has_Load _:has_Shed _:has_Status ) ] .

brick:Hot_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Flow Sensor" ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water _:has_Hot ) ] .

brick:Hot_Water_Pump a owl:Class ;
    rdfs:label "Hot Water Pump" ;
    rdfs:subClassOf brick:Water_Pump .

brick:Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Hot _:has_Water _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Hot_Water_Usage_Sensor a owl:Class ;
    rdfs:label "Hot Water Usage Sensor" ;
    rdfs:subClassOf brick:Water_Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Usage _:has_Hot _:has_Water ) ] .

brick:Humidification_On_Off_Status a owl:Class ;
    rdfs:label "Humidification On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Humidification ;
                        owl:onProperty brick:hasTag ] _:has_On _:has_Off _:has_Status ) ] .

brick:Humidifier a owl:Class ;
    rdfs:label "Humidifier" ;
    rdfs:subClassOf brick:HVAC .

brick:Humidifier_Fault_Status a owl:Class ;
    rdfs:label "Humidifier Fault Status" ;
    rdfs:subClassOf brick:Fault_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Humidifier ;
                        owl:onProperty brick:hasTag ] _:has_Fault _:has_Status ) ] .

brick:Humidify_Command a owl:Class ;
    rdfs:label "Humidify Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command [ a owl:Restriction ;
                        owl:hasValue tag:Humidify ;
                        owl:onProperty brick:hasTag ] _:has_Command ) ] .

brick:Humidity_Setpoint a owl:Class ;
    rdfs:label "Humidity Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Humidity _:has_Setpoint ) ] .

brick:Humidity_Tolerance_Parameter a owl:Class ;
    rdfs:label "Humidity Tolerance Parameter" ;
    rdfs:subClassOf brick:Humidity_Parameter,
        brick:Tolerance_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Tolerance _:has_Parameter _:has_Humidity ) ] .

brick:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature Sensor" ;
    rdfs:subClassOf brick:Leaving_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Ice [ a owl:Restriction ;
                        owl:hasValue tag:Tank ;
                        owl:onProperty brick:hasTag ] _:has_Leaving _:has_Water _:has_Temperature _:has_Sensor ) ] .

brick:Inverter a owl:Class ;
    rdfs:label "Inverter" ;
    rdfs:subClassOf brick:Electrical_System ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Inverter ;
                        owl:onProperty brick:hasTag ] _:has_Equipment ) ] .

brick:Isolation_Valve a owl:Class ;
    rdfs:label "Isolation Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Isolation ;
                        owl:onProperty brick:hasTag ] _:has_Valve _:has_Equipment ) ] .

brick:Last_Fault_Code_Status a owl:Class ;
    rdfs:label "Last Fault Code Status" ;
    rdfs:subClassOf brick:Fault_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Last ;
                        owl:onProperty brick:hasTag ] _:has_Fault [ a owl:Restriction ;
                        owl:hasValue tag:Code ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Lead_Lag_Command a owl:Class ;
    rdfs:label "Lead Lag Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Lead _:has_Lag _:has_Command ) ] .

brick:Lead_Lag_Status a owl:Class ;
    rdfs:label "Lead Lag Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Lead _:has_Lag _:has_Status ) ] .

brick:Lead_On_Off_Command a owl:Class ;
    rdfs:label "Lead On Off Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Leaving_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Leaving Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Leaving _:has_Setpoint _:has_Temperature _:has_Water ) ] .

brick:Lighting_Zone a owl:Class ;
    rdfs:label "Lighting Zone" ;
    rdfs:subClassOf brick:Zone ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Lighting _:has_Zone _:has_Location ) ] .

brick:Liquid_Detected_Alarm a owl:Class ;
    rdfs:label "Liquid Detected Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Liquid _:has_Detected _:has_Alarm ) ] .

brick:Load_Current_Sensor a owl:Class ;
    rdfs:label "Load Current Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Load _:has_Current _:has_Sensor ) ] .

brick:Locally_On_Off_Status a owl:Class ;
    rdfs:label "Locally On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Locally ;
                        owl:onProperty brick:hasTag ] _:has_On _:has_Off _:has_Status ) ] .

brick:Lockout_Command a owl:Class ;
    rdfs:label "Lockout Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Lockout _:has_Command ) ] .

brick:Low_Freeze_Protect_Temperature_Parameter a owl:Class ;
    rdfs:label "Low Freeze Protect Temperature Parameter" ;
    rdfs:subClassOf brick:Temperature_Parameter .

brick:Low_Humidity_Alarm a owl:Class ;
    rdfs:label "Low Humidity Alarm" ;
    rdfs:subClassOf brick:Humidity_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Low _:has_Humidity _:has_Alarm ) ] .

brick:Low_Humidity_Alarm_Parameter a owl:Class ;
    rdfs:label "Low Humidity Alarm Parameter" ;
    rdfs:subClassOf brick:Humidity_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Low _:has_Humidity _:has_Alarm _:has_Parameter ) ] .

brick:Low_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Low Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Lockout_Temperature_Differential_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Low _:has_Outside _:has_Air _:has_Lockout _:has_Temperature _:has_Differential _:has_Sensor ) ] .

brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Enable_Differential_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Low _:has_Outside _:has_Air _:has_Temperature _:has_Enable _:has_Differential _:has_Sensor ) ] .

brick:Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Low _:has_Outside _:has_Air _:has_Temperature _:has_Enable _:has_Setpoint ) ] .

brick:Low_Return_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Low Return Air Temperature Alarm" ;
    rdfs:subClassOf brick:Low_Temperature_Alarm,
        brick:Return_Air_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Low _:has_Return _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:Low_Suction_Pressure_Alarm a owl:Class ;
    rdfs:label "Low Suction Pressure Alarm" ;
    rdfs:subClassOf brick:Pressure_Alarm .

brick:Low_Temperature_Alarm_Parameter a owl:Class ;
    rdfs:label "Low Temperature Alarm Parameter" ;
    rdfs:subClassOf brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Low _:has_Temperature _:has_Alarm _:has_Parameter ) ] .

brick:Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Lowest _:has_Exhaust _:has_Air _:has_Static _:has_Pressure _:has_Sensor ) ] .

brick:Lowest_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Lowest Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Zone _:has_Lowest _:has_Air ) ],
        brick:Coldest_Zone_Air_Temperature_Sensor .

brick:Luminaire a owl:Class ;
    rdfs:label "Luminaire" ;
    rdfs:subClassOf brick:Lighting .

brick:Luminaire_Driver a owl:Class ;
    rdfs:label "Luminaire Driver" ;
    rdfs:subClassOf brick:Lighting .

brick:Luminance_Alarm a owl:Class ;
    rdfs:label "Luminance Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Luminance _:has_Alarm ) ] .

brick:Luminance_Command a owl:Class ;
    rdfs:label "Luminance Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Luminance _:has_Command ) ] .

brick:Luminance_Sensor a owl:Class ;
    rdfs:label "Luminance Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Luminance ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Luminance ) ] .

brick:Luminance_Setpoint a owl:Class ;
    rdfs:label "Luminance Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Luminance _:has_Setpoint ) ] .

brick:Maintenance_Mode_Command a owl:Class ;
    rdfs:label "Maintenance Mode Command" ;
    rdfs:subClassOf brick:Mode_Command .

brick:Maintenance_Required_Alarm a owl:Class ;
    rdfs:label "Maintenance Required Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Maintenance ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Required ;
                        owl:onProperty brick:hasTag ] _:has_Alarm ) ] .

brick:Manual_Auto_Status a owl:Class ;
    rdfs:label "Manual Auto Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Manual ;
                        owl:onProperty brick:hasTag ] _:has_Auto _:has_Status ) ] .

brick:Max_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Discharge_Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Discharge Air Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint_Limit,
        brick:Max_Temperature_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Discharge _:has_Air _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Max_Frequency_Command a owl:Class ;
    rdfs:label "Max Frequency Command" ;
    rdfs:subClassOf brick:Frequency_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Max _:has_Fequency _:has_Command ) ] .

brick:Max_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Hot Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Load_Setpoint a owl:Class ;
    rdfs:label "Max Load Setpoint" ;
    rdfs:subClassOf brick:Load_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Load _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Occupied _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Occupied _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Occupied _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Occupied _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Position_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Position Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Position_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Damper _:has_Position _:has_Limit _:has_Setpoint ) ] .

brick:Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Max Return Air CO2 Setpoint" ;
    rdfs:subClassOf brick:Return_Air_CO2_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Max _:has_Return _:has_Air _:has_CO2 _:has_Setpoint ) ] .

brick:Max_Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Speed_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Speed _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Speed _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Supply Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Unoccupied _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Unoccupied _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Unoccupied _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Unoccupied _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status" ;
    rdfs:subClassOf brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint" ;
    rdfs:subClassOf brick:Load_Shed_Setpoint .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Differential_Pressure_Sensor .

brick:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Return_Temperature_Sensor .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint" ;
    rdfs:subClassOf brick:Load_Shed_Setpoint .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Status" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Load_Shed_Status .

brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Medium ;
                        owl:onProperty brick:hasTag ] _:has_Temperature _:has_Hot _:has_Water _:has_Supply _:has_Temperature _:has_Sensor ) ] .

brick:Min_Chilled_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Discharge_Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Discharge Air Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint_Limit,
        brick:Min_Temperature_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Discharge _:has_Air _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Min_Fresh_Air_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Fresh Air Setpoint Limit" ;
    rdfs:subClassOf brick:Fresh_Air_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Fresh _:has_Air _:has_Limit _:has_Setpoint ) ] .

brick:Min_Hot_Water_Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Hot Water Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Occupied _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Occupied _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Occupied _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Occupied _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Outside_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Outside Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Outside _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Position_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Position Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Position_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Damper _:has_Position _:has_Limit _:has_Setpoint ) ] .

brick:Min_Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Speed_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Speed _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Speed _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Supply_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Supply Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Unoccupied _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Unoccupied _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Unoccupied _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Unoccupied _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Mixed_Air_Filter a owl:Class ;
    rdfs:label "Mixed Air Filter" ;
    rdfs:subClassOf brick:Filter .

brick:Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Mixed Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Mixed ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Mixed_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Mixed Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Mixed _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Monthly_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Monthly Steam Usage Sensor" ;
    rdfs:subClassOf brick:Steam_Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Monthly ;
                        owl:onProperty brick:hasTag ] _:has_Sensor _:has_Usage _:has_Steam ) ] .

brick:Motor_Current_Sensor a owl:Class ;
    rdfs:label "Motor Current Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Motor _:has_Current _:has_Sensor ) ] .

brick:Motor_Direction_Status a owl:Class ;
    rdfs:label "Motor Direction Status" ;
    rdfs:subClassOf brick:Direction_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Motor _:has_Direction _:has_Status ) ] .

brick:Motor_Speed_Sensor a owl:Class ;
    rdfs:label "Motor Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Motor _:has_Speed _:has_Sensor ) ] .

brick:Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "Motor Start Stop Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Motor _:has_Start _:has_Stop _:has_Status ) ] .

brick:Motor_Torque_Sensor a owl:Class ;
    rdfs:label "Motor Torque Sensor" ;
    rdfs:subClassOf brick:Torque_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Motor _:has_Torque _:has_Sensor ) ] .

brick:No_Water_Alarm a owl:Class ;
    rdfs:label "No Water Alarm" ;
    rdfs:subClassOf brick:Water_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:No ;
                        owl:onProperty brick:hasTag ] _:has_Water _:has_Alarm ) ] .

brick:Occupancy_Command a owl:Class ;
    rdfs:label "Occupancy Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Occupancy _:has_Command ) ] .

brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Cooling_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Occupied_Cooling_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Cooling _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Heating_Supply_Air_Flow_Setpoint,
        brick:Occupied_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Occupied_Heating_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Heating _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Occupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Occupied Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Mode _:has_Setpoint ) ] .

brick:Occupied_Mode_Status a owl:Class ;
    rdfs:label "Occupied Mode Status" ;
    rdfs:subClassOf brick:Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Occupied _:has_Mode _:has_Status ) ] .

brick:On_Timer_Sensor a owl:Class ;
    rdfs:label "On Timer Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_On [ a owl:Restriction ;
                        owl:hasValue tag:Timer ;
                        owl:onProperty brick:hasTag ] _:has_Sensor ) ] .

brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Open Heating Valve Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint [ a owl:Restriction ;
                        owl:hasValue tag:Open ;
                        owl:onProperty brick:hasTag ] _:has_Heating _:has_Valve _:has_Outside _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Output_Frequency_Sensor a owl:Class ;
    rdfs:label "Output Frequency Sensor" ;
    rdfs:subClassOf brick:Frequency_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Output _:has_Frequency _:has_Sensor ) ] .

brick:Output_Voltage_Sensor a owl:Class ;
    rdfs:label "Output Voltage Sensor" ;
    rdfs:subClassOf brick:Voltage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Output _:has_Voltage _:has_Sensor ) ] .

brick:Outside a owl:Class ;
    rdfs:label "Outside" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Outside _:has_Location ) ] .

brick:Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Outside Air CO2 Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Outside _:has_Air _:has_CO2 _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO2 ;
                        owl:onProperty brick:measures ] ) ] .

brick:Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Outside Air Dewpoint Sensor" ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Dewpoint _:has_Air _:has_Outside ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Outside _:has_Air _:has_Enthalpy _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Outside Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Outside ) ] .

brick:Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Outside Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Outside _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Outside Air Grains Sensor" ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Outside _:has_Air _:has_Grains _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Grains ;
                        owl:onProperty brick:measures ] ) ] .

brick:Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Outside Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Outside ) ] .

brick:Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Setpoint" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Outside _:has_Air _:has_Lockout _:has_Temperature _:has_Setpoint ) ] .

brick:Outside_Damper a owl:Class ;
    rdfs:label "Outside Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Damper _:has_Outside ) ] .

brick:Outside_Illuminance_Sensor a owl:Class ;
    rdfs:label "Outside Illuminance Sensor" ;
    rdfs:subClassOf brick:Illuminance_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Illuminance _:has_Outside ) ] .

brick:Overload_Alarm a owl:Class ;
    rdfs:label "Overload Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Overload ;
                        owl:onProperty brick:hasTag ] _:has_Alarm ) ] .

brick:Overridden_Off_Status a owl:Class ;
    rdfs:label "Overridden Off Status" ;
    rdfs:subClassOf brick:Off_Status,
        brick:Overridden_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Overridden _:has_Off _:has_Status ) ] .

brick:Overridden_On_Status a owl:Class ;
    rdfs:label "Overridden On Status" ;
    rdfs:subClassOf brick:On_Status,
        brick:Overridden_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Overridden _:has_On _:has_Status ) ] .

brick:PIR_Sensor a owl:Class ;
    rdfs:label "PIR Sensor" ;
    rdfs:subClassOf brick:Motion_Sensor,
        brick:Occupancy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:PIR ;
                        owl:onProperty brick:hasTag ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Pir ;
                        owl:onProperty brick:hasTag ] _:has_Sensor ) ] .

brick:Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "Photovoltaic Current Output Sensor" ;
    rdfs:subClassOf brick:Current_Output_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Photovoltaic ;
                        owl:onProperty brick:hasTag ] _:has_Current _:has_Output _:has_Sensor ) ],
        brick:PV_Current_Output_Sensor .

brick:Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Piezoelectric Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Piezoelectric ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:PlugStrip a owl:Class ;
    rdfs:label "PlugStrip" ;
    rdfs:subClassOf brick:Electrical_System ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Plugstrip ;
                        owl:onProperty brick:hasTag ] _:has_Equipment ) ] .

brick:Pre_Filter_Status a owl:Class ;
    rdfs:label "Pre Filter Status" ;
    rdfs:subClassOf brick:Filter_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Pre ;
                        owl:onProperty brick:hasTag ] _:has_Filter _:has_Status ) ] .

brick:Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "Preheat Demand Setpoint" ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Preheat _:has_Demand _:has_Setpoint ) ] .

brick:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Preheat _:has_Discharge _:has_Air _:has_Temperature _:has_Sensor ) ] .

brick:Preheat_Hot_Water_Valve a owl:Class ;
    rdfs:label "Preheat Hot Water Valve" ;
    rdfs:subClassOf brick:Heating_Valve,
        brick:Hot_Water_System,
        brick:Water_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Preheat _:has_Water _:has_Hot _:has_Valve _:has_Heat _:has_Equipment ) ] .

brick:Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Supply Air Temperature Sensor" ;
    rdfs:subClassOf brick:Supply_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Preheat _:has_Supply _:has_Air _:has_Temperature _:has_Sensor ) ] .

brick:Preheat_Valve_VFD a owl:Class ;
    rdfs:label "Preheat Valve VFD" ;
    rdfs:subClassOf brick:VFD .

brick:Pump_Command a owl:Class ;
    rdfs:label "Pump Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Pump _:has_Command ) ] .

brick:Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Pump Start Stop Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Pump _:has_Start _:has_Stop _:has_Status ) ] .

brick:Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Rain Duration Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor,
        brick:Rain_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Rain _:has_Duration ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Rain _:has_Duration _:has_Sensor ) ] .

brick:Rated_Speed_Setpoint a owl:Class ;
    rdfs:label "Rated Speed Setpoint" ;
    rdfs:subClassOf brick:Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint [ a owl:Restriction ;
                        owl:hasValue tag:Rated ;
                        owl:onProperty brick:hasTag ] _:has_Speed _:has_Setpoint ) ] .

brick:Reheat_Valve a owl:Class ;
    rdfs:label "Reheat Valve" ;
    rdfs:subClassOf brick:Heating_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve [ a owl:Restriction ;
                        owl:hasValue tag:Reheat ;
                        owl:onProperty brick:hasTag ] _:has_Heat _:has_Equipment ) ] .

brick:Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Relative Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Relative_Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air [ a owl:Restriction ;
                        owl:hasValue tag:Relative ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Remotely_On_Off_Status a owl:Class ;
    rdfs:label "Remotely On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Remotely ;
                        owl:onProperty brick:hasTag ] _:has_On _:has_Off _:has_Status ) ] .

brick:Reset_Setpoint a owl:Class ;
    rdfs:label "Reset Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Reset _:has_Setpoint ) ] .

brick:Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Return Air CO2 Sensor" ;
    rdfs:subClassOf brick:CO2_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO2 ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Return _:has_Air _:has_CO2 _:has_Sensor ) ] .

brick:Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Return Air Dewpoint Sensor" ;
    rdfs:subClassOf brick:Dewpoint_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Dewpoint _:has_Air _:has_Return ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Return Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Air_Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Return _:has_Air _:has_Enthalpy _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Return ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Return Air Grains Sensor" ;
    rdfs:subClassOf brick:Air_Grains_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Return _:has_Air _:has_Grains _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Grains ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Return Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Return ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Return ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Return_Damper a owl:Class ;
    rdfs:label "Return Damper" ;
    rdfs:subClassOf brick:Damper ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Damper _:has_Return ) ] .

brick:Return_Fan a owl:Class ;
    rdfs:label "Return Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan _:has_Return ) ] .

brick:Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Return _:has_Fan _:has_Differential _:has_Speed _:has_Setpoint ) ] .

brick:Return_Heating_Valve a owl:Class ;
    rdfs:label "Return Heating Valve" ;
    rdfs:subClassOf brick:Heating_Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve _:has_Return _:has_Heat _:has_Equipment ) ] ;
    skos:definition "A valve installed on the return side of a heat exchanger" .

brick:Roof a owl:Class ;
    rdfs:label "Roof" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Roof ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Room_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Room Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint [ a owl:Restriction ;
                        owl:hasValue tag:Room ;
                        owl:onProperty brick:hasTag ] _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Run_Enable_Command a owl:Class ;
    rdfs:label "Run Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Run ) ] .

brick:Run_Enable_Status a owl:Class ;
    rdfs:label "Run Enable Status" ;
    rdfs:subClassOf brick:Enable_Status,
        brick:Run_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Run _:has_Enable _:has_Status ) ] .

brick:Run_Request_Command a owl:Class ;
    rdfs:label "Run Request Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Run _:has_Request _:has_Command ) ] .

brick:Run_Request_Status a owl:Class ;
    rdfs:label "Run Request Status" ;
    rdfs:subClassOf brick:Run_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Request _:has_Run _:has_Status ) ] .

brick:Run_Time_Sensor a owl:Class ;
    rdfs:label "Run Time Sensor" ;
    rdfs:subClassOf brick:Duration_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Run _:has_Time _:has_Sensor ) ] .

brick:Sash_Position_Sensor a owl:Class ;
    rdfs:label "Sash Position Sensor" ;
    rdfs:subClassOf brick:Position_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Sash ;
                        owl:onProperty brick:hasTag ] _:has_Position _:has_Sensor ) ] .

brick:Schedule_Temperature_Setpoint a owl:Class ;
    rdfs:label "Schedule Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Temperature _:has_Setpoint [ a owl:Restriction ;
                        owl:hasValue tag:Schedule ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "The current setpoint as indicated by the schedule" .

brick:Server_Room a owl:Class ;
    rdfs:label "Server Room" ;
    rdfs:subClassOf brick:Room .

brick:Shading_System a owl:Class ;
    rdfs:label "Shading System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Shade ;
                        owl:onProperty brick:hasTag ] _:has_Equipment ) ] .

brick:Short_Cycle_Alarm a owl:Class ;
    rdfs:label "Short Cycle Alarm" ;
    rdfs:subClassOf brick:Cycle_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm [ a owl:Restriction ;
                        owl:hasValue tag:Short ;
                        owl:onProperty brick:hasTag ] _:has_Cycle _:has_Alarm ) ] .

brick:Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Azimuth Angle Sensor" ;
    rdfs:subClassOf brick:Angle_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Solar [ a owl:Restriction ;
                        owl:hasValue tag:Azimuth ;
                        owl:onProperty brick:hasTag ] _:has_Angle _:has_Sensor ) ] .

brick:Solar_Panel a owl:Class ;
    rdfs:label "Solar Panel" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Solar _:has_Equipment ) ] .

brick:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Solar_Radiance ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Radiance ;
                        owl:onProperty brick:hasTag ] _:has_Solar ) ] .

brick:Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Zenith Angle Sensor" ;
    rdfs:subClassOf brick:Angle_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Solar [ a owl:Restriction ;
                        owl:hasValue tag:Zenith ;
                        owl:onProperty brick:hasTag ] _:has_Angle _:has_Sensor ) ] .

brick:Space a owl:Class ;
    rdfs:label "Space" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Space ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Space_Heater a owl:Class ;
    rdfs:label "Space Heater" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A heater used to warm the air in an enclosed area, such as a room or office" .

brick:Speed_Reset_Command a owl:Class ;
    rdfs:label "Speed Reset Command" ;
    rdfs:subClassOf brick:Reset_Command .

brick:Speed_Status a owl:Class ;
    rdfs:label "Speed Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Speed _:has_Status ) ] .

brick:Stages_Status a owl:Class ;
    rdfs:label "Stages Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Stages ;
                        owl:onProperty brick:hasTag ] _:has_Status ) ] .

brick:Standby_Fan a owl:Class ;
    rdfs:label "Standby Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan _:has_Standby ) ] .

brick:Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off Status" ;
    rdfs:subClassOf brick:Standby_Unit_On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Standby [ a owl:Restriction ;
                        owl:hasValue tag:Glycool ;
                        owl:onProperty brick:hasTag ] _:has_Unit _:has_On _:has_Off _:has_Status ) ] .

brick:Steam_On_Off_Command a owl:Class ;
    rdfs:label "Steam On Off Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Steam_System a owl:Class ;
    rdfs:label "Steam System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Steam _:has_Equipment ) ] .

brick:Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Supply Air Duct Pressure Status" ;
    rdfs:subClassOf brick:Pressure_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Supply _:has_Air _:has_Duct _:has_Pressure _:has_Status ) ] .

brick:Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Demand_Setpoint,
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ] .

brick:Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Supply Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Supply ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Supply_Air_Integral_Gain_Parameter a owl:Class ;
    rdfs:label "Supply Air Integral Gain Parameter" ;
    rdfs:subClassOf brick:Integral_Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Air _:has_Integral _:has_Gain _:has_Parameter _:has_PID ) ] .

brick:Supply_Air_Proportional_Gain_Parameter a owl:Class ;
    rdfs:label "Supply Air Proportional Gain Parameter" ;
    rdfs:subClassOf brick:Proportional_Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Gain _:has_Proportional _:has_Supply _:has_Air ) ] .

brick:Supply_Air_Static_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Deadband_Setpoint,
        brick:Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Supply_Air_Static_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Supply Air Static Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Static _:has_Air _:has_Supply ) ] .

brick:Supply_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Supply Air Temperature Alarm" ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Supply _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:Supply_Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Supply Air Temperature Step Parameter" ;
    rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Air _:has_Temperature _:has_Step _:has_Parameter ) ] .

brick:Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply Air Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Velocity _:has_Supply _:has_Air ) ] .

brick:Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Supply Fan Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Fan _:has_Differential _:has_Speed _:has_Setpoint ) ] .

brick:Supply_Water_Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter,
        brick:Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Water _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Water _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Supply_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Supply Water Temperature Alarm" ;
    rdfs:subClassOf brick:Water_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Supply _:has_Water _:has_Temperature _:has_Alarm ) ] .

brick:Supply_Water_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Supply_Water_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Water _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Supply_Water_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Supply Water Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Water _:has_Temperature _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Supply_Water_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Water Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Water _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:System_Mode_Status a owl:Class ;
    rdfs:label "System Mode Status" ;
    rdfs:subClassOf brick:Mode_Status,
        brick:System_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_System _:has_Mode _:has_Status ) ] .

brick:System_Shutdown_Status a owl:Class ;
    rdfs:label "System Shutdown Status" ;
    rdfs:subClassOf brick:Status,
        brick:System_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_System _:has_Shutdown _:has_Status ) ] .

brick:Temperature_Adjust_Sensor a owl:Class ;
    rdfs:label "Temperature Adjust Sensor" ;
    rdfs:subClassOf brick:Adjust_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Adjust _:has_Temperature ) ] .

brick:Temperature_Tolerance_Parameter a owl:Class ;
    rdfs:label "Temperature Tolerance Parameter" ;
    rdfs:subClassOf brick:Temperature_Parameter,
        brick:Tolerance_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Tolerance _:has_Parameter _:has_Temperature ) ] .

brick:Temporary_Occupancy_Status a owl:Class ;
    rdfs:label "Temporary Occupancy Status" ;
    rdfs:subClassOf brick:Occupancy_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Temporary ;
                        owl:onProperty brick:hasTag ] _:has_Occupancy _:has_Status ) ] .

brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Discharge_Water_Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Thermal _:has_Energy _:has_Storage _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Supply_Water_Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Thermal _:has_Energy _:has_Storage _:has_Supply _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Thermostat a owl:Class ;
    rdfs:label "Thermostat" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "An automatic control device used to maintain temperature at a fixed or adjustable setpoint." .

brick:Today_Peak_Energy_Sensor a owl:Class ;
    rdfs:label "Today Peak Energy Sensor" ;
    rdfs:subClassOf brick:Energy_Sensor .

brick:Today_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Today Steam Usage Sensor" ;
    rdfs:subClassOf brick:Steam_Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Today ;
                        owl:onProperty brick:hasTag ] _:has_Sensor _:has_Usage _:has_Steam ) ] .

brick:Touchpanel a owl:Class ;
    rdfs:label "Touchpanel" ;
    rdfs:subClassOf brick:Interface .

brick:Trace_Heat_Sensor a owl:Class ;
    rdfs:label "Trace Heat Sensor" ;
    rdfs:subClassOf brick:Heat_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Trace ;
                        owl:onProperty brick:hasTag ] _:has_Heat _:has_Sensor ) ] .

brick:Turn_Off_Status a owl:Class ;
    rdfs:label "Turn Off Status" ;
    rdfs:subClassOf brick:Off_Status .

brick:Turn_On_Status a owl:Class ;
    rdfs:label "Turn On Status" ;
    rdfs:subClassOf brick:On_Status .

brick:Underfloor_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Underfloor Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Underfloor ;
                        owl:onProperty brick:hasTag ] _:has_Air _:has_Temperature _:has_Sensor ) ] .

brick:Unit_Failure_Alarm a owl:Class ;
    rdfs:label "Unit Failure Alarm" ;
    rdfs:subClassOf brick:Failure_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Unit _:has_Failure _:has_Alarm ) ] .

brick:Unoccupied_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Cooling Setpoint" ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Unoccupied _:has_Cooling _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Unoccupied_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Heating Setpoint" ;
    rdfs:subClassOf brick:Heating_Temperature_Setpoint,
        brick:Unoccupied_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Unoccupied _:has_Heating _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Cooling_Discharge_Air_Flow_Setpoint .

brick:Unoccupied_Hot_Water_Shutdown_Command a owl:Class ;
    rdfs:label "Unoccupied Hot Water Shutdown Command" ;
    rdfs:subClassOf brick:Hot_Water_Shutdown_Command .

brick:Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Mode Setpoint" ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Unoccupied _:has_Mode _:has_Setpoint ) ] .

brick:VFD_Enable_Command a owl:Class ;
    rdfs:label "VFD Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command [ a owl:Restriction ;
                        owl:hasValue tag:VFD ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Valve_Command a owl:Class ;
    rdfs:label "Valve Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Valve _:has_Command ) ] .

brick:Variable_Air_Volume_Box_With_Reheat a owl:Class ;
    rdfs:label "Variable Air Volume Box With Reheat" ;
    rdfs:subClassOf brick:Variable_Air_Volume_Box ;
    owl:equivalentClass brick:RVAV .

brick:Variable_Frequency_Drive a owl:Class ;
    rdfs:label "Variable Frequency Drive" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:VFD ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure." .

brick:Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "Velocity Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Velocity _:has_Pressure _:has_Setpoint ) ] .

brick:Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "Vent Operating Mode Status" ;
    rdfs:subClassOf brick:Operating_Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status [ a owl:Restriction ;
                        owl:hasValue tag:Vent ;
                        owl:onProperty brick:hasTag ] _:has_Operating _:has_Mode _:has_Status ) ] .

brick:Ventilation_Air_Flow_Ratio_Limit a owl:Class ;
    rdfs:label "Ventilation Air Flow Ratio Limit" ;
    rdfs:subClassOf brick:Limit .

brick:Warm_Cool_Adjust_Sensor a owl:Class ;
    rdfs:label "Warm Cool Adjust Sensor" ;
    rdfs:subClassOf brick:Adjust_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Adjust [ a owl:Restriction ;
                        owl:hasValue tag:Warm ;
                        owl:onProperty brick:hasTag ] _:has_Cool ) ] .

brick:Water_Loss_Alarm a owl:Class ;
    rdfs:label "Water Loss Alarm" ;
    rdfs:subClassOf brick:Water_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Loss _:has_Water _:has_Alarm ) ] .

brick:Weather a owl:Class ;
    rdfs:label "Weather" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ a owl:Restriction ;
            owl:hasValue tag:Weather ;
            owl:onProperty brick:hasTag ] .

brick:Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Wind Direction Sensor" ;
    rdfs:subClassOf brick:Direction_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Wind_Direction ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Direction _:has_Wind ) ] .

brick:Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Wind Speed Sensor" ;
    rdfs:subClassOf brick:Speed_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Wind_Speed ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Speed _:has_Wind ) ] .

brick:Wing a owl:Class ;
    rdfs:label "Wing" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Wing ;
                        owl:onProperty brick:hasTag ] _:has_Location ) ] .

brick:Yearly_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Yearly Steam Usage Sensor" ;
    rdfs:subClassOf brick:Steam_Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Yearly ;
                        owl:onProperty brick:hasTag ] _:has_Sensor _:has_Usage _:has_Steam ) ] .

brick:Zone_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Zone Air Humidity Sensor" ;
    rdfs:subClassOf brick:Air_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air _:has_Zone ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Zone_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Zone _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Standby Load Shed Command" ;
    rdfs:subClassOf brick:Standby_Load_Shed_Command .

brick:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Unoccupied Load Shed Command" ;
    rdfs:subClassOf brick:Unoccupied_Load_Shed_Command .

brick:feedsAir a owl:ObjectProperty ;
    rdfs:subPropertyOf brick:feeds ;
    skos:definition "Passes air" .

brick:hasInputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject receives the given substance as an input to its internal process" .

brick:hasOutputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject produces or exports the given substance from its internal process" .

brick:regulates a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Equipment ;
    rdfs:range brick:Substance ;
    owl:inverseOf brick:isRegulatedBy ;
    skos:definition "The subject contributes to or performs the regulation of the substance given by the object" .

brick:Acceleration_Time a owl:Class,
        brick:Acceleration_Time,
        brick:Time ;
    rdfs:label "Acceleration Time" .

brick:Active_Power a owl:Class,
        brick:Active_Power,
        brick:Electric_Power ;
    rdfs:label "Active Power" ;
    owl:equivalentClass brick:Real_Power .

brick:Air_Flow_Deadband_Setpoint a owl:Class ;
    rdfs:label "Air Flow Deadband Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint,
        brick:Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Air _:has_Flow _:has_Deadband _:has_Setpoint ) ] .

brick:Air_Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Air Static Pressure Step Parameter" ;
    rdfs:subClassOf brick:Static_Pressure_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Air _:has_Static _:has_Pressure _:has_Step _:has_Parameter ) ] .

brick:Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Air Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Limit,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Air _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Alternating_Current_Frequency a owl:Class,
        brick:Alternating_Current_Frequency,
        brick:Electric_Current,
        brick:Frequency ;
    rdfs:label "Alternating Current Frequency" .

brick:Apparent_Power a owl:Class,
        brick:Apparent_Power,
        brick:Electric_Power ;
    rdfs:label "Apparent Power" .

brick:Atmospheric_Pressure a owl:Class,
        brick:Atmospheric_Pressure,
        brick:Pressure ;
    rdfs:label "Atmospheric Pressure" .

brick:Blowdown_Water a owl:Class,
        brick:Blowdown_Water,
        brick:Water ;
    rdfs:label "Blowdown Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water [ a owl:Restriction ;
                        owl:hasValue tag:Blowdown ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water expelled from a system to remove mineral build up" .

brick:CO2_Alarm a owl:Class ;
    rdfs:label "CO2 Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_CO2 _:has_Alarm ) ] .

brick:CO2_Level a owl:Class,
        brick:Air_Quality,
        brick:CO2_Level,
        brick:Level ;
    rdfs:label "CO2 Level" .

brick:CO2_Setpoint a owl:Class ;
    rdfs:label "CO2 Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_CO2 _:has_Setpoint ) ] .

brick:CRAC a owl:Class ;
    rdfs:label "CRAC" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:Computer_Room_Air_Conditioning .

brick:CWS a owl:Class ;
    rdfs:label "CWS" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass brick:Chilled_Water_System .

brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Status ) ] .

brick:Cloudage a owl:Class,
        brick:Cloudage,
        brick:Quantity ;
    rdfs:label "Cloudage" .

brick:Coldest_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Coldest Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor .

brick:Complex_Power a owl:Class,
        brick:Complex_Power,
        brick:Electric_Power ;
    rdfs:label "Complex Power" .

brick:Computer_Room_Air_Conditioning a owl:Class ;
    rdfs:label "Computer Room Air Conditioning" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:CRAC ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center. " .

brick:Condenser_Water a owl:Class,
        brick:Condenser_Water,
        brick:Water ;
    rdfs:label "Condenser Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water [ a owl:Restriction ;
                        owl:hasValue tag:Condenser ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water used used to remove heat through condensation" .

brick:Conductivity_Sensor a owl:Class ;
    rdfs:label "Conductivity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Conductivity ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Conductivity ) ] ;
    skos:definition "senses or detects electrical conductance" .

brick:Cooling_Command a owl:Class ;
    rdfs:label "Cooling Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Cool _:has_Command ) ] .

brick:Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Setpoint" ;
    rdfs:subClassOf brick:Request_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Request _:has_Setpoint ) ] .

brick:Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Current_Angle a owl:Class,
        brick:Current_Angle,
        brick:Electric_Current ;
    rdfs:label "Current Angle" .

brick:Current_Imbalance a owl:Class,
        brick:Current_Imbalance,
        brick:Electric_Current ;
    rdfs:label "Current Imbalance" .

brick:Current_Magnitude a owl:Class,
        brick:Current_Magnitude,
        brick:Electric_Current ;
    rdfs:label "Current Magnitude" .

brick:Current_Total_Harmonic_Distortion a owl:Class,
        brick:Current_Total_Harmonic_Distortion,
        brick:Electric_Current ;
    rdfs:label "Current Total Harmonic Distortion" .

brick:Cycle_Alarm a owl:Class ;
    rdfs:label "Cycle Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Cycle _:has_Alarm ) ] .

brick:Damper_Command a owl:Class ;
    rdfs:label "Damper Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Damper _:has_Command ) ] .

brick:Daytime a owl:Class,
        brick:Daytime,
        brick:Quantity ;
    rdfs:label "Daytime" .

brick:Deceleration_Time a owl:Class,
        brick:Deceleration_Time,
        brick:Time ;
    rdfs:label "Deceleration Time" .

brick:Delay_Parameter a owl:Class ;
    rdfs:label "Delay Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Delay _:has_Parameter ) ] .

brick:Differential_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Differential _:has_Pressure _:has_Step _:has_Parameter ) ] .

brick:Direction_Sensor a owl:Class ;
    rdfs:label "Direction Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Direction ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Direction ;
                        owl:onProperty brick:measures ] ) ] .

brick:Direction_Status a owl:Class ;
    rdfs:label "Direction Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Direction _:has_Status ) ] .

brick:Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Discharge ) ] .

brick:Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Discharge_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Discharge Air Temperature Alarm" ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Discharge _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint" ;
    rdfs:subClassOf brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Temperature _:has_Cooling _:has_Setpoint ) ],
        brick:Maximum_Discharge_Air_Temperature_Setpoint .

brick:Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Heating_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Temperature _:has_Heating _:has_Setpoint ) ],
        brick:Minimum_Discharge_Air_Temperature_Setpoint .

brick:Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Discharge ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Discharge_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band,
        brick:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter,
        brick:Supply_Water_Differential_Pressure_Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Discharge_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Water Flow Sensor" ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water _:has_Discharge ) ] .

brick:Domestic_Hot_Water_System a owl:Class ;
    rdfs:label "Domestic Hot Water System" ;
    rdfs:subClassOf brick:Hot_Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Domestic _:has_Water _:has_Hot _:has_Equipment ) ] .

brick:Domestic_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Domestic _:has_Hot _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:Domestic_Water a owl:Class,
        brick:Domestic_Water,
        brick:Water ;
    rdfs:label "Domestic Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Domestic ) ] ;
    skos:definition "Tap water for drinking, washing, cooking, and flushing of toliets" .

brick:Dry_Bulb_Temperature a owl:Class,
        brick:Dry_Bulb_Temperature,
        brick:Temperature ;
    rdfs:label "Dry Bulb Temperature" .

brick:Electric_Energy a owl:Class,
        brick:Electric_Energy,
        brick:Energy ;
    rdfs:label "Electric Energy" .

brick:Energy_Sensor a owl:Class ;
    rdfs:label "Energy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Energy ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Energy ) ] .

brick:Energy_Storage a owl:Class ;
    rdfs:label "Energy Storage" ;
    rdfs:subClassOf brick:Electrical_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Energy _:has_Storage _:has_Equipment ) ] .

brick:Enthalpy_Sensor a owl:Class ;
    rdfs:label "Enthalpy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Enthalpy ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] ) ] .

brick:Exhaust_Air_Flow_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Flow Integral Time Parameter" ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Exhaust _:has_Air _:has_Flow _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Exhaust_Air_Flow_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Flow Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Exhaust _:has_Air _:has_Flow _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Exhaust ) ] .

brick:Exhaust_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Exhaust _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Setpoint" ;
    rdfs:subClassOf brick:Exhaust_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Exhaust _:has_Air _:has_Stack _:has_Flow _:has_Setpoint ) ] .

brick:FCP a owl:Class ;
    rdfs:label "FCP" ;
    rdfs:subClassOf brick:Fire_Safety_System .

brick:FCU a owl:Class ;
    rdfs:label "FCU" ;
    rdfs:subClassOf brick:Terminal_Unit .

brick:Failure_Alarm a owl:Class ;
    rdfs:label "Failure Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Failure _:has_Alarm ) ] .

brick:Fan_Status a owl:Class ;
    rdfs:label "Fan Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Fan _:has_Status ) ] .

brick:Filter a owl:Class ;
    rdfs:label "Filter" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Device to remove gases from a mixture of gases" .

brick:Filter_Status a owl:Class ;
    rdfs:label "Filter Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Filter _:has_Status ) ] .

brick:Flow_Loss a owl:Class,
        brick:Flow,
        brick:Flow_Loss ;
    rdfs:label "Flow Loss" .

brick:Flow_Setpoint a owl:Class ;
    rdfs:label "Flow Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Flow _:has_Setpoint ) ] .

brick:Frequency_Command a owl:Class ;
    rdfs:label "Frequency Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Fequency _:has_Command ) ] .

brick:Frequency_Sensor a owl:Class ;
    rdfs:label "Frequency Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Frequency ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Frequency ;
                        owl:onProperty brick:measures ] ) ] .

brick:Fresh_Air_Setpoint_Limit a owl:Class ;
    rdfs:label "Fresh Air Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Fresh _:has_Air _:has_Limit _:has_Setpoint ) ] .

brick:Fuel_Oil a owl:Class,
        brick:Fuel_Oil,
        brick:Oil ;
    rdfs:label "Fuel Oil" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Liquid _:has_Oil [ a owl:Restriction ;
                        owl:hasValue tag:Fuel ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Petroleum based oil burned for energy" .

brick:Gasoline a owl:Class,
        brick:Gasoline,
        brick:Liquid ;
    rdfs:label "Gasoline" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid [ a owl:Restriction ;
                        owl:hasValue tag:Gasoline ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Petroleum derived liquid used as a fuel source" .

brick:HWS a owl:Class ;
    rdfs:label "HWS" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass brick:Hot_Water_System .

brick:HX a owl:Class ;
    rdfs:label "HX" ;
    rdfs:subClassOf brick:HVAC .

brick:Heat_Sensor a owl:Class ;
    rdfs:label "Heat Sensor" ;
    rdfs:subClassOf brick:Sensor .

brick:Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Heating_Request_Setpoint a owl:Class ;
    rdfs:label "Heating Request Setpoint" ;
    rdfs:subClassOf brick:Request_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Request _:has_Setpoint ) ] .

brick:Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Heating_Ventilation_Air_Conditioning_System a owl:Class ;
    rdfs:label "Heating Ventilation Air Conditioning System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass brick:HVAC .

brick:Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Status ) ] .

brick:Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Hot_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Differential _:has_Water _:has_Hot ) ] .

brick:Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Hot _:has_Water _:has_Differential _:has_Pressure _:has_Setpoint ) ] .

brick:Hot_Water_Shutdown_Command a owl:Class ;
    rdfs:label "Hot Water Shutdown Command" ;
    rdfs:subClassOf brick:Shutdown_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Hot _:has_Water _:has_Shutdown _:has_Command ) ] .

brick:Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Load Shed Status" ;
    rdfs:subClassOf brick:Load_Shed_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Hot _:has_Water _:has_Supply _:has_Temperature _:has_Load _:has_Shed _:has_Status ) ] .

brick:Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Hot Water System Enable Command" ;
    rdfs:subClassOf brick:System_Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_Hot _:has_Water _:has_System ) ] .

brick:Humidity_Sensor a owl:Class ;
    rdfs:label "Humidity Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity ) ] .

brick:Ice a owl:Class,
        brick:Ice,
        brick:Solid ;
    rdfs:label "Ice" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Solid _:has_Ice ) ] ;
    skos:definition "Water in its solid form" .

brick:Illuminance_Sensor a owl:Class ;
    rdfs:label "Illuminance Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Illuminance ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Illuminance ;
                        owl:onProperty brick:measures ] ) ] .

brick:Integral_Gain_Parameter a owl:Class ;
    rdfs:label "Integral Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Gain _:has_Integral ) ] .

brick:Leak_Alarm a owl:Class ;
    rdfs:label "Leak Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Leak _:has_Alarm ) ] .

brick:Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Leaving Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Leaving_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Leaving ) ] .

brick:Liquid_CO2 a owl:Class,
        brick:Liquid,
        brick:Liquid_CO2 ;
    rdfs:label "Liquid CO2" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_CO2 ) ] ;
    skos:definition "Carbon Dioxide in the liquid phase" .

brick:Load_Parameter a owl:Class ;
    rdfs:label "Load Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Load _:has_Parameter ) ] .

brick:Load_Setpoint a owl:Class ;
    rdfs:label "Load Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Load _:has_Setpoint ) ] .

brick:Load_Shed_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Load Shed Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint,
        brick:Load_Shed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Load _:has_Shed _:has_Differential _:has_Pressure _:has_Setpoint ) ] .

brick:Low_Temperature_Alarm a owl:Class ;
    rdfs:label "Low Temperature Alarm" ;
    rdfs:subClassOf brick:Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Low _:has_Temperature _:has_Alarm ) ] .

brick:Luminous_Flux a owl:Class,
        brick:Luminance,
        brick:Luminous_Flux ;
    rdfs:label "Luminous Flux" .

brick:Luminous_Intensity a owl:Class,
        brick:Luminance,
        brick:Luminous_Intensity ;
    rdfs:label "Luminous Intensity" .

brick:Makeup_Water a owl:Class,
        brick:Makeup_Water,
        brick:Water ;
    rdfs:label "Makeup Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water [ a owl:Restriction ;
                        owl:hasValue tag:Makeup ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Water used used to makeup water loss through leaks, evaporation, or blowdown" .

brick:Max_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Maximum_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Maximum Discharge Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status .

brick:Min_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Minimum_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Minimum Discharge Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint .

brick:Motion_Sensor a owl:Class ;
    rdfs:label "Motion Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor [ a owl:Restriction ;
                        owl:hasValue tag:Motion ;
                        owl:onProperty brick:hasTag ] ) ] .

brick:Natural_Gas a owl:Class,
        brick:Gas,
        brick:Natural_Gas ;
    rdfs:label "Natural Gas" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas [ a owl:Restriction ;
                        owl:hasValue tag:Natural ;
                        owl:onProperty brick:hasTag ] ) ] ;
    skos:definition "Fossil fuel energy source consisting largely of methane and other hydrocarbons" .

brick:Occupancy_Count a owl:Class,
        brick:Occupancy,
        brick:Occupancy_Count ;
    rdfs:label "Occupancy Count" .

brick:Occupancy_Percentage a owl:Class,
        brick:Occupancy,
        brick:Occupancy_Percentage ;
    rdfs:label "Occupancy Percentage" .

brick:Occupancy_Sensor a owl:Class ;
    rdfs:label "Occupancy Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Occupancy ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Occupancy ) ] .

brick:Occupancy_Status a owl:Class ;
    rdfs:label "Occupancy Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Occupancy _:has_Status ) ] .

brick:Off_Command a owl:Class ;
    rdfs:label "Off Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:On_Command a owl:Class ;
    rdfs:label "On Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Operating_Mode_Status a owl:Class ;
    rdfs:label "Operating Mode Status" ;
    rdfs:subClassOf brick:Mode_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Operating _:has_Mode _:has_Status ) ] .

brick:Operative_Temperature a owl:Class,
        brick:Operative_Temperature,
        brick:Temperature ;
    rdfs:label "Operative Temperature" .

brick:Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Enable Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Outside _:has_Air _:has_Temperature _:has_Enable _:has_Differential _:has_Sensor ) ] .

brick:Override_Command a owl:Class ;
    rdfs:label "Override Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Override _:has_Command ) ] .

brick:PM10_Level a owl:Class,
        brick:Air_Quality,
        brick:Level,
        brick:PM10_Level ;
    rdfs:label "PM10 Level" .

brick:PM25_Level a owl:Class,
        brick:Air_Quality,
        brick:Level,
        brick:PM25_Level ;
    rdfs:label "PM25 Level" .

brick:PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "PV Current Output Sensor" ;
    rdfs:subClassOf brick:Current_Output_Sensor .

brick:Peak_Power a owl:Class,
        brick:Peak_Power,
        brick:Power ;
    rdfs:label "Peak Power" ;
    skos:definition "Tracks the highest (peak) observed power in some interval" .

brick:Position_Command a owl:Class ;
    rdfs:label "Position Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Position _:has_Command ) ] .

brick:Power_Alarm a owl:Class ;
    rdfs:label "Power Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Power _:has_Alarm ) ] .

brick:Power_Factor a owl:Class,
        brick:Power_Factor,
        brick:Quantity ;
    rdfs:label "Power Factor" .

brick:Power_Loss_Alarm a owl:Class ;
    rdfs:label "Power Loss Alarm" ;
    rdfs:subClassOf brick:Power_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Power _:has_Loss _:has_Alarm ) ] .

brick:Power_Meter a owl:Class ;
    rdfs:label "Power Meter" ;
    rdfs:subClassOf brick:Meter,
        brick:Power_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Power ) ] .

brick:Power_System a owl:Class ;
    rdfs:label "Power System" ;
    rdfs:subClassOf brick:Electrical_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Power _:has_Equipment ) ] .

brick:Precipitation a owl:Class,
        brick:Precipitation,
        brick:Quantity ;
    rdfs:label "Precipitation" .

brick:Proportional_Gain_Parameter a owl:Class ;
    rdfs:label "Proportional Gain Parameter" ;
    rdfs:subClassOf brick:Gain_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Gain _:has_Proportional ) ] .

brick:Pump a owl:Class ;
    rdfs:label "Pump" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port." .

brick:RTU a owl:Class ;
    rdfs:label "RTU" ;
    rdfs:subClassOf brick:AHU ;
    owl:equivalentClass brick:Rooftop_Unit .

brick:RVAV a owl:Class ;
    rdfs:label "RVAV" ;
    rdfs:subClassOf brick:Variable_Air_Volume_Box .

brick:Radiant_Temperature a owl:Class,
        brick:Radiant_Temperature,
        brick:Temperature ;
    rdfs:label "Radiant Temperature" .

brick:Rain_Sensor a owl:Class ;
    rdfs:label "Rain Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Rain ) ] .

brick:Reactive_Power a owl:Class,
        brick:Electric_Power,
        brick:Reactive_Power ;
    rdfs:label "Reactive Power" .

brick:Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Return Air CO2 Setpoint" ;
    rdfs:subClassOf brick:CO2_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Return _:has_Air _:has_CO2 _:has_Setpoint ) ] .

brick:Rooftop_Unit a owl:Class ;
    rdfs:label "Rooftop Unit" ;
    rdfs:subClassOf brick:AHU ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment [ a owl:Restriction ;
                        owl:hasValue tag:Rooftop ;
                        owl:onProperty brick:hasTag ] _:has_AHU ) ],
        brick:RTU .

brick:Shutdown_Command a owl:Class ;
    rdfs:label "Shutdown Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Shutdown _:has_Command ) ] .

brick:Smoke_Alarm a owl:Class ;
    rdfs:label "Smoke Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Smoke _:has_Alarm ) ] .

brick:Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Smoke Detected Alarm" ;
    rdfs:subClassOf brick:Smoke_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Smoke _:has_Detected _:has_Alarm ) ] .

brick:Solar_Irradiance a owl:Class,
        brick:Irradiance,
        brick:Solar_Irradiance ;
    rdfs:label "Solar Irradiance" .

brick:Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Standby Load Shed Command" ;
    rdfs:subClassOf brick:Load_Shed_Command .

brick:Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Unit On Off Status" ;
    rdfs:subClassOf brick:On_Off_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Standby _:has_Unit _:has_On _:has_Off _:has_Status ) ] .

brick:Start_Stop_Command a owl:Class ;
    rdfs:label "Start Stop Command" ;
    rdfs:subClassOf brick:On_Off_Command .

brick:Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Static Pressure Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Static _:has_Pressure _:has_Step _:has_Parameter ) ] .

brick:Steam a owl:Class,
        brick:Gas,
        brick:Steam ;
    rdfs:label "Steam" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Steam ) ] ;
    skos:definition "water in the vapor phase." .

brick:Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Air Flow Sensor" ;
    rdfs:subClassOf brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air _:has_Supply ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Supply ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Supply_Fan a owl:Class ;
    rdfs:label "Supply Fan" ;
    rdfs:subClassOf brick:Fan ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan _:has_Supply ) ] .

brick:Supply_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Water _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Supply_Water_Differential_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Water _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor" ;
    rdfs:subClassOf brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water _:has_Supply ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Switch a owl:Class ;
    rdfs:label "Switch" ;
    rdfs:subClassOf brick:Interface .

brick:TVOC_Level a owl:Class,
        brick:Air_Quality,
        brick:Level,
        brick:TVOC_Level ;
    rdfs:label "TVOC Level" .

brick:Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Temperature Step Parameter" ;
    rdfs:subClassOf brick:Step_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Temperature _:has_Step _:has_Parameter ) ] .

brick:Thermal_Energy a owl:Class,
        brick:Energy,
        brick:Thermal_Energy ;
    rdfs:label "Thermal Energy" .

brick:Thermal_Power a owl:Class,
        brick:Power,
        brick:Thermal_Power ;
    rdfs:label "Thermal Power" .

brick:Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Thermal Power Sensor" ;
    rdfs:subClassOf brick:Power_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Power _:has_Thermal ) ] .

brick:Torque_Sensor a owl:Class ;
    rdfs:label "Torque Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Torque ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Torque ) ] .

brick:Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Unoccupied Load Shed Command" ;
    rdfs:subClassOf brick:Load_Shed_Command .

brick:VAV a owl:Class ;
    rdfs:label "VAV" ;
    rdfs:subClassOf brick:Terminal_Unit .

brick:Voltage_Angle a owl:Class,
        brick:Electric_Voltage,
        brick:Voltage_Angle ;
    rdfs:label "Voltage Angle" .

brick:Voltage_Imbalance a owl:Class,
        brick:Electric_Voltage,
        brick:Voltage_Imbalance ;
    rdfs:label "Voltage Imbalance" .

brick:Voltage_Magnitude a owl:Class,
        brick:Electric_Voltage,
        brick:Voltage_Magnitude ;
    rdfs:label "Voltage Magnitude" .

brick:Warmest_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Warmest Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Zone_Air_Temperature_Sensor .

brick:Water_Level_Sensor a owl:Class ;
    rdfs:label "Water Level Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Level ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Water _:has_Level ) ] .

brick:Water_Meter a owl:Class ;
    rdfs:label "Water Meter" ;
    rdfs:subClassOf brick:Meter,
        brick:Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Water ) ] .

brick:Water_Usage_Sensor a owl:Class ;
    rdfs:label "Water Usage Sensor" ;
    rdfs:subClassOf brick:Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Usage _:has_Water ) ] .

brick:Weather_Condition a owl:Class,
        brick:Quantity,
        brick:Weather_Condition ;
    rdfs:label "Weather Condition" .

brick:Wet_Bulb_Temperature a owl:Class,
        brick:Temperature,
        brick:Wet_Bulb_Temperature ;
    rdfs:label "Wet Bulb Temperature" .

brick:controls a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isControlledBy .

brick:hasLocation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Location ;
    owl:inverseOf brick:isLocationOf ;
    skos:definition "Subject is physically located in the location given by the object" .

brick:hasPart a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isPartOf ;
    skos:definition "The subject is composed in part of the entity given by the object" .

brick:hasPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Point ;
    owl:inverseOf brick:isPointOf ;
    skos:definition "The subject has a digital/analog input/output point given by the object" .

brick:isControlledBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:controls .

brick:isFedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:feeds .

brick:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Location ;
    owl:inverseOf brick:hasLocation ;
    skos:definition "Subject is the physical location encapsulating the object" .

brick:isMeasuredBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Measurable ;
    rdfs:range brick:Point .

brick:isPartOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:hasPart .

brick:isPointOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    owl:inverseOf brick:hasPoint .

brick:isRegulatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Substance ;
    rdfs:range brick:Equipment .

brick:isTagOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Tag .

tag:AHU a brick:Tag ;
    rdfs:label "AHU" .

tag:Adjust a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Adjust" .

tag:Alarm a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag ;
    rdfs:label "Alarm" .

tag:Angle a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Angle" .

tag:Auto a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Auto" .

tag:Average a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Average" .

tag:Azimuth a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Azimuth" .

tag:Band a brick:Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Band" .

tag:Basement a brick:Tag ;
    rdfs:label "Basement" .

tag:Battery a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Battery" .

tag:Blowdown a brick:Tag ;
    rdfs:label "Blowdown" .

tag:Booster a brick:Tag ;
    rdfs:label "Booster" .

tag:Building a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Building" .

tag:Bus a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Bus" .

tag:Button a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Button" .

tag:Bypass a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag ;
    rdfs:label "Bypass" .

tag:CO2 a brick:Tag,
        tag:Alarm_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "CO2" .

tag:Capacity a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Capacity" .

tag:Change a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Change" .

tag:City a brick:Tag ;
    rdfs:label "City" .

tag:Close a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Close" .

tag:Code a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Code" .

tag:Command a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Command" .

tag:Communication a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Communication" .

tag:Condensate a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Condensate" .

tag:Condenser a brick:Tag ;
    rdfs:label "Condenser" .

tag:Conductivity a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Conductivity" .

tag:Contact a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Contact" .

tag:Cooling a brick:Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Cooling" .

tag:Current a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag ;
    rdfs:label "Current" .

tag:Curtailment a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Curtailment" .

tag:Cutout a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Cutout" .

tag:Cycle a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Cycle" .

tag:Damper a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Damper" .

tag:Dc a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Dc" .

tag:Deadband a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Deadband" .

tag:Deceleration a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Deceleration" .

tag:Dehumidification a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Dehumidification" .

tag:Deionised a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Deionised" .

tag:Deionized a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Deionized" .

tag:Delay a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Delay" .

tag:Demand a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Demand" .

tag:Derivative a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Derivative" .

tag:Detected a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Detected" .

tag:Dewpoint a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Dewpoint" .

tag:Differential a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Differential" .

tag:Direction a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Direction" .

tag:Disable a brick:Tag,
        tag:Command_Tag,
        tag:Status_Tag ;
    rdfs:label "Disable" .

tag:Discharge a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Discharge" .

tag:Domestic a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Domestic" .

tag:Drive a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Drive" .

tag:Dual a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Dual" .

tag:Duct a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Duct" .

tag:Duration a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Duration" .

tag:Econcycle a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Econcycle" .

tag:Economizer a brick:Tag ;
    rdfs:label "Economizer" .

tag:Effective a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Effective" .

tag:Electrical a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Electrical" .

tag:Emergency a brick:Tag,
        tag:Alarm_Tag,
        tag:Status_Tag ;
    rdfs:label "Emergency" .

tag:Enable a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Enable" .

tag:Energy a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Energy" .

tag:Entering a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Entering" .

tag:Enthalpy a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Enthalpy" .

tag:Even a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Even" .

tag:Exchanger a brick:Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Exchanger" .

tag:Exhaust a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Exhaust" .

tag:Failure a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Failure" .

tag:Fan a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Fan" .

tag:Fault a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Fault" .

tag:Fequency a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Fequency" .

tag:Filter a brick:Tag,
        tag:Alarm_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Filter" .

tag:Fire a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Fire" .

tag:Fixed a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Fixed" .

tag:Floor a brick:Tag ;
    rdfs:label "Floor" .

tag:Flow a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Flow" .

tag:Fluid a brick:Tag ;
    rdfs:label "Fluid" .

tag:Freeze a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Freeze" .

tag:Frequency a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Frequency" .

tag:Fresh a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Fresh" .

tag:Frost a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Frost" .

tag:Fuel a brick:Tag ;
    rdfs:label "Fuel" .

tag:Fume a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Fume" .

tag:Gain a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Gain" .

tag:Gas a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Gas" .

tag:Gasoline a brick:Tag ;
    rdfs:label "Gasoline" .

tag:Generator a brick:Tag,
        tag:Alarm_Tag,
        tag:Status_Tag ;
    rdfs:label "Generator" .

tag:Glycool a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Glycool" .

tag:Grains a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Grains" .

tag:Hail a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Hail" .

tag:Hand a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Hand" .

tag:Heating a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Heating" .

tag:High a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag ;
    rdfs:label "High" .

tag:Highest a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Highest" .

tag:Hold a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Hold" .

tag:Hood a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Hood" .

tag:Hot a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Hot" .

tag:Humidification a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Humidification" .

tag:Humidifier a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Humidifier" .

tag:Humidify a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Humidify" .

tag:Humidity a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Humidity" .

tag:Illuminance a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Illuminance" .

tag:Indicator a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Indicator" .

tag:Integral a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Integral" .

tag:Inverter a brick:Tag ;
    rdfs:label "Inverter" .

tag:Isolation a brick:Tag ;
    rdfs:label "Isolation" .

tag:Lag a brick:Tag,
        tag:Command_Tag,
        tag:Status_Tag ;
    rdfs:label "Lag" .

tag:Last a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Last" .

tag:Lead a brick:Tag,
        tag:Command_Tag,
        tag:Status_Tag ;
    rdfs:label "Lead" .

tag:Leak a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Leak" .

tag:Leaving a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Leaving" .

tag:Level a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Level" .

tag:Limit a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Limit" .

tag:Liquid a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Liquid" .

tag:Load a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Load" .

tag:Load_Shed a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Load_Shed" .

tag:Locally a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Locally" .

tag:Lockout a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Lockout" .

tag:Loss a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Loss" .

tag:Low a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Low" .

tag:Lowest a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Lowest" .

tag:Luminance a brick:Tag,
        tag:Alarm_Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Luminance" .

tag:Maintenance a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Maintenance" .

tag:Makeup a brick:Tag ;
    rdfs:label "Makeup" .

tag:Manual a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Manual" .

tag:Max a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Max" .

tag:Medium a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Medium" .

tag:Meter a brick:Tag ;
    rdfs:label "Meter" .

tag:Min a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Min" .

tag:Mixed a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Mixed" .

tag:Mode a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Mode" .

tag:Month a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Month" .

tag:Monthly a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Monthly" .

tag:Motion a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Motion" .

tag:Motor a brick:Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Motor" .

tag:Natural a brick:Tag ;
    rdfs:label "Natural" .

tag:No a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "No" .

tag:Occupancy a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Occupancy" .

tag:Occupied a brick:Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Occupied" .

tag:Off a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Off" .

tag:Oil a brick:Tag ;
    rdfs:label "Oil" .

tag:On a brick:Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "On" .

tag:OnOff a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "OnOff" .

tag:Open a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Open" .

tag:Operating a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Operating" .

tag:Output a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Output" .

tag:Outside a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Outside" .

tag:Overload a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Overload" .

tag:Overridden a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Overridden" .

tag:Override a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "Override" .

tag:PID a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "PID" .

tag:PIR a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "PIR" .

tag:Parameter a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Parameter" .

tag:Percent a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Percent" .

tag:Photovoltaic a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Photovoltaic" .

tag:Piezoelectric a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Piezoelectric" .

tag:Pir a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Pir" .

tag:Plugstrip a brick:Tag ;
    rdfs:label "Plugstrip" .

tag:Point a brick:Tag .

tag:Position a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Position" .

tag:Power a brick:Tag,
        tag:Alarm_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Power" .

tag:Pre a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Pre" .

tag:Preheat a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Preheat" .

tag:Pressure a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Pressure" .

tag:Proportional a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Proportional" .

tag:Pump a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Pump" .

tag:Push a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Push" .

tag:Radiance a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Radiance" .

tag:Rain a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Rain" .

tag:Rated a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Rated" .

tag:Ready a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Ready" .

tag:Reheat a brick:Tag ;
    rdfs:label "Reheat" .

tag:Relative a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Relative" .

tag:Remotely a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Remotely" .

tag:Request a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Request" .

tag:Required a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Required" .

tag:Reset a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Reset" .

tag:Return a brick:Tag,
        tag:Alarm_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Return" .

tag:Roof a brick:Tag ;
    rdfs:label "Roof" .

tag:Rooftop a brick:Tag ;
    rdfs:label "Rooftop" .

tag:Room a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Room" .

tag:Run a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Run" .

tag:Sash a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Sash" .

tag:Schedule a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Schedule" .

tag:Sensor a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Sensor" .

tag:Setpoint a brick:Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Setpoint" .

tag:Shade a brick:Tag ;
    rdfs:label "Shade" .

tag:Shed a brick:Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Shed" .

tag:Short a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Short" .

tag:Shutdown a brick:Tag,
        tag:Command_Tag,
        tag:Status_Tag ;
    rdfs:label "Shutdown" .

tag:Site a brick:Tag ;
    rdfs:label "Site" .

tag:Smoke a brick:Tag,
        tag:Alarm_Tag ;
    rdfs:label "Smoke" .

tag:Solar a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Solar" .

tag:Solid a brick:Tag ;
    rdfs:label "Solid" .

tag:Space a brick:Tag ;
    rdfs:label "Space" .

tag:Speed a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Speed" .

tag:Stack a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Stack" .

tag:Stages a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Stages" .

tag:Standby a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Standby" .

tag:Start a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Start" .

tag:Static a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Static" .

tag:Status a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Status" .

tag:Step a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Step" .

tag:Stop a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Stop" .

tag:Storage a brick:Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Storage" .

tag:Supply a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Supply" .

tag:System a brick:Tag,
        tag:Command_Tag,
        tag:Status_Tag ;
    rdfs:label "System" .

tag:Tank a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Tank" .

tag:Temperature a brick:Tag,
        tag:Alarm_Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Temperature" .

tag:Temporary a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Temporary" .

tag:Thermal a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Thermal" .

tag:Time a brick:Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag ;
    rdfs:label "Time" .

tag:Timer a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Timer" .

tag:Today a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Today" .

tag:Tolerance a brick:Tag,
        tag:Parameter_Tag ;
    rdfs:label "Tolerance" .

tag:Torque a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Torque" .

tag:Trace a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Trace" .

tag:Underfloor a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Underfloor" .

tag:Unit a brick:Tag,
        tag:Alarm_Tag,
        tag:Status_Tag ;
    rdfs:label "Unit" .

tag:Unoccupied a brick:Tag,
        tag:Parameter_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Unoccupied" .

tag:Usage a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Usage" .

tag:VFD a brick:Tag,
        tag:Command_Tag ;
    rdfs:label "VFD" .

tag:Velocity a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Velocity" .

tag:Vent a brick:Tag,
        tag:Status_Tag ;
    rdfs:label "Vent" .

tag:Voltage a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Voltage" .

tag:Warm a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Warm" .

tag:Water a brick:Tag,
        tag:Alarm_Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Water" .

tag:Weather a brick:Tag ;
    rdfs:label "Weather" .

tag:Wind a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Wind" .

tag:Wing a brick:Tag ;
    rdfs:label "Wing" .

tag:Yearly a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Yearly" .

tag:Zenith a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Zenith" .

tag:Zone a brick:Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Zone" .

brick:Adjust_Sensor a owl:Class ;
    rdfs:label "Adjust Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Adjust ) ] .

brick:Air_Alarm a owl:Class ;
    rdfs:label "Air Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Air _:has_Alarm ) ] .

brick:Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Air Enthalpy Sensor" ;
    rdfs:subClassOf brick:Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Air _:has_Enthalpy _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Air Flow Demand Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint,
        brick:Demand_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Air _:has_Flow _:has_Demand _:has_Setpoint ) ] .

brick:Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Air_Grains_Sensor a owl:Class ;
    rdfs:label "Air Grains Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Air _:has_Grains ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Grains ;
                        owl:onProperty brick:measures ] ) ] .

brick:Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Air Temperature Step Parameter" ;
    rdfs:subClassOf brick:Temperature_Step_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Air _:has_Temperature _:has_Step _:has_Parameter ) ] .

brick:Angle a owl:Class,
        brick:Angle,
        brick:Quantity ;
    rdfs:label "Angle" .

brick:Angle_Sensor a owl:Class ;
    rdfs:label "Angle Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Angle ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Angle _:has_Sensor ) ] .

brick:Building_Air a owl:Class,
        brick:Air,
        brick:Building_Air ;
    rdfs:label "Building Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Building ) ] ;
    skos:definition "air contained within a building" .

brick:Bypass_Air a owl:Class,
        brick:Air,
        brick:Bypass_Air ;
    rdfs:label "Bypass Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Bypass ) ] ;
    skos:definition "air in a bypass duct, used to relieve static pressure" .

brick:Capacity a owl:Class,
        brick:Capacity,
        brick:Quantity ;
    rdfs:label "Capacity" .

brick:Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Chilled _:has_Water _:has_Differential _:has_Pressure _:has_Setpoint ) ] .

brick:Chiller a owl:Class ;
    rdfs:label "Chiller" ;
    rdfs:subClassOf brick:HVAC .

brick:Coil a owl:Class ;
    rdfs:label "Coil" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Coil ) ] ;
    skos:definition "Exchanger that transfers heat from an exhaust airstream to a separated supply airstream." .

brick:Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Current_Output_Sensor a owl:Class ;
    rdfs:label "Current Output Sensor" ;
    rdfs:subClassOf brick:Current_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Current _:has_Output _:has_Sensor ) ] .

brick:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dewpoint Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Dewpoint ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] ) ] .

brick:Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Discharge_Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint Limit" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Discharge _:has_Air _:has_Temperature _:has_Limit _:has_Setpoint ) ] .

brick:Discharge_Chilled_Water a owl:Class,
        brick:Chilled_Water,
        brick:Discharge_Chilled_Water ;
    rdfs:label "Discharge Chilled Water" ;
    rdfs:subClassOf brick:Discharge_Water ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Chilled _:has_Discharge ) ] .

brick:Effective_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Effective _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Emergency_Alarm a owl:Class ;
    rdfs:label "Emergency Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Emergency _:has_Alarm ) ] .

brick:Enable_Status a owl:Class ;
    rdfs:label "Enable Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Enable _:has_Status ) ] .

brick:Entering_Water a owl:Class,
        brick:Entering_Water,
        brick:Water ;
    rdfs:label "Entering Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Entering ) ] .

brick:Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Static _:has_Air _:has_Exhaust ) ] .

brick:Fire_Safety_System a owl:Class ;
    rdfs:label "Fire Safety System" ;
    rdfs:subClassOf brick:Equipment .

brick:Flow_Sensor a owl:Class ;
    rdfs:label "Flow Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow ) ] ;
    skos:definition "senses or detects flow in a fluid" .

brick:Frost a owl:Class,
        brick:Frost,
        brick:Solid ;
    rdfs:label "Frost" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Solid _:has_Frost ) ] .

brick:Hail a owl:Class,
        brick:Hail,
        brick:Solid ;
    rdfs:label "Hail" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Solid _:has_Hail ) ] .

brick:Heat_Exchanger a owl:Class ;
    rdfs:label "Heat Exchanger" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass brick:HX .

brick:High_Temperature_Alarm a owl:Class ;
    rdfs:label "High Temperature Alarm" ;
    rdfs:subClassOf brick:Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_High _:has_Temperature _:has_Alarm ) ] .

brick:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor" ;
    rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Hot _:has_Water _:has_Return _:has_Temperature _:has_Sensor ) ] .

brick:Humidity_Alarm a owl:Class ;
    rdfs:label "Humidity Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Humidity _:has_Alarm ) ] .

brick:Illuminance a owl:Class,
        brick:Illuminance,
        brick:Quantity ;
    rdfs:label "Illuminance" .

brick:Interface a owl:Class ;
    rdfs:label "Interface" ;
    rdfs:subClassOf brick:Lighting_System .

brick:Irradiance a owl:Class,
        brick:Irradiance,
        brick:Quantity ;
    rdfs:label "Irradiance" .

brick:Leaving_Water a owl:Class,
        brick:Leaving_Water,
        brick:Water ;
    rdfs:label "Leaving Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Leaving ) ] .

brick:Lighting a owl:Class ;
    rdfs:label "Lighting" ;
    rdfs:subClassOf brick:Lighting_System .

brick:Lighting_System a owl:Class ;
    rdfs:label "Lighting System" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Lighting _:has_Equipment ) ] .

brick:Load_Shed_Command a owl:Class ;
    rdfs:label "Load Shed Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command [ a owl:Restriction ;
                        owl:hasValue tag:Load_Shed ;
                        owl:onProperty brick:hasTag ] _:has_Command ) ] .

brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Max_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Max_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Cooling _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Cooling _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Heating _:has_Discharge _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Heating _:has_Supply _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Min_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Min_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Mixed_Air a owl:Class,
        brick:Air,
        brick:Mixed_Air ;
    rdfs:label "Mixed Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Mixed ) ] ;
    skos:definition "(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air." .

brick:Occupied_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Occupied_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Occupied _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Oil a owl:Class,
        brick:Liquid,
        brick:Oil ;
    rdfs:label "Oil" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Oil ) ] .

brick:Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Differential Sensor" ;
    rdfs:subClassOf brick:Outside_Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Outside _:has_Air _:has_Lockout _:has_Temperature _:has_Differential _:has_Sensor ) ] .

brick:Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air _:has_Outside ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Overridden_Status a owl:Class ;
    rdfs:label "Overridden Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Overridden _:has_Status ) ] .

brick:Position a owl:Class,
        brick:Position,
        brick:Quantity ;
    rdfs:label "Position" .

brick:Position_Limit a owl:Class ;
    rdfs:label "Position Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Damper _:has_Position _:has_Limit ) ] .

brick:Position_Sensor a owl:Class ;
    rdfs:label "Position Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Position _:has_Sensor ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Position ;
                        owl:onProperty brick:measures ] ) ] .

brick:Power_Sensor a owl:Class ;
    rdfs:label "Power Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Power ;
                        owl:onProperty brick:measures ] ) ] .

brick:Pressure_Alarm a owl:Class ;
    rdfs:label "Pressure Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Pressure _:has_Alarm ) ] .

brick:Radiance a owl:Class,
        brick:Quantity,
        brick:Radiance ;
    rdfs:label "Radiance" .

brick:Real_Power a owl:Class,
        brick:Electric_Power,
        brick:Real_Power ;
    rdfs:label "Real Power" .

brick:Relative_Humidity a owl:Class,
        brick:Humidity,
        brick:Relative_Humidity ;
    rdfs:label "Relative Humidity" .

brick:Request_Setpoint a owl:Class ;
    rdfs:label "Request Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Request _:has_Setpoint ) ] .

brick:Return_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature Alarm" ;
    rdfs:subClassOf brick:Air_Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Return _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:Return_Water a owl:Class,
        brick:Return_Water,
        brick:Water ;
    rdfs:label "Return Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Return ) ] .

brick:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Return ) ] .

brick:Room a owl:Class ;
    rdfs:label "Room" ;
    rdfs:subClassOf brick:Location .

brick:Run_Status a owl:Class ;
    rdfs:label "Run Status" ;
    rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Run _:has_Status ) ] .

brick:Solar_Radiance a owl:Class,
        brick:Radiance,
        brick:Solar_Radiance ;
    rdfs:label "Solar Radiance" .

brick:Speed_Setpoint a owl:Class ;
    rdfs:label "Speed Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Speed _:has_Setpoint ) ] .

brick:Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Speed Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Speed _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Static_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Deadband_Setpoint,
        brick:Static_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Static _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Static_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Static Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Static _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Supply_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Supply _:has_Air _:has_Temperature _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Supply_Hot_Water a owl:Class,
        brick:Hot_Water,
        brick:Supply_Hot_Water,
        brick:Supply_Water ;
    rdfs:label "Supply Hot Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Hot _:has_Supply ) ],
        [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Hot _:has_Supply ) ] .

brick:Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Water_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:System_Enable_Command a owl:Class ;
    rdfs:label "System Enable Command" ;
    rdfs:subClassOf brick:Enable_Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command _:has_System ) ] .

brick:Temperature_Sensor a owl:Class ;
    rdfs:label "Temperature Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] ) ] .

brick:Thermal_Power_Meter a owl:Class ;
    rdfs:label "Thermal Power Meter" ;
    rdfs:subClassOf brick:Power_Meter ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment _:has_Power _:has_Thermal ) ] .

brick:Tolerance_Parameter a owl:Class ;
    rdfs:label "Tolerance Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Tolerance _:has_Parameter ) ] .

brick:Torque a owl:Class,
        brick:Quantity,
        brick:Torque ;
    rdfs:label "Torque" .

brick:Unoccupied_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Unoccupied _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Usage_Sensor a owl:Class ;
    rdfs:label "Usage Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Usage ) ] .

brick:Variable_Air_Volume_Box a owl:Class ;
    rdfs:label "Variable Air Volume Box" ;
    rdfs:subClassOf brick:Terminal_Unit ;
    owl:equivalentClass brick:VAV .

brick:Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Water Temperature Alarm" ;
    rdfs:subClassOf brick:Temperature_Alarm,
        brick:Water_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Water _:has_Temperature _:has_Alarm ) ] .

brick:Wind_Direction a owl:Class,
        brick:Direction,
        brick:Wind_Direction ;
    rdfs:label "Wind Direction" .

brick:Wind_Speed a owl:Class,
        brick:Speed,
        brick:Wind_Speed ;
    rdfs:label "Wind Speed" .

brick:feeds a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isFedBy ;
    skos:definition "The subject is upstream of the object in the context of some sequential process; some media is passed between them" .

tag:Air a brick:Tag,
        tag:Alarm_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Air" .

tag:Chilled a brick:Tag,
        tag:Command_Tag,
        tag:Parameter_Tag,
        tag:Sensor_Tag,
        tag:Setpoint_Tag,
        tag:Status_Tag ;
    rdfs:label "Chilled" .

tag:Coil a brick:Tag ;
    rdfs:label "Coil" .

tag:Cool a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag ;
    rdfs:label "Cool" .

tag:Equipment a brick:Tag ;
    rdfs:label "Equipment" .

tag:HVAC a brick:Tag ;
    rdfs:label "HVAC" .

tag:Heat a brick:Tag,
        tag:Command_Tag,
        tag:Sensor_Tag,
        tag:Status_Tag ;
    rdfs:label "Heat" .

tag:Ice a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Ice" .

tag:Lighting a brick:Tag ;
    rdfs:label "Lighting" .

tag:Location a brick:Tag ;
    rdfs:label "Location" .

tag:Steam a brick:Tag,
        tag:Sensor_Tag ;
    rdfs:label "Steam" .

tag:Valve a brick:Tag,
        tag:Command_Tag,
        tag:Setpoint_Tag ;
    rdfs:label "Valve" .

brick:AHU a owl:Class ;
    rdfs:label "AHU" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_AHU ) ] .

brick:Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Air Temperature Alarm" ;
    rdfs:subClassOf brick:Air_Alarm,
        brick:Temperature_Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Air _:has_Temperature _:has_Alarm ) ] .

brick:Chilled_Water_System a owl:Class ;
    rdfs:label "Chilled Water System" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Water _:has_Chilled _:has_Equipment ) ],
        brick:CWS .

brick:Chilled_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Chilled ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Chilled_Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Conductivity a owl:Class,
        brick:Conductivity,
        brick:Quantity ;
    rdfs:label "Conductivity" .

brick:Current a owl:Class,
        brick:Current,
        brick:Quantity ;
    rdfs:label "Current" .

brick:Current_Sensor a owl:Class ;
    rdfs:label "Current Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Current ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Current ;
                        owl:onProperty brick:measures ] ) ] .

brick:Deionized_Water a owl:Class,
        brick:Deionized_Water,
        brick:Water ;
    rdfs:label "Deionized Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Deionized _:has_Water ) ] ;
    skos:definition "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)" .

brick:Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Differential Pressure Load Shed Status" ;
    rdfs:subClassOf brick:Load_Shed_Status,
        brick:Pressure_Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Differential _:has_Pressure _:has_Load _:has_Shed _:has_Status ) ] .

brick:Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Differential Speed Setpoint" ;
    rdfs:subClassOf brick:Speed_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Differential _:has_Speed _:has_Setpoint ) ] .

brick:Direction a owl:Class,
        brick:Direction,
        brick:Quantity ;
    rdfs:label "Direction" .

brick:Duration_Sensor a owl:Class ;
    rdfs:label "Duration Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Duration ) ] .

brick:Fault_Status a owl:Class ;
    rdfs:label "Fault Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Fault _:has_Status ) ] .

brick:Fluid a owl:Class,
        brick:Fluid,
        brick:Substance ;
    rdfs:label "Fluid" ;
    owl:equivalentClass _:has_Fluid .

brick:Frequency a owl:Class,
        brick:Frequency,
        brick:Quantity ;
    rdfs:label "Frequency" .

brick:Gain_Parameter a owl:Class ;
    rdfs:label "Gain Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Gain ) ] .

brick:Hot_Water a owl:Class,
        brick:Hot_Water,
        brick:Water ;
    rdfs:label "Hot Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Hot ) ] ;
    skos:definition "Hot water used for HVAC heating or supply to hot taps" .

brick:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water _:has_Hot _:has_Supply ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Hot_Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Hot_Water_System a owl:Class ;
    rdfs:label "Hot Water System" ;
    rdfs:subClassOf brick:Water_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Water _:has_Hot _:has_Equipment ) ],
        brick:HWS .

brick:Humidity_Parameter a owl:Class ;
    rdfs:label "Humidity Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Humidity _:has_Parameter ) ] .

brick:Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Load Shed Setpoint" ;
    rdfs:subClassOf brick:Load_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Shed _:has_Load _:has_Setpoint ) ] .

brick:Load_Shed_Status a owl:Class ;
    rdfs:label "Load Shed Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Load _:has_Shed _:has_Status ) ] .

brick:Meter a owl:Class ;
    rdfs:label "Meter" ;
    rdfs:subClassOf brick:Electrical_System ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Meter _:has_Equipment ) ] .

brick:Mode_Command a owl:Class ;
    rdfs:label "Mode Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Mode _:has_Command ) ] .

brick:Mode_Setpoint a owl:Class ;
    rdfs:label "Mode Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Mode _:has_Setpoint ) ] .

brick:Mode_Status a owl:Class ;
    rdfs:label "Mode Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Mode _:has_Status ) ] .

brick:On_Status a owl:Class ;
    rdfs:label "On Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_On _:has_Status ) ] .

brick:Pressure_Sensor a owl:Class ;
    rdfs:label "Pressure Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] ) ] .

brick:Pressure_Setpoint a owl:Class ;
    rdfs:label "Pressure Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Pressure _:has_Setpoint ) ] .

brick:Pressure_Status a owl:Class ;
    rdfs:label "Pressure Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Pressure _:has_Status ) ] .

brick:Speed a owl:Class,
        brick:Quantity,
        brick:Speed ;
    rdfs:label "Speed" .

brick:Speed_Sensor a owl:Class ;
    rdfs:label "Speed Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Speed ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Speed ;
                        owl:onProperty brick:measures ] ) ] .

brick:Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Static _:has_Pressure _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Static Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Static _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Steam Usage Sensor" ;
    rdfs:subClassOf brick:Usage_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Usage _:has_Steam ) ] .

brick:Step_Parameter a owl:Class ;
    rdfs:label "Step Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_Step ) ] .

brick:Supply_Chilled_Water a owl:Class,
        brick:Chilled_Water,
        brick:Supply_Chilled_Water,
        brick:Supply_Water ;
    rdfs:label "Supply Chilled Water" ;
    rdfs:subClassOf brick:Supply_Water ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Chilled _:has_Supply ) ],
        [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Chilled _:has_Supply ) ] .

brick:System_Status a owl:Class ;
    rdfs:label "System Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_System _:has_Status ) ] .

brick:Time a owl:Class,
        brick:Quantity,
        brick:Time ;
    rdfs:label "Time" .

brick:Time_Parameter a owl:Class ;
    rdfs:label "Time Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_Time ) ] .

brick:VFD a owl:Class ;
    rdfs:label "VFD" ;
    rdfs:subClassOf brick:HVAC .

brick:Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Velocity Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Velocity ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] ) ] .

brick:Voltage a owl:Class,
        brick:Quantity,
        brick:Voltage ;
    rdfs:label "Voltage" .

brick:Voltage_Sensor a owl:Class ;
    rdfs:label "Voltage Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Voltage ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Voltage ;
                        owl:onProperty brick:measures ] ) ] .

brick:Water_Flow_Sensor a owl:Class ;
    rdfs:label "Water Flow Sensor" ;
    rdfs:subClassOf brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Water ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ] .

brick:Water_Pump a owl:Class ;
    rdfs:label "Water Pump" ;
    rdfs:subClassOf brick:Pump .

brick:Water_Valve a owl:Class ;
    rdfs:label "Water Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve _:has_Water _:has_Equipment ) ] .

brick:Zone a owl:Class ;
    rdfs:label "Zone" ;
    rdfs:subClassOf brick:Location ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Zone _:has_Location ) ] .

brick:Zone_Air a owl:Class,
        brick:Air,
        brick:Zone_Air ;
    rdfs:label "Zone Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Zone ) ] ;
    skos:definition "air inside a defined zone (e.g., corridors)." .

brick:Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Air _:has_Temperature _:has_Parameter _:has_PID _:has_Time _:has_Integral ) ] .

brick:CO2 a owl:Class,
        brick:CO2,
        brick:Gas ;
    rdfs:label "CO2" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_CO2 ) ] ;
    skos:definition "Carbon Dioxide in the vapor phase" .

brick:CO2_Sensor a owl:Class ;
    rdfs:label "CO2 Sensor" ;
    rdfs:subClassOf brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_CO2 ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO2 ;
                        owl:onProperty brick:measures ] ) ] .

brick:Class a owl:Class .

brick:Damper a owl:Class ;
    rdfs:label "Damper" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Damper ) ] ;
    skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow." .

brick:Deadband_Setpoint a owl:Class ;
    rdfs:label "Deadband Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Deadband _:has_Setpoint ) ] .

brick:Demand_Setpoint a owl:Class ;
    rdfs:label "Demand Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Demand _:has_Setpoint ) ] .

brick:Dewpoint a owl:Class,
        brick:Dewpoint,
        brick:Quantity ;
    rdfs:label "Dewpoint" .

brick:Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf brick:Deadband_Setpoint,
        brick:Differential_Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Differential _:has_Pressure _:has_Deadband _:has_Setpoint ) ] .

brick:Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf brick:Integral_Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Differential _:has_Pressure _:has_Integral _:has_Time _:has_Parameter _:has_PID ) ] .

brick:Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band" ;
    rdfs:subClassOf brick:Proportional_Band_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Differential _:has_Pressure _:has_Proportional _:has_Band _:has_PID ) ] .

brick:Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Differential Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Differential ) ] .

brick:Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Differential _:has_Pressure _:has_Setpoint ) ] .

brick:Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Differential _:has_Pressure _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Discharge_Water a owl:Class,
        brick:Discharge_Water,
        brick:Water ;
    rdfs:label "Discharge Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Discharge ) ] .

brick:Electric_Voltage a owl:Class,
        brick:Electric_Voltage,
        brick:Voltage ;
    rdfs:label "Electric Voltage" .

brick:Emergency_Power_Off_Status a owl:Class ;
    rdfs:label "Emergency Power Off Status" ;
    rdfs:subClassOf brick:Off_Status,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Emergency _:has_Power _:has_Off _:has_Status ) ] .

brick:Energy a owl:Class,
        brick:Energy,
        brick:Quantity ;
    rdfs:label "Energy" .

brick:Grains a owl:Class,
        brick:Grains,
        brick:Quantity ;
    rdfs:label "Grains" .

brick:Heating_Valve a owl:Class ;
    rdfs:label "Heating Valve" ;
    rdfs:subClassOf brick:Valve ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve _:has_Heat _:has_Equipment ) ] .

brick:Laboratory a owl:Class ;
    rdfs:label "Laboratory" ;
    rdfs:subClassOf brick:Room .

brick:Luminance a owl:Class,
        brick:Luminance,
        brick:Quantity ;
    rdfs:label "Luminance" .

brick:Max_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Max_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:Measurable a owl:Class ;
    rdfs:subClassOf brick:Class .

brick:Occupancy a owl:Class,
        brick:Occupancy,
        brick:Quantity ;
    rdfs:label "Occupancy" .

brick:Off_Status a owl:Class ;
    rdfs:label "Off Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Off _:has_Status ) ] .

brick:PID_Parameter a owl:Class ;
    rdfs:label "PID Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID ) ] .

brick:Reset_Command a owl:Class ;
    rdfs:label "Reset Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Reset _:has_Command ) ] .

brick:Solid a owl:Class,
        brick:Solid,
        brick:Substance ;
    rdfs:label "Solid" ;
    owl:equivalentClass _:has_Solid .

brick:Start_Stop_Status a owl:Class ;
    rdfs:label "Start Stop Status" ;
    rdfs:subClassOf brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Start _:has_Stop _:has_Status ) ] .

brick:Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Static Pressure Sensor" ;
    rdfs:subClassOf brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Pressure _:has_Static ) ] .

brick:Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Setpoint" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Supply _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Temperature_Alarm a owl:Class ;
    rdfs:label "Temperature Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Temperature _:has_Alarm ) ] .

brick:Terminal_Unit a owl:Class ;
    rdfs:label "Terminal Unit" ;
    rdfs:subClassOf brick:HVAC ;
    skos:definition "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium." .

brick:Valve a owl:Class ;
    rdfs:label "Valve" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Valve _:has_Equipment ) ] .

brick:Water_Alarm a owl:Class ;
    rdfs:label "Water Alarm" ;
    rdfs:subClassOf brick:Alarm ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Water _:has_Alarm ) ] .

brick:Air_Quality a owl:Class,
        brick:Air_Quality,
        brick:Quantity ;
    rdfs:label "Air Quality" .

brick:Chilled_Water a owl:Class,
        brick:Chilled_Water,
        brick:Water ;
    rdfs:label "Chilled Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Chilled ) ] ;
    skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature." .

brick:Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Cooling Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Temperature _:has_Setpoint _:has_Cooling ) ] .

brick:Disable_Command a owl:Class ;
    rdfs:label "Disable Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Disable _:has_Command ) ] .

brick:Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Discharge _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Electrical_System a owl:Class ;
    rdfs:label "Electrical System" ;
    rdfs:subClassOf brick:Equipment .

brick:Enthalpy a owl:Class,
        brick:Enthalpy,
        brick:Quantity ;
    rdfs:label "Enthalpy" ;
    skos:definition "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)" .

brick:Gas a owl:Class,
        brick:Fluid,
        brick:Gas ;
    rdfs:label "Gas" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas ) ] .

brick:Liquid a owl:Class,
        brick:Fluid,
        brick:Liquid ;
    rdfs:label "Liquid" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid ) ] .

brick:Min_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Air Flow Setpoint Limit" ;
    rdfs:subClassOf brick:Air_Flow_Setpoint_Limit,
        brick:Min_Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ],
        [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Air _:has_Flow _:has_Limit _:has_Parameter _:has_Setpoint ) ] .

brick:On_Off_Command a owl:Class ;
    rdfs:label "On Off Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command [ a owl:Restriction ;
                        owl:hasValue tag:OnOff ;
                        owl:onProperty brick:hasTag ] _:has_Command ) ] .

brick:Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Air_Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Outside _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Power a owl:Class,
        brick:Power,
        brick:Quantity ;
    rdfs:label "Power" .

brick:Static_Pressure a owl:Class,
        brick:Pressure,
        brick:Static_Pressure ;
    rdfs:label "Static Pressure" .

brick:Supply_Water a owl:Class,
        brick:Supply_Water,
        brick:Water ;
    rdfs:label "Supply Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water _:has_Supply ) ] .

brick:Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Temperature Deadband Setpoint" ;
    rdfs:subClassOf brick:Deadband_Setpoint,
        brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Temperature _:has_Deadband _:has_Setpoint ) ] .

brick:Velocity_Pressure a owl:Class,
        brick:Pressure,
        brick:Velocity_Pressure ;
    rdfs:label "Velocity Pressure" .

brick:Water_System a owl:Class ;
    rdfs:label "Water System" ;
    rdfs:subClassOf brick:Equipment .

brick:Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Water Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Water _:has_Temperature _:has_Setpoint ) ] .

brick:Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Air Temperature Sensor" ;
    rdfs:subClassOf brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Zone_Air ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Zone _:has_Air _:has_Temperature _:has_Sensor ) ] .

brick:Discharge_Air a owl:Class,
        brick:Air,
        brick:Discharge_Air ;
    rdfs:label "Discharge Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Discharge ) ] .

brick:Electric_Current a owl:Class,
        brick:Current,
        brick:Electric_Current ;
    rdfs:label "Electric Current" .

brick:Electric_Power a owl:Class,
        brick:Electric_Power,
        brick:Power ;
    rdfs:label "Electric Power" .

brick:Exhaust_Air a owl:Class,
        brick:Air,
        brick:Exhaust_Air ;
    rdfs:label "Exhaust Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Exhaust ) ] ;
    skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization" .

brick:Fan a owl:Class ;
    rdfs:label "Fan" ;
    rdfs:subClassOf brick:HVAC ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Equipment _:has_Fan ) ] ;
    skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport." .

brick:Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heating Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Temperature _:has_Setpoint _:has_Heating ) ] .

brick:Integral_Time_Parameter a owl:Class ;
    rdfs:label "Integral Time Parameter" ;
    rdfs:subClassOf brick:Time_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Time _:has_Integral ) ] .

brick:Substance a owl:Class ;
    rdfs:subClassOf sosa:FeatureOfInterest,
        brick:Measurable .

brick:Supply_Air a owl:Class,
        brick:Air,
        brick:Supply_Air ;
    rdfs:label "Supply Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Supply ) ] ;
    skos:definition "(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air." .

brick:Temperature_Setpoint a owl:Class ;
    rdfs:label "Temperature Setpoint" ;
    rdfs:subClassOf brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Temperature _:has_Setpoint ) ] .

brick:Air_Flow_Sensor a owl:Class ;
    rdfs:label "Air Flow Sensor" ;
    rdfs:subClassOf brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Flow _:has_Air ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Air Flow Setpoint" ;
    rdfs:subClassOf brick:Flow_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Air _:has_Flow _:has_Setpoint ) ] .

brick:Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Air Humidity Sensor" ;
    rdfs:subClassOf brick:Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Humidity _:has_Air ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Level a owl:Class,
        brick:Level,
        brick:Quantity ;
    rdfs:label "Level" .

brick:Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Proportional Band Parameter" ;
    rdfs:subClassOf brick:PID_Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_PID _:has_Proportional _:has_Band _:has_Parameter _:has_PID ) ] .

brick:Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Setpoint" ;
    rdfs:subClassOf brick:Pressure_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Static _:has_Pressure _:has_Setpoint ) ] .

brick:Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Temperature Sensor" ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ],
        [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Water ) ] .

brick:Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Air Temperature Sensor" ;
    rdfs:subClassOf brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor _:has_Temperature _:has_Air ) ],
        [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] .

brick:Enable_Command a owl:Class ;
    rdfs:label "Enable Command" ;
    rdfs:subClassOf brick:Command ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Enable _:has_Command ) ] .

brick:On_Off_Status a owl:Class ;
    rdfs:label "On Off Status" ;
    rdfs:subClassOf brick:Off_Status,
        brick:On_Status,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_On _:has_Off _:has_Status ) ] .

brick:Outside_Air a owl:Class,
        brick:Air,
        brick:Outside_Air ;
    rdfs:label "Outside Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Outside ) ] ;
    skos:definition "air external to a defined zone (e.g., corridors)." .

brick:Pressure a owl:Class,
        brick:Pressure,
        brick:Quantity ;
    rdfs:label "Pressure" .

brick:Return_Air a owl:Class,
        brick:Air,
        brick:Return_Air ;
    rdfs:label "Return Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air _:has_Return ) ] ;
    skos:definition "air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system." .

brick:Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Air Temperature Setpoint" ;
    rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Air _:has_Temperature _:has_Setpoint ) ] .

brick:Max_Limit a owl:Class ;
    rdfs:label "Max Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Max _:has_Limit _:has_Parameter ) ] .

brick:Humidity a owl:Class,
        brick:Humidity,
        brick:Quantity ;
    rdfs:label "Humidity" .

brick:Min_Limit a owl:Class ;
    rdfs:label "Min Limit" ;
    rdfs:subClassOf brick:Limit ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Min _:has_Limit _:has_Parameter ) ] .

brick:Point a owl:Class ;
    rdfs:subClassOf brick:Class .

brick:Limit a owl:Class ;
    rdfs:label "Limit" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter _:has_Limit _:has_Parameter ) ] .

brick:Location a owl:Class ;
    rdfs:subClassOf brick:Class ;
    owl:equivalentClass _:has_Location .

brick:Parameter a owl:Class ;
    rdfs:label "Parameter" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Parameter ) ] .

brick:Equipment a owl:Class ;
    rdfs:subClassOf brick:Class ;
    owl:equivalentClass _:has_Equipment .

brick:Temperature_Parameter a owl:Class ;
    rdfs:label "Temperature Parameter" ;
    rdfs:subClassOf brick:Parameter ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Parameter _:has_Temperature _:has_Parameter ) ] .

brick:Flow a owl:Class,
        brick:Flow,
        brick:Quantity ;
    rdfs:label "Flow" .

brick:Water a owl:Class,
        brick:Liquid,
        brick:Water ;
    rdfs:label "Water" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Liquid _:has_Water ) ] ;
    skos:definition "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)." .

brick:Air a owl:Class,
        brick:Air,
        brick:Gas ;
    rdfs:label "Air" ;
    owl:equivalentClass [ owl:intersectionOf ( _:has_Fluid _:has_Gas _:has_Air ) ] .

brick:Setpoint a owl:Class ;
    rdfs:label "Setpoint" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Setpoint _:has_Setpoint ) ] .

brick:Temperature a owl:Class,
        brick:Quantity,
        brick:Temperature ;
    rdfs:label "Temperature" .

brick:Alarm a owl:Class ;
    rdfs:label "Alarm" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Alarm _:has_Alarm ) ] .

brick:HVAC a owl:Class ;
    rdfs:label "HVAC" ;
    rdfs:subClassOf brick:Equipment ;
    owl:equivalentClass brick:Heating_Ventilation_Air_Conditioning_System .

brick:Command a owl:Class ;
    rdfs:label "Command" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Command _:has_Command ) ] .

brick:Quantity a owl:Class ;
    rdfs:subClassOf sosa:ObservableProperty,
        brick:Measurable .

brick:Status a owl:Class ;
    rdfs:label "Status" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Status _:has_Status ) ] .

tag:Alarm_Tag a owl:Class .

tag:Command_Tag a owl:Class .

brick:Sensor a owl:Class ;
    rdfs:label "Sensor" ;
    rdfs:subClassOf brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Setpoint,
        brick:Status ;
    owl:equivalentClass [ owl:intersectionOf ( tag:all_tags_Sensor _:has_Sensor ) ] .

tag:all_tags_Command a owl:Restriction ;
    owl:allValuesFrom tag:Command_Tag ;
    owl:onProperty brick:hasTag .

tag:all_tags_Alarm a owl:Restriction ;
    owl:allValuesFrom tag:Alarm_Tag ;
    owl:onProperty brick:hasTag .

tag:Parameter_Tag a owl:Class .

tag:Setpoint_Tag a owl:Class .

tag:all_tags_Status a owl:Restriction ;
    owl:allValuesFrom tag:Status_Tag ;
    owl:onProperty brick:hasTag .

tag:Status_Tag a owl:Class .

tag:Sensor_Tag a owl:Class .

tag:all_tags_Setpoint a owl:Restriction ;
    owl:allValuesFrom tag:Setpoint_Tag ;
    owl:onProperty brick:hasTag .

brick:measures a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Measurable ;
    owl:inverseOf brick:isMeasuredBy ;
    skos:definition "The subject measures a quantity or substance given by the object" .

tag:all_tags_Parameter a owl:Restriction ;
    owl:allValuesFrom tag:Parameter_Tag ;
    owl:onProperty brick:hasTag .

tag:all_tags_Sensor a owl:Restriction ;
    owl:allValuesFrom tag:Sensor_Tag ;
    owl:onProperty brick:hasTag .

brick:Tag a owl:AllDifferent,
        owl:Class ;
    owl:distinctMembers ( tag:Coil tag:Valve tag:Heat tag:Cool tag:Equipment tag:Location tag:Point tag:Lighting tag:HVAC tag:Air tag:Steam tag:Ice tag:Chilled ) .

brick:hasTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Tag ;
    owl:inverseOf brick:isTagOf ;
    skos:definition "The subject has the given tag" .

_:has_AHU a owl:Restriction ;
    owl:hasValue tag:AHU ;
    owl:onProperty brick:hasTag .

_:has_Auto a owl:Restriction ;
    owl:hasValue tag:Auto ;
    owl:onProperty brick:hasTag .

_:has_Battery a owl:Restriction ;
    owl:hasValue tag:Battery ;
    owl:onProperty brick:hasTag .

_:has_Conductivity a owl:Restriction ;
    owl:hasValue tag:Conductivity ;
    owl:onProperty brick:hasTag .

_:has_Cycle a owl:Restriction ;
    owl:hasValue tag:Cycle ;
    owl:onProperty brick:hasTag .

_:has_Deionised a owl:Restriction ;
    owl:hasValue tag:Deionised ;
    owl:onProperty brick:hasTag .

_:has_Deionized a owl:Restriction ;
    owl:hasValue tag:Deionized ;
    owl:onProperty brick:hasTag .

_:has_Delay a owl:Restriction ;
    owl:hasValue tag:Delay ;
    owl:onProperty brick:hasTag .

_:has_Derivative a owl:Restriction ;
    owl:hasValue tag:Derivative ;
    owl:onProperty brick:hasTag .

_:has_Duct a owl:Restriction ;
    owl:hasValue tag:Duct ;
    owl:onProperty brick:hasTag .

_:has_Exchanger a owl:Restriction ;
    owl:hasValue tag:Exchanger ;
    owl:onProperty brick:hasTag .

_:has_Failure a owl:Restriction ;
    owl:hasValue tag:Failure ;
    owl:onProperty brick:hasTag .

_:has_Fequency a owl:Restriction ;
    owl:hasValue tag:Fequency ;
    owl:onProperty brick:hasTag .

_:has_Fire a owl:Restriction ;
    owl:hasValue tag:Fire ;
    owl:onProperty brick:hasTag .

_:has_Frequency a owl:Restriction ;
    owl:hasValue tag:Frequency ;
    owl:onProperty brick:hasTag .

_:has_Fresh a owl:Restriction ;
    owl:hasValue tag:Fresh ;
    owl:onProperty brick:hasTag .

_:has_Frost a owl:Restriction ;
    owl:hasValue tag:Frost ;
    owl:onProperty brick:hasTag .

_:has_Generator a owl:Restriction ;
    owl:hasValue tag:Generator ;
    owl:onProperty brick:hasTag .

_:has_Hail a owl:Restriction ;
    owl:hasValue tag:Hail ;
    owl:onProperty brick:hasTag .

_:has_Ice a owl:Restriction ;
    owl:hasValue tag:Ice ;
    owl:onProperty brick:hasTag .

_:has_Illuminance a owl:Restriction ;
    owl:hasValue tag:Illuminance ;
    owl:onProperty brick:hasTag .

_:has_Lag a owl:Restriction ;
    owl:hasValue tag:Lag ;
    owl:onProperty brick:hasTag .

_:has_Lead a owl:Restriction ;
    owl:hasValue tag:Lead ;
    owl:onProperty brick:hasTag .

_:has_Leak a owl:Restriction ;
    owl:hasValue tag:Leak ;
    owl:onProperty brick:hasTag .

_:has_Lighting a owl:Restriction ;
    owl:hasValue tag:Lighting ;
    owl:onProperty brick:hasTag .

_:has_Lowest a owl:Restriction ;
    owl:hasValue tag:Lowest ;
    owl:onProperty brick:hasTag .

_:has_Oil a owl:Restriction ;
    owl:hasValue tag:Oil ;
    owl:onProperty brick:hasTag .

_:has_Operating a owl:Restriction ;
    owl:hasValue tag:Operating ;
    owl:onProperty brick:hasTag .

_:has_Override a owl:Restriction ;
    owl:hasValue tag:Override ;
    owl:onProperty brick:hasTag .

_:has_Percent a owl:Restriction ;
    owl:hasValue tag:Percent ;
    owl:onProperty brick:hasTag .

_:has_Torque a owl:Restriction ;
    owl:hasValue tag:Torque ;
    owl:onProperty brick:hasTag .

_:has_Wind a owl:Restriction ;
    owl:hasValue tag:Wind ;
    owl:onProperty brick:hasTag .

_:has_Adjust a owl:Restriction ;
    owl:hasValue tag:Adjust ;
    owl:onProperty brick:hasTag .

_:has_Angle a owl:Restriction ;
    owl:hasValue tag:Angle ;
    owl:onProperty brick:hasTag .

_:has_Bypass a owl:Restriction ;
    owl:hasValue tag:Bypass ;
    owl:onProperty brick:hasTag .

_:has_Coil a owl:Restriction ;
    owl:hasValue tag:Coil ;
    owl:onProperty brick:hasTag .

_:has_Detected a owl:Restriction ;
    owl:hasValue tag:Detected ;
    owl:onProperty brick:hasTag .

_:has_Duration a owl:Restriction ;
    owl:hasValue tag:Duration ;
    owl:onProperty brick:hasTag .

_:has_Effective a owl:Restriction ;
    owl:hasValue tag:Effective ;
    owl:onProperty brick:hasTag .

_:has_Entering a owl:Restriction ;
    owl:hasValue tag:Entering ;
    owl:onProperty brick:hasTag .

_:has_Grains a owl:Restriction ;
    owl:hasValue tag:Grains ;
    owl:onProperty brick:hasTag .

_:has_Level a owl:Restriction ;
    owl:hasValue tag:Level ;
    owl:onProperty brick:hasTag .

_:has_Mixed a owl:Restriction ;
    owl:hasValue tag:Mixed ;
    owl:onProperty brick:hasTag .

_:has_Overridden a owl:Restriction ;
    owl:hasValue tag:Overridden ;
    owl:onProperty brick:hasTag .

_:has_Pump a owl:Restriction ;
    owl:hasValue tag:Pump ;
    owl:onProperty brick:hasTag .

_:has_Rain a owl:Restriction ;
    owl:hasValue tag:Rain ;
    owl:onProperty brick:hasTag .

_:has_Shutdown a owl:Restriction ;
    owl:hasValue tag:Shutdown ;
    owl:onProperty brick:hasTag .

_:has_Smoke a owl:Restriction ;
    owl:hasValue tag:Smoke ;
    owl:onProperty brick:hasTag .

_:has_Standby a owl:Restriction ;
    owl:hasValue tag:Standby ;
    owl:onProperty brick:hasTag .

_:has_Tolerance a owl:Restriction ;
    owl:hasValue tag:Tolerance ;
    owl:onProperty brick:hasTag .

_:has_Unit a owl:Restriction ;
    owl:hasValue tag:Unit ;
    owl:onProperty brick:hasTag .

_:has_Average a owl:Restriction ;
    owl:hasValue tag:Average ;
    owl:onProperty brick:hasTag .

_:has_Building a owl:Restriction ;
    owl:hasValue tag:Building ;
    owl:onProperty brick:hasTag .

_:has_Cool a owl:Restriction ;
    owl:hasValue tag:Cool ;
    owl:onProperty brick:hasTag .

_:has_Dewpoint a owl:Restriction ;
    owl:hasValue tag:Dewpoint ;
    owl:onProperty brick:hasTag .

_:has_Fault a owl:Restriction ;
    owl:hasValue tag:Fault ;
    owl:onProperty brick:hasTag .

_:has_Filter a owl:Restriction ;
    owl:hasValue tag:Filter ;
    owl:onProperty brick:hasTag .

_:has_Fixed a owl:Restriction ;
    owl:hasValue tag:Fixed ;
    owl:onProperty brick:hasTag .

_:has_Leaving a owl:Restriction ;
    owl:hasValue tag:Leaving ;
    owl:onProperty brick:hasTag .

_:has_Loss a owl:Restriction ;
    owl:hasValue tag:Loss ;
    owl:onProperty brick:hasTag .

_:has_Luminance a owl:Restriction ;
    owl:hasValue tag:Luminance ;
    owl:onProperty brick:hasTag .

_:has_Occupancy a owl:Restriction ;
    owl:hasValue tag:Occupancy ;
    owl:onProperty brick:hasTag .

_:has_Output a owl:Restriction ;
    owl:hasValue tag:Output ;
    owl:onProperty brick:hasTag .

_:has_Preheat a owl:Restriction ;
    owl:hasValue tag:Preheat ;
    owl:onProperty brick:hasTag .

_:has_Reset a owl:Restriction ;
    owl:hasValue tag:Reset ;
    owl:onProperty brick:hasTag .

_:has_Solar a owl:Restriction ;
    owl:hasValue tag:Solar ;
    owl:onProperty brick:hasTag .

_:has_Solid a owl:Restriction ;
    owl:hasValue tag:Solid ;
    owl:onProperty brick:hasTag .

_:has_Start a owl:Restriction ;
    owl:hasValue tag:Start ;
    owl:onProperty brick:hasTag .

_:has_Stop a owl:Restriction ;
    owl:hasValue tag:Stop ;
    owl:onProperty brick:hasTag .

_:has_Storage a owl:Restriction ;
    owl:hasValue tag:Storage ;
    owl:onProperty brick:hasTag .

_:has_Voltage a owl:Restriction ;
    owl:hasValue tag:Voltage ;
    owl:onProperty brick:hasTag .

_:has_Direction a owl:Restriction ;
    owl:hasValue tag:Direction ;
    owl:onProperty brick:hasTag .

_:has_Energy a owl:Restriction ;
    owl:hasValue tag:Energy ;
    owl:onProperty brick:hasTag .

_:has_Lockout a owl:Restriction ;
    owl:hasValue tag:Lockout ;
    owl:onProperty brick:hasTag .

_:has_Motor a owl:Restriction ;
    owl:hasValue tag:Motor ;
    owl:onProperty brick:hasTag .

_:has_Stack a owl:Restriction ;
    owl:hasValue tag:Stack ;
    owl:onProperty brick:hasTag .

_:has_Velocity a owl:Restriction ;
    owl:hasValue tag:Velocity ;
    owl:onProperty brick:hasTag .

_:has_Current a owl:Restriction ;
    owl:hasValue tag:Current ;
    owl:onProperty brick:hasTag .

_:has_Gain a owl:Restriction ;
    owl:hasValue tag:Gain ;
    owl:onProperty brick:hasTag .

_:has_Run a owl:Restriction ;
    owl:hasValue tag:Run ;
    owl:onProperty brick:hasTag .

_:has_Steam a owl:Restriction ;
    owl:hasValue tag:Steam ;
    owl:onProperty brick:hasTag .

_:has_Disable a owl:Restriction ;
    owl:hasValue tag:Disable ;
    owl:onProperty brick:hasTag .

_:has_Domestic a owl:Restriction ;
    owl:hasValue tag:Domestic ;
    owl:onProperty brick:hasTag .

_:has_Emergency a owl:Restriction ;
    owl:hasValue tag:Emergency ;
    owl:onProperty brick:hasTag .

_:has_Request a owl:Restriction ;
    owl:hasValue tag:Request ;
    owl:onProperty brick:hasTag .

_:has_Thermal a owl:Restriction ;
    owl:hasValue tag:Thermal ;
    owl:onProperty brick:hasTag .

_:has_Usage a owl:Restriction ;
    owl:hasValue tag:Usage ;
    owl:onProperty brick:hasTag .

_:has_Low a owl:Restriction ;
    owl:hasValue tag:Low ;
    owl:onProperty brick:hasTag .

_:has_Meter a owl:Restriction ;
    owl:hasValue tag:Meter ;
    owl:onProperty brick:hasTag .

_:has_System a owl:Restriction ;
    owl:hasValue tag:System ;
    owl:onProperty brick:hasTag .

_:has_Enthalpy a owl:Restriction ;
    owl:hasValue tag:Enthalpy ;
    owl:onProperty brick:hasTag .

_:has_Position a owl:Restriction ;
    owl:hasValue tag:Position ;
    owl:onProperty brick:hasTag .

_:has_Heat a owl:Restriction ;
    owl:hasValue tag:Heat ;
    owl:onProperty brick:hasTag .

_:has_High a owl:Restriction ;
    owl:hasValue tag:High ;
    owl:onProperty brick:hasTag .

_:has_Mode a owl:Restriction ;
    owl:hasValue tag:Mode ;
    owl:onProperty brick:hasTag .

_:has_Step a owl:Restriction ;
    owl:hasValue tag:Step ;
    owl:onProperty brick:hasTag .

_:has_Demand a owl:Restriction ;
    owl:hasValue tag:Demand ;
    owl:onProperty brick:hasTag .

_:has_Shed a owl:Restriction ;
    owl:hasValue tag:Shed ;
    owl:onProperty brick:hasTag .

_:has_Zone a owl:Restriction ;
    owl:hasValue tag:Zone ;
    owl:onProperty brick:hasTag .

_:has_CO2 a owl:Restriction ;
    owl:hasValue tag:CO2 ;
    owl:onProperty brick:hasTag .

_:has_Damper a owl:Restriction ;
    owl:hasValue tag:Damper ;
    owl:onProperty brick:hasTag .

_:has_Location a owl:Restriction ;
    owl:hasValue tag:Location ;
    owl:onProperty brick:hasTag .

_:has_Power a owl:Restriction ;
    owl:hasValue tag:Power ;
    owl:onProperty brick:hasTag .

_:has_Unoccupied a owl:Restriction ;
    owl:hasValue tag:Unoccupied ;
    owl:onProperty brick:hasTag .

_:has_Valve a owl:Restriction ;
    owl:hasValue tag:Valve ;
    owl:onProperty brick:hasTag .

_:has_Off a owl:Restriction ;
    owl:hasValue tag:Off ;
    owl:onProperty brick:hasTag .

_:has_On a owl:Restriction ;
    owl:hasValue tag:On ;
    owl:onProperty brick:hasTag .

_:has_Fan a owl:Restriction ;
    owl:hasValue tag:Fan ;
    owl:onProperty brick:hasTag .

_:has_Gas a owl:Restriction ;
    owl:hasValue tag:Gas ;
    owl:onProperty brick:hasTag .

_:has_Load a owl:Restriction ;
    owl:hasValue tag:Load ;
    owl:onProperty brick:hasTag .

_:has_Speed a owl:Restriction ;
    owl:hasValue tag:Speed ;
    owl:onProperty brick:hasTag .

_:has_Humidity a owl:Restriction ;
    owl:hasValue tag:Humidity ;
    owl:onProperty brick:hasTag .

_:has_Enable a owl:Restriction ;
    owl:hasValue tag:Enable ;
    owl:onProperty brick:hasTag .

_:has_Occupied a owl:Restriction ;
    owl:hasValue tag:Occupied ;
    owl:onProperty brick:hasTag .

_:has_Integral a owl:Restriction ;
    owl:hasValue tag:Integral ;
    owl:onProperty brick:hasTag .

_:has_Return a owl:Restriction ;
    owl:hasValue tag:Return ;
    owl:onProperty brick:hasTag .

_:has_Exhaust a owl:Restriction ;
    owl:hasValue tag:Exhaust ;
    owl:onProperty brick:hasTag .

_:has_Outside a owl:Restriction ;
    owl:hasValue tag:Outside ;
    owl:onProperty brick:hasTag .

_:has_Time a owl:Restriction ;
    owl:hasValue tag:Time ;
    owl:onProperty brick:hasTag .

_:has_Band a owl:Restriction ;
    owl:hasValue tag:Band ;
    owl:onProperty brick:hasTag .

_:has_Deadband a owl:Restriction ;
    owl:hasValue tag:Deadband ;
    owl:onProperty brick:hasTag .

_:has_Liquid a owl:Restriction ;
    owl:hasValue tag:Liquid ;
    owl:onProperty brick:hasTag .

_:has_Proportional a owl:Restriction ;
    owl:hasValue tag:Proportional ;
    owl:onProperty brick:hasTag .

_:has_Chilled a owl:Restriction ;
    owl:hasValue tag:Chilled ;
    owl:onProperty brick:hasTag .

_:has_Cooling a owl:Restriction ;
    owl:hasValue tag:Cooling ;
    owl:onProperty brick:hasTag .

_:has_Min a owl:Restriction ;
    owl:hasValue tag:Min ;
    owl:onProperty brick:hasTag .

_:has_Hot a owl:Restriction ;
    owl:hasValue tag:Hot ;
    owl:onProperty brick:hasTag .

_:has_Max a owl:Restriction ;
    owl:hasValue tag:Max ;
    owl:onProperty brick:hasTag .

_:has_Heating a owl:Restriction ;
    owl:hasValue tag:Heating ;
    owl:onProperty brick:hasTag .

_:has_Fluid a owl:Restriction ;
    owl:hasValue tag:Fluid ;
    owl:onProperty brick:hasTag .

_:has_Static a owl:Restriction ;
    owl:hasValue tag:Static ;
    owl:onProperty brick:hasTag .

_:has_Command a owl:Restriction ;
    owl:hasValue tag:Command ;
    owl:onProperty brick:hasTag .

_:has_Equipment a owl:Restriction ;
    owl:hasValue tag:Equipment ;
    owl:onProperty brick:hasTag .

_:has_PID a owl:Restriction ;
    owl:hasValue tag:PID ;
    owl:onProperty brick:hasTag .

_:has_Alarm a owl:Restriction ;
    owl:hasValue tag:Alarm ;
    owl:onProperty brick:hasTag .

_:has_Differential a owl:Restriction ;
    owl:hasValue tag:Differential ;
    owl:onProperty brick:hasTag .

_:has_Status a owl:Restriction ;
    owl:hasValue tag:Status ;
    owl:onProperty brick:hasTag .

_:has_Discharge a owl:Restriction ;
    owl:hasValue tag:Discharge ;
    owl:onProperty brick:hasTag .

_:has_Limit a owl:Restriction ;
    owl:hasValue tag:Limit ;
    owl:onProperty brick:hasTag .

_:has_Supply a owl:Restriction ;
    owl:hasValue tag:Supply ;
    owl:onProperty brick:hasTag .

_:has_Flow a owl:Restriction ;
    owl:hasValue tag:Flow ;
    owl:onProperty brick:hasTag .

_:has_Pressure a owl:Restriction ;
    owl:hasValue tag:Pressure ;
    owl:onProperty brick:hasTag .

_:has_Water a owl:Restriction ;
    owl:hasValue tag:Water ;
    owl:onProperty brick:hasTag .

_:has_Temperature a owl:Restriction ;
    owl:hasValue tag:Temperature ;
    owl:onProperty brick:hasTag .

_:has_Parameter a owl:Restriction ;
    owl:hasValue tag:Parameter ;
    owl:onProperty brick:hasTag .

_:has_Sensor a owl:Restriction ;
    owl:hasValue tag:Sensor ;
    owl:onProperty brick:hasTag .

_:has_Setpoint a owl:Restriction ;
    owl:hasValue tag:Setpoint ;
    owl:onProperty brick:hasTag .

_:has_Air a owl:Restriction ;
    owl:hasValue tag:Air ;
    owl:onProperty brick:hasTag .

