	rdfs:label "Max Chilled Water Differential Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint

:Max_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint ;
	bf:usesMeasurement :Max_Chilled_Water_Differential_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Chilled Water Differential Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Discharge_Air_Static_Pressure

:Max_Discharge_Air_Static_Pressure a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure , :Static_Pressure_Max ;
	rdfs:label "Max Discharge Air Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Discharge_Air_Static_Pressure_Setpoint

:Max_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint , :Static_Pressure_Max_Setpoint ;
	bf:equivalentTagSet :Max_Supply_Air_Static_Pressure_Setpoint ;
	bf:usesMeasurement :Max_Discharge_Air_Static_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Discharge Air Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Discharge_Air_Temperature

:Max_Discharge_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature ;
	rdfs:label "Max Discharge Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Discharge_Air_Temperature_Setpoint

:Max_Discharge_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Max_Supply_Air_Temperature_Setpoint ;
	bf:usesMeasurement :Max_Discharge_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Discharge Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Frequency

:Max_Frequency a owl:Class ;
	rdfs:subClassOf :Frequency ;
	rdfs:label "Max Frequency"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Frequency_Command

:Max_Frequency_Command a owl:Class ;
	rdfs:subClassOf :Frequency_Command ;
	bf:usesMeasurement :Max_Frequency ;
	bf:usesPoint :Command ;
	rdfs:label "Max Frequency Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Load

:Max_Load a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Max Load"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Load_Setpoint

:Max_Load_Setpoint a owl:Class ;
	rdfs:subClassOf :Load_Setpoint ;
	rdfs:label "Max Load Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Return_Air_CO2

:Max_Return_Air_CO2 a owl:Class ;
	rdfs:subClassOf :Return_Air_CO2 ;
	rdfs:label "Max Return Air CO2"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Return_Air_CO2_Setpoint

:Max_Return_Air_CO2_Setpoint a owl:Class ;
	rdfs:subClassOf :Return_Air_CO2_Setpoint ;
	bf:usesMeasurement :Max_Return_Air_CO2 ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Return Air CO2 Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Supply_Air_Static_Pressure

:Max_Supply_Air_Static_Pressure a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Max , :Supply_Air_Static_Pressure ;
	rdfs:label "Max Supply Air Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Supply_Air_Static_Pressure_Setpoint

:Max_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint , :Static_Pressure_Max_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Max_Discharge_Air_Static_Pressure_Setpoint ;
	bf:usesMeasurement :Max_Supply_Air_Static_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Supply Air Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Supply_Air_Temperature

:Max_Supply_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature ;
	rdfs:label "Max Supply Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_Supply_Air_Temperature_Setpoint

:Max_Supply_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Max_Discharge_Air_Temperature_Setpoint ;
	bf:usesMeasurement :Max_Supply_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max Supply Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_VFD_Speed

:Max_VFD_Speed a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Max VFD Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Max_VFD_Speed_Setpoint

:Max_VFD_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Setpoint ;
	bf:usesMeasurement :Max_VFD_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Max VFD Speed Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#MeasurementProperty

:MeasurementProperty a owl:Class ;
	rdfs:subClassOf bf:TagSet ;
	rdfs:label "MeasurementProperty"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water

:Medium_Temperature_Hot_Water a owl:Class ;
	rdfs:subClassOf :Hot_Water , :Temperature ;
	rdfs:label "Medium Temperature Hot Water"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure

:Medium_Temperature_Hot_Water_Differential_Pressure a owl:Class ;
	rdfs:subClassOf :Differential_Temperature , :Hot_Water_Differential_Pressure , :Medium_Temperature_Hot_Water ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed a owl:Class ;
	rdfs:subClassOf :Load_Shed , :Medium_Temperature_Hot_Water_Differential_Pressure ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset a owl:Class ;
	rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
	rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset ;
	bf:usesPoint :Status ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
	rdfs:subClassOf :Hot_Water_Differential_Pressure_Setpoint , :Load_Shed_Differential_Pressure_Setpoint , :Medium_Temperature_Hot_Water , :Temperature_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
	rdfs:subClassOf :Differential_Pressure_Load_Shed_Status , :Medium_Temperature_Hot_Water ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed ;
	bf:usesPoint :Status ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor

:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Differential_Temperature_Sensor , :Hot_Water_Differential_Pressure_Sensor , :Medium_Temperature_Hot_Water ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Differential_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature

:Medium_Temperature_Hot_Water_Discharge_Temperature a owl:Class ;
	rdfs:subClassOf :Hot_Water_Discharge_Temperature , :Medium_Temperature_Hot_Water ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset a owl:Class ;
	rdfs:subClassOf :High_Temperature_Hot_Water_Discharge_Temperature , :Medium_Temperature_Hot_Water_Discharge_Temperature ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Water_Temperature_Setpoint , :Hot_Water_Supply_Temperature_High_Reset_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed a owl:Class ;
	rdfs:subClassOf :Load_Shed , :Medium_Temperature_Hot_Water_Discharge_Temperature ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Water_Temperature_Setpoint , :Load_Shed_Supply_Water_Temperature_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
	rdfs:subClassOf :Differential_Pressure_Load_Shed_Status , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed ;
	bf:usesPoint :Status ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset a owl:Class ;
	rdfs:subClassOf :Low_Temperature , :Medium_Temperature_Hot_Water_Discharge_Temperature , :Temperature_Low ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Water_Temperature_Setpoint , :Hot_Water_Supply_Temperature_Low_Reset_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor

:Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor , :Hot_Water_Supply_Temperature_Sensor , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Discharge_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Return_Temperature

:Medium_Temperature_Hot_Water_Return_Temperature a owl:Class ;
	rdfs:subClassOf :Hot_Water_Return_Temperature , :Medium_Temperature_Hot_Water ;
	rdfs:label "Medium Temperature Hot Water Return Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor

:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor , :Medium_Temperature_Hot_Water ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Return_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Medium Temperature Hot Water Return Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature

:Medium_Temperature_Hot_Water_Supply_Temperature a owl:Class ;
	rdfs:subClassOf :Hot_Water_Supply_Temperature , :Medium_Temperature_Hot_Water ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset a owl:Class ;
	rdfs:subClassOf :High_Temperature_Hot_Water_Supply_Temperature , :Medium_Temperature_Hot_Water_Supply_Temperature ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature High Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Hot_Water_Supply_Temperature_High_Reset_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed a owl:Class ;
	rdfs:subClassOf :Load_Shed , :Medium_Temperature_Hot_Water_Supply_Temperature ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
	rdfs:subClassOf :Load_Shed_Supply_Water_Temperature_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
	rdfs:subClassOf :Differential_Pressure_Load_Shed_Status , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed ;
	bf:usesPoint :Status ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset a owl:Class ;
	rdfs:subClassOf :Low_Temperature , :Medium_Temperature_Hot_Water_Supply_Temperature , :Temperature_Low ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Low Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Hot_Water_Supply_Temperature_Low_Reset_Setpoint , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor

:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Hot_Water_Supply_Temperature_Sensor , :Medium_Temperature_Hot_Water ;
	bf:equivalentTagSet :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor ;
	bf:usesMeasurement :Medium_Temperature_Hot_Water_Supply_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Medium Temperature Hot Water Supply Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Meter

:Meter a owl:Class ;
	rdfs:subClassOf :Point ;
	rdfs:label "Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Air_Flow

:Min_Air_Flow a owl:Class ;
	rdfs:subClassOf :Air_Flow ;
	rdfs:label "Min Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Chilled_Water_Differential_Pressure

:Min_Chilled_Water_Differential_Pressure a owl:Class ;
	rdfs:subClassOf :Chilled_Water_Differential_Pressure ;
	rdfs:label "Min Chilled Water Differential Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint

:Min_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint ;
	bf:usesMeasurement :Min_Chilled_Water_Differential_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Chilled Water Differential Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Discharge_Air_Static_Pressure

:Min_Discharge_Air_Static_Pressure a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure , :Static_Pressure_Min ;
	rdfs:label "Min Discharge Air Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Discharge_Air_Static_Pressure_Setpoint

:Min_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint , :Static_Pressure_Min_Setpoint ;
	bf:equivalentTagSet :Min_Supply_Air_Static_Pressure_Setpoint ;
	bf:usesMeasurement :Min_Discharge_Air_Static_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Discharge Air Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Discharge_Air_Temperature

:Min_Discharge_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature ;
	rdfs:label "Min Discharge Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Discharge_Air_Temperature_Setpoint

:Min_Discharge_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Min_Supply_Air_Temperature_Setpoint ;
	bf:usesMeasurement :Min_Discharge_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Discharge Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Fresh_Air

:Min_Fresh_Air a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Min Fresh Air"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Fresh_Air_Setpoint

:Min_Fresh_Air_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	bf:usesMeasurement :Min_Fresh_Air ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Fresh Air Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Supply_Air_Static_Pressure

:Min_Supply_Air_Static_Pressure a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Min , :Supply_Air_Static_Pressure ;
	rdfs:label "Min Supply Air Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Supply_Air_Static_Pressure_Setpoint

:Min_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint , :Static_Pressure_Min_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Min_Discharge_Air_Static_Pressure_Setpoint ;
	bf:usesMeasurement :Min_Supply_Air_Static_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Supply Air Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Supply_Air_Temperature

:Min_Supply_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature ;
	rdfs:label "Min Supply Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_Supply_Air_Temperature_Setpoint

:Min_Supply_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Min_Discharge_Air_Temperature_Setpoint ;
	bf:usesMeasurement :Min_Supply_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min Supply Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_VFD_Speed

:Min_VFD_Speed a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Min VFD Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Min_VFD_Speed_Setpoint

:Min_VFD_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Setpoint ;
	bf:usesMeasurement :Min_VFD_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Min VFD Speed Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air

:Mixed_Air a owl:Class ;
	rdfs:subClassOf :Air , :UndefinedMeasurement ;
	rdfs:label "Mixed Air"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Damper_Position

:Mixed_Air_Damper_Position a owl:Class ;
	rdfs:subClassOf :Air_Damper_Position , :Mixed_Air ;
	rdfs:label "Mixed Air Damper Position"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Damper_Position_Command

:Mixed_Air_Damper_Position_Command a owl:Class ;
	rdfs:subClassOf :Damper_Command , :Mixed_Air ;
	bf:usesMeasurement :Mixed_Air_Damper_Position ;
	bf:usesPoint :Command ;
	rdfs:label "Mixed Air Damper Position Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Damper_Position_Sensor

:Mixed_Air_Damper_Position_Sensor a owl:Class ;
	rdfs:subClassOf :Damper_Position_Sensor , :Mixed_Air ;
	bf:usesMeasurement :Mixed_Air_Damper_Position ;
	bf:usesPoint :Sensor ;
	rdfs:label "Mixed Air Damper Position Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Filter

:Mixed_Air_Filter a owl:Class ;
	rdfs:subClassOf :Filter ;
	rdfs:label "Mixed Air Filter"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Temperature

:Mixed_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Air_Temperature , :Mixed_Air ;
	rdfs:label "Mixed Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Temperature_Sensor

:Mixed_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Mixed_Air , :Temperature_Sensor ;
	bf:usesMeasurement :Mixed_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Mixed Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Mixed_Air_Temperature_Setpoint

:Mixed_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Mixed_Air , :Temperature_Setpoint ;
	bf:usesMeasurement :Mixed_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Mixed Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Mode_Command

:Mode_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Mode Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Mode_Setpoint

:Mode_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Mode Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Mode_Status

:Mode_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "Mode Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Monthly_Steam_Usage

:Monthly_Steam_Usage a owl:Class ;
	rdfs:subClassOf :Steam ;
	rdfs:label "Monthly Steam Usage"@en .
# 
# http://buildsys.org/ontologies/Brick#Monthly_Steam_Usage_Meter

:Monthly_Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Steam_Usage_Meter ;
	bf:usesMeasurement :Monthly_Steam_Usage ;
	bf:usesPoint :Meter ;
	rdfs:label "Monthly Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Motion_Sensor

:Motion_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Motion Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Current

:Motor_Current a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Motor Current"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Current_Sensor

:Motor_Current_Sensor a owl:Class ;
	rdfs:subClassOf :Current_Sensor ;
	bf:usesMeasurement :Motor_Current ;
	bf:usesPoint :Sensor ;
	rdfs:label "Motor Current Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Direction

:Motor_Direction a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Motor Direction"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Direction_Command

:Motor_Direction_Command a owl:Class ;
	rdfs:subClassOf :Direction_Command ;
	bf:usesMeasurement :Motor_Direction ;
	bf:usesPoint :Command ;
	rdfs:label "Motor Direction Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Direction_Status

:Motor_Direction_Status a owl:Class ;
	rdfs:subClassOf :Direction_Status ;
	bf:usesMeasurement :Motor_Direction ;
	bf:usesPoint :Status ;
	rdfs:label "Motor Direction Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Power

:Motor_Power a owl:Class ;
	rdfs:subClassOf :Power ;
	rdfs:label "Motor Power"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Power_Meter

:Motor_Power_Meter a owl:Class ;
	rdfs:subClassOf :Power_Meter ;
	bf:usesMeasurement :Motor_Power ;
	bf:usesPoint :Meter ;
	rdfs:label "Motor Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Speed

:Motor_Speed a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Motor Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Speed_Sensor

:Motor_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Speed_Sensor ;
	bf:usesMeasurement :Motor_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Motor Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Start_Stop

:Motor_Start_Stop a owl:Class ;
	rdfs:subClassOf :Start_Stop ;
	rdfs:label "Motor Start Stop"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Start_Stop_Command

:Motor_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Start_Stop_Command ;
	bf:usesMeasurement :Motor_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "Motor Start Stop Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Start_Stop_Status

:Motor_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Start_Stop_Status ;
	bf:usesMeasurement :Motor_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "Motor Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Torque

:Motor_Torque a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Motor Torque"@en .
# 
# http://buildsys.org/ontologies/Brick#Motor_Torque_Sensor

:Motor_Torque_Sensor a owl:Class ;
	rdfs:subClassOf :Torque_Sensor ;
	bf:usesMeasurement :Motor_Torque ;
	bf:usesPoint :Sensor ;
	rdfs:label "Motor Torque Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Occupancy

:Occupancy a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Occupancy"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupancy_Command

:Occupancy_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:equivalentTagSet :Occupied_Command ;
	bf:usesMeasurement :Occupancy ;
	bf:usesPoint :Command ;
	rdfs:label "Occupancy Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupancy_Sensor

:Occupancy_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Occupancy ;
	bf:usesPoint :Sensor ;
	rdfs:label "Occupancy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupancy_Status

:Occupancy_Status a owl:Class ;
	rdfs:subClassOf :Occupancy , :Status ;
	rdfs:label "Occupancy Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied

:Occupied a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Occupied"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Command

:Occupied_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:equivalentTagSet :Occupancy_Command ;
	bf:usesMeasurement :Occupied ;
	bf:usesPoint :Command ;
	rdfs:label "Occupied Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Discharge_Air_Flow

:Occupied_Cooling_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling , :Discharge_Air_Flow , :Occupied ;
	rdfs:label "Occupied Cooling Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Discharge_Air_Flow_Setpoint

:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Max_Discharge_Air_Flow

:Occupied_Cooling_Max_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow , :Occupied_Cooling_Discharge_Air_Flow ;
	rdfs:label "Occupied Cooling Max Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint

:Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Max_Supply_Air_Flow

:Occupied_Cooling_Max_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling_Max_Supply_Air_Flow , :Occupied_Cooling_Supply_Air_Flow ;
	rdfs:label "Occupied Cooling Max Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Max_Supply_Air_Flow_Setpoint

:Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Max_Supply_Air_Flow_Setpoint , :Occupied_Cooling_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Min_Discharge_Air_Flow

:Occupied_Cooling_Min_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow , :Occupied_Cooling_Discharge_Air_Flow ;
	rdfs:label "Occupied Cooling Min Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint

:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Min_Supply_Air_Flow

:Occupied_Cooling_Min_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling_Min_Supply_Air_Flow , :Occupied_Cooling_Supply_Air_Flow ;
	rdfs:label "Occupied Cooling Min Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Min_Supply_Air_Flow_Setpoint

:Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Min_Supply_Air_Flow_Setpoint , :Occupied_Cooling_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Supply_Air_Flow

:Occupied_Cooling_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling , :Occupied , :Supply_Air_Flow ;
	rdfs:label "Occupied Cooling Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint

:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Cooling_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Temperature_Dead_Band

:Occupied_Cooling_Temperature_Dead_Band a owl:Class ;
	rdfs:subClassOf :Cooling_Temperature , :Occupied ;
	rdfs:label "Occupied Cooling Temperature Dead Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Temperature_Dead_Band_Setpoint

:Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint , :Zone_Cooling_Temperature_Dead_Band_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Occupied_Cooling_Temperature_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Cooling Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Cooling_Temperature_Setpoint

:Occupied_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Temperature , :Cooling_Temperature_Setpoint , :Occupied ;
	rdfs:label "Occupied Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Discharge_Air_Flow

:Occupied_Heating_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow , :Occupied ;
	rdfs:label "Occupied Heating Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint

:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Max_Discharge_Air_Flow

:Occupied_Heating_Max_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Max_Discharge_Air_Flow , :Occupied_Heating_Discharge_Air_Flow ;
	rdfs:label "Occupied Heating Max Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Max_Discharge_Air_Flow_Setpoint

:Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Max_Supply_Air_Flow

:Occupied_Heating_Max_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Max_Supply_Air_Flow , :Occupied_Heating_Supply_Air_Flow ;
	rdfs:label "Occupied Heating Max Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Max_Supply_Air_Flow_Setpoint

:Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Max_Supply_Air_Flow_Setpoint , :Occupied_Heating_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Min_Discharge_Air_Flow

:Occupied_Heating_Min_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Min_Discharge_Air_Flow , :Occupied_Heating_Discharge_Air_Flow ;
	rdfs:label "Occupied Heating Min Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Min_Discharge_Air_Flow_Setpoint

:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Min_Supply_Air_Flow

:Occupied_Heating_Min_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Min_Supply_Air_Flow , :Occupied_Heating_Supply_Air_Flow ;
	rdfs:label "Occupied Heating Min Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Min_Supply_Air_Flow_Setpoint

:Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Min_Supply_Air_Flow_Setpoint , :Occupied_Heating_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Supply_Air_Flow

:Occupied_Heating_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Heating_Supply_Air_Flow , :Occupied ;
	rdfs:label "Occupied Heating Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint

:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint , :Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Occupied_Heating_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Temperature_Dead_Band

:Occupied_Heating_Temperature_Dead_Band a owl:Class ;
	rdfs:subClassOf :Heating_Temperature , :Occupied ;
	rdfs:label "Occupied Heating Temperature Dead Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Temperature_Dead_Band_Setpoint

:Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint , :Zone_Heating_Temperature_Dead_Band_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Occupied_Heating_Temperature_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Occupied Heating Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Heating_Temperature_Setpoint

:Occupied_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Temperature , :Heating_Temperature_Setpoint , :Occupied ;
	rdfs:label "Occupied Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Mode

:Occupied_Mode a owl:Class ;
	rdfs:subClassOf :Occupied ;
	rdfs:label "Occupied Mode"@en .
# 
# http://buildsys.org/ontologies/Brick#Occupied_Mode_Status

:Occupied_Mode_Status a owl:Class ;
	rdfs:subClassOf :Mode_Status ;
	bf:usesMeasurement :Occupied_Mode ;
	bf:usesPoint :Status ;
	rdfs:label "Occupied Mode Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#On_Off

:On_Off a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "On Off"@en .
# 
# http://buildsys.org/ontologies/Brick#On_Off_Command

:On_Off_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "On Off Command"@en .
# 
# http://buildsys.org/ontologies/Brick#On_Off_Status

:On_Off_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	bf:equivalentTagSet :Start_Stop_Status ;
	bf:usesMeasurement :On_Off ;
	bf:usesPoint :Status ;
	rdfs:label "On Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#On_Timer

:On_Timer a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "On Timer"@en .
# 
# http://buildsys.org/ontologies/Brick#On_Timer_Sensor

:On_Timer_Sensor a owl:Class ;
	rdfs:subClassOf :Timer_Sensor ;
	bf:usesMeasurement :On_Timer ;
	bf:usesPoint :Sensor ;
	rdfs:label "On Timer Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Open_Heating_Valve_Air_Temperature

:Open_Heating_Valve_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Air_Temperature , :Heating_Temperature , :Heating_Valve ;
	rdfs:label "Open Heating Valve Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint

:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Temperature_Setpoint ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Open_Heating_Valve_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Open Heating Valve Outside Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Output_Frequency

:Output_Frequency a owl:Class ;
	rdfs:subClassOf :Frequency ;
	rdfs:label "Output Frequency"@en .
# 
# http://buildsys.org/ontologies/Brick#Output_Frequency_Sensor

:Output_Frequency_Sensor a owl:Class ;
	rdfs:subClassOf :Frequency_Sensor ;
	bf:usesMeasurement :Output_Frequency ;
	bf:usesPoint :Sensor ;
	rdfs:label "Output Frequency Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Output_Voltage

:Output_Voltage a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Output Voltage"@en .
# 
# http://buildsys.org/ontologies/Brick#Output_Voltage_Sensor

:Output_Voltage_Sensor a owl:Class ;
	rdfs:subClassOf :Voltage_Sensor ;
	bf:usesMeasurement :Output_Voltage ;
	bf:usesPoint :Sensor ;
	rdfs:label "Output Voltage Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside

:Outside a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Outside"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air

:Outside_Air a owl:Class ;
	rdfs:subClassOf :Air , :UndefinedMeasurement ;
	rdfs:label "Outside Air"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_CO2_Sensor

:Outside_Air_CO2_Sensor a owl:Class ;
	rdfs:subClassOf :CO2_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_CO2 ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air CO2 Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Damper

:Outside_Air_Damper a owl:Class ;
	rdfs:subClassOf :Damper ;
	rdfs:label "Outside Air Damper"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Damper_Close_Limit_Setpoint

:Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Damper_Position_Setpoint , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Damper_Close_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Air Damper Close Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Damper_Min_Position_Setpoint

:Outside_Air_Damper_Min_Position_Setpoint a owl:Class ;
	rdfs:subClassOf :Damper_Position_Setpoint , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Damper_Min_Position ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Air Damper Min Position Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Damper_Position_Command

:Outside_Air_Damper_Position_Command a owl:Class ;
	rdfs:subClassOf :Damper_Command , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Damper_Position ;
	bf:usesPoint :Command ;
	rdfs:label "Outside Air Damper Position Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Damper_Position_Sensor

:Outside_Air_Damper_Position_Sensor a owl:Class ;
	rdfs:subClassOf :Damper_Position_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Damper_Position ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Damper Position Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Dewpoint_Sensor

:Outside_Air_Dewpoint_Sensor a owl:Class ;
	rdfs:subClassOf :Dewpoint_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Dewpoint ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Dewpoint Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Enthalpy_Sensor

:Outside_Air_Enthalpy_Sensor a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Outside_Enthalpy_Sensor ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Enthalpy ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Enthalpy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Flow_Sensor

:Outside_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Air_Flow_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Grains_Sensor

:Outside_Air_Grains_Sensor a owl:Class ;
	rdfs:subClassOf :Air_Grains_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Grains ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Grains Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Humidity_Sensor

:Outside_Air_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Humidity_Sensor , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Lockout_Temperature_Differential_Sensor

:Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
	rdfs:subClassOf :Differential_Temperature_Sensor , :Outside_Air_Temperature_Sensor ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Lockout_Temperature_Differential ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Lockout Temperature Differential Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Lockout_Temperature_Setpoint

:Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Temperature_Setpoint ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Lockout_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Air Lockout Temperature Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Temperature_High_Reset_Setpoint

:Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Temperature_High_Reset_Setpoint ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Temperature_High_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Air Temperature High Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Temperature_Low_Reset_Setpoint

:Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Temperature_Low_Reset_Setpoint ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Temperature_Low_Reset ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Air Temperature Low Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Air_Temperature_Sensor

:Outside_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Outside_Air , :Temperature_Sensor ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Air Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Enthalpy_Sensor

:Outside_Enthalpy_Sensor a owl:Class ;
	rdfs:subClassOf :Enthalpy_Sensor ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Enthalpy ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Enthalpy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Luminance_Sensor

:Outside_Luminance_Sensor a owl:Class ;
	rdfs:subClassOf :Luminance_Sensor ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Luminance ;
	bf:usesPoint :Sensor ;
	rdfs:label "Outside Luminance Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Outside_Min_Air_Flow_Setpoint

:Outside_Min_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Air_Flow_Setpoint , :Outside_Air ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Min_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Outside Min Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Overridden_Off

:Overridden_Off a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Overridden Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Overridden_Off_Status

:Overridden_Off_Status a owl:Class ;
	rdfs:subClassOf :Overridden_Status ;
	bf:usesMeasurement :Overridden_Off ;
	bf:usesPoint :Status ;
	rdfs:label "Overridden Off Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Overridden_On

:Overridden_On a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Overridden On"@en .
# 
# http://buildsys.org/ontologies/Brick#Overridden_On_Status

:Overridden_On_Status a owl:Class ;
	rdfs:subClassOf :Overridden_Status ;
	bf:usesMeasurement :Overridden_On ;
	bf:usesPoint :Status ;
	rdfs:label "Overridden On Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Overridden_Status

:Overridden_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "Overridden Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Override_Command

:Override_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Override Command"@en .
# 
# http://buildsys.org/ontologies/Brick#PIR

:PIR a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "PIR"@en .
# 
# http://buildsys.org/ontologies/Brick#PIR_Sensor

:PIR_Sensor a owl:Class ;
	rdfs:subClassOf :Motion_Sensor ;
	bf:usesMeasurement :PIR ;
	bf:usesPoint :Sensor ;
	rdfs:label "PIR Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#PV_Current_Output

:PV_Current_Output a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "PV Current Output"@en .
# 
# http://buildsys.org/ontologies/Brick#PV_Current_Output_Sensor

:PV_Current_Output_Sensor a owl:Class ;
	rdfs:subClassOf :Current_Sensor ;
	bf:equivalentTagSet :Photovoltaic_Current_Output_Sensor ;
	bf:usesMeasurement :PV_Current_Output ;
	bf:usesPoint :Sensor ;
	rdfs:label "PV Current Output Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Panel_Lockout

:Panel_Lockout a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Panel Lockout"@en .
# 
# http://buildsys.org/ontologies/Brick#Panel_Lockout_Command

:Panel_Lockout_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:usesMeasurement :Panel_Lockout ;
	bf:usesPoint :Command ;
	rdfs:label "Panel Lockout Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Peak_Energy_Today

:Peak_Energy_Today a owl:Class ;
	rdfs:subClassOf :Energy ;
	rdfs:label "Peak Energy Today"@en .
# 
# http://buildsys.org/ontologies/Brick#Peak_Energy_Today_Meter

:Peak_Energy_Today_Meter a owl:Class ;
	rdfs:subClassOf :Energy_Meter ;
	bf:usesMeasurement :Peak_Energy_Today ;
	bf:usesPoint :Meter ;
	rdfs:label "Peak Energy Today Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Peak_Power_Demand

:Peak_Power_Demand a owl:Class ;
	rdfs:subClassOf :Power ;
	rdfs:label "Peak Power Demand"@en .
# 
# http://buildsys.org/ontologies/Brick#Peak_Power_Demand_Sensor

:Peak_Power_Demand_Sensor a owl:Class ;
	rdfs:subClassOf :Demand_Sensor ;
	bf:usesMeasurement :Peak_Power_Demand ;
	bf:usesPoint :Sensor ;
	rdfs:label "Peak Power Demand Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Perimeter_Heating_Valve

:Perimeter_Heating_Valve a owl:Class ;
	rdfs:subClassOf :Heating_Valve ;
	rdfs:label "Perimeter Heating Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#Perimeter_Heating_Valve_Command

:Perimeter_Heating_Valve_Command a owl:Class ;
	rdfs:subClassOf :Heating_Valve_Command ;
	bf:usesMeasurement :Perimeter_Heating_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "Perimeter Heating Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Photovoltaic_Current_Output

:Photovoltaic_Current_Output a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Photovoltaic Current Output"@en .
# 
# http://buildsys.org/ontologies/Brick#Photovoltaic_Current_Output_Sensor

:Photovoltaic_Current_Output_Sensor a owl:Class ;
	rdfs:subClassOf :Current_Sensor ;
	bf:equivalentTagSet :PV_Current_Output_Sensor ;
	bf:usesMeasurement :Photovoltaic_Current_Output ;
	bf:usesPoint :Sensor ;
	rdfs:label "Photovoltaic Current Output Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Piezoelectric

:Piezoelectric a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "Piezoelectric"@en .
# 
# http://buildsys.org/ontologies/Brick#Piezoelectric_Sensor

:Piezoelectric_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Piezoelectric Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Point

:Point a owl:Class ;
	rdfs:subClassOf bf:TagSet ;
	rdfs:label "Point"@en .
# 
# http://buildsys.org/ontologies/Brick#Position

:Position a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "Position"@en .
# 
# http://buildsys.org/ontologies/Brick#Power

:Power a owl:Class ;
	rdfs:subClassOf :MeasurementProperty , :UndefinedMeasurement ;
	rdfs:label "Power"@en .
# 
# http://buildsys.org/ontologies/Brick#PowerSystem_Peak_Power_Demand_Sensor

:PowerSystem_Peak_Power_Demand_Sensor a owl:Class ;
	rdfs:subClassOf :Peak_Power_Demand_Sensor ;
	bf:usesEquipment :PowerSystem ;
	bf:usesMeasurement :Peak_Power_Demand ;
	bf:usesPoint :Sensor ;
	rdfs:label "PowerSystem Peak Power Demand Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#PowerSystem_Power_Meter

:PowerSystem_Power_Meter a owl:Class ;
	rdfs:subClassOf :Power_Meter ;
	bf:usesEquipment :PowerSystem ;
	bf:usesMeasurement :Power ;
	bf:usesPoint :Meter ;
	rdfs:label "PowerSystem Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Power_Loss

:Power_Loss a owl:Class ;
	rdfs:subClassOf :Power ;
	rdfs:label "Power Loss"@en .
# 
# http://buildsys.org/ontologies/Brick#Power_Loss_Alarm

:Power_Loss_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesMeasurement :Power_Loss ;
	bf:usesPoint :Alarm ;
	rdfs:label "Power Loss Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Power_Meter

:Power_Meter a owl:Class ;
	rdfs:subClassOf :Meter ;
	bf:usesMeasurement :Power ;
	bf:usesPoint :Meter ;
	rdfs:label "Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Power_System

:Power_System a owl:Class ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Power System"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Coil_Entering_Air_Temperature

:PreHeat_Coil_Entering_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Air_Temperature ;
	rdfs:label "PreHeat Coil Entering Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Coil_Entering_Air_Temperature_Sensor

:PreHeat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Entering_Water_Temperature_Sensor ;
	bf:usesMeasurement :PreHeat_Coil_Entering_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "PreHeat Coil Entering Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Coil_Leaving_Water_Temperature

:PreHeat_Coil_Leaving_Water_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature , :Water ;
	rdfs:label "PreHeat Coil Leaving Water Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Coil_Leaving_Water_Temperature_Sensor

:PreHeat_Coil_Leaving_Water_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Leaving_Water_Temperature_Sensor ;
	bf:usesMeasurement :PreHeat_Coil_Leaving_Water_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "PreHeat Coil Leaving Water Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Hot_Water_Valve

:PreHeat_Hot_Water_Valve a owl:Class ;
	rdfs:subClassOf :AHU ;
	rdfs:label "PreHeat Hot Water Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Valve

:PreHeat_Valve a owl:Class ;
	rdfs:subClassOf :Valve ;
	rdfs:label "PreHeat Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Valve_Command

:PreHeat_Valve_Command a owl:Class ;
	rdfs:subClassOf :Valve_Command ;
	bf:usesMeasurement :PreHeat_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "PreHeat Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#PreHeat_Valve_VFD

:PreHeat_Valve_VFD a owl:Class ;
	rdfs:subClassOf :AHU ;
	rdfs:label "PreHeat Valve VFD"@en .
# 
# http://buildsys.org/ontologies/Brick#Pre_Filter

:Pre_Filter a owl:Class ;
	rdfs:subClassOf :Filter ;
	rdfs:label "Pre Filter"@en .
# 
# http://buildsys.org/ontologies/Brick#Pre_Filter_Status

:Pre_Filter_Status a owl:Class ;
	rdfs:subClassOf :Filter_Status ;
	bf:usesMeasurement :Pre_Filter ;
	bf:usesPoint :Status ;
	rdfs:label "Pre Filter Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Coil

:Preheat_Coil a owl:Class ;
	rdfs:subClassOf :Coil ;
	rdfs:label "Preheat Coil"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Demand

:Preheat_Demand a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Preheat Demand"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Demand_Setpoint

:Preheat_Demand_Setpoint a owl:Class ;
	rdfs:subClassOf :Demand_Setpoint ;
	bf:usesMeasurement :Preheat_Demand ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Preheat Demand Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Discharge_Air_Temperature

:Preheat_Discharge_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature ;
	rdfs:label "Preheat Discharge Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Discharge_Air_Temperature_Sensor

:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Sensor ;
	bf:equivalentTagSet :Preheat_Supply_Air_Temperature_Sensor ;
	bf:usesMeasurement :Preheat_Discharge_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Preheat Discharge Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Supply_Air_Temperature

:Preheat_Supply_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature ;
	rdfs:label "Preheat Supply Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Preheat_Supply_Air_Temperature_Sensor

:Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Sensor ;
	bf:equivalentTagSet :Preheat_Discharge_Air_Temperature_Sensor ;
	bf:usesMeasurement :Preheat_Supply_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Preheat Supply Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Pressure

:Pressure a owl:Class ;
	rdfs:subClassOf :MeasurementProperty , :UndefinedMeasurement ;
	rdfs:label "Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Pressure_Sensor

:Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "Pressure Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Pressure_Setpoint

:Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Pressure_Status

:Pressure_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "Pressure Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Proportional_Band_Setpoint

:Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Proportional_Gain_Setpoint

:Proportional_Gain_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Proportional Gain Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump

:Pump a owl:Class ;
	rdfs:subClassOf :HVAC , :UndefinedMeasurement ;
	rdfs:label "Pump"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Alarm

:Pump_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesEquipment :Pump ;
	bf:usesPoint :Alarm ;
	rdfs:label "Pump Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Alarm_Delay_Setpoint

:Pump_Alarm_Delay_Setpoint a owl:Class ;
	rdfs:subClassOf :Alarm_Delay_Setpoint , :Pump_Alarm ;
	bf:usesEquipment :Pump ;
	bf:usesMeasurement :Alarm_Delay ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Pump Alarm Delay Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Command

:Pump_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Pump Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Enable_Status

:Pump_Enable_Status a owl:Class ;
	rdfs:subClassOf :Enable_Status , :Pump_Status ;
	bf:usesEquipment :Pump ;
	bf:usesMeasurement :Enable ;
	bf:usesPoint :Status ;
	rdfs:label "Pump Enable Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Lead_Lag_Command

:Pump_Lead_Lag_Command a owl:Class ;
	rdfs:subClassOf :Pump_Command ;
	bf:usesEquipment :Pump ;
	bf:usesMeasurement :Lead_Lag ;
	bf:usesPoint :Command ;
	rdfs:label "Pump Lead Lag Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Lead_Lag_Status

:Pump_Lead_Lag_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "Pump Lead Lag Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Lead_On_Off_Command

:Pump_Lead_On_Off_Command a owl:Class ;
	rdfs:subClassOf :Pump_Command ;
	bf:usesEquipment :Pump ;
	bf:usesMeasurement :Lead_On_Off ;
	bf:usesPoint :Command ;
	rdfs:label "Pump Lead On Off Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Start_Stop

:Pump_Start_Stop a owl:Class ;
	rdfs:subClassOf :Pump , :Start_Stop ;
	rdfs:label "Pump Start Stop"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Start_Stop_Command

:Pump_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Start_Stop_Command ;
	bf:usesMeasurement :Pump_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "Pump Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Start_Stop_Status

:Pump_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Pump_Status , :Start_Stop_Status ;
	bf:usesMeasurement :Pump_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "Pump Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Pump_Status

:Pump_Status a owl:Class ;
	rdfs:subClassOf :Start_Stop_Status ;
	bf:usesMeasurement :Pump ;
	bf:usesPoint :Status ;
	rdfs:label "Pump Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Rain

:Rain a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Rain"@en .
# 
# http://buildsys.org/ontologies/Brick#Rain_Duration

:Rain_Duration a owl:Class ;
	rdfs:subClassOf :Rain ;
	rdfs:label "Rain Duration"@en .
# 
# http://buildsys.org/ontologies/Brick#Rain_Duration_Sensor

:Rain_Duration_Sensor a owl:Class ;
	rdfs:subClassOf :Rain_Sensor ;
	bf:usesMeasurement :Rain_Duration ;
	bf:usesPoint :Sensor ;
	rdfs:label "Rain Duration Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Rain_Sensor

:Rain_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Rain ;
	bf:usesPoint :Sensor ;
	rdfs:label "Rain Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Rated_Speed

:Rated_Speed a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Rated Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Rated_Speed_Setpoint

:Rated_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	bf:usesMeasurement :Rated_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Rated Speed Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Reheat_Valve

:Reheat_Valve a owl:Class ;
	rdfs:subClassOf :Heating_Valve , :Valve ;
	rdfs:label "Reheat Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#Reheat_Valve_Command

:Reheat_Valve_Command a owl:Class ;
	rdfs:subClassOf :Valve_Command ;
	bf:usesMeasurement :Reheat_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "Reheat Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Relative_Humidity

:Relative_Humidity a owl:Class ;
	rdfs:subClassOf :Humidity ;
	rdfs:label "Relative Humidity"@en .
# 
# http://buildsys.org/ontologies/Brick#Relative_Humidity_Sensor

:Relative_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Humidity_Sensor ;
	bf:usesMeasurement :Relative_Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Relative Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Remotely_On_Off

:Remotely_On_Off a owl:Class ;
	rdfs:subClassOf :On_Off ;
	rdfs:label "Remotely On Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Remotely_On_Off_Status

:Remotely_On_Off_Status a owl:Class ;
	rdfs:subClassOf :On_Off_Status ;
	bf:usesMeasurement :Remotely_On_Off ;
	bf:usesPoint :Status ;
	rdfs:label "Remotely On Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Request_Command

:Request_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Request Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Reset_Command

:Reset_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Reset Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Reset_Setpoint

:Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Resource

:Resource a owl:Class ;
	rdfs:subClassOf :Point ;
	rdfs:label "Resource"@en .
# 
# http://buildsys.org/ontologies/Brick#ReturnFan_Fan_Air_Flow_Sensor

:ReturnFan_Fan_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Fan_Air_Flow_Sensor ;
	bf:usesEquipment :ReturnFan ;
	bf:usesMeasurement :Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "ReturnFan Fan Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#ReturnFan_VFD_Status

:ReturnFan_VFD_Status a owl:Class ;
	rdfs:subClassOf :VFD_Status ;
	bf:usesEquipment :ReturnFan ;
	bf:usesMeasurement :VFD_Status ;
	rdfs:label "ReturnFan VFD Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air

:Return_Air a owl:Class ;
	rdfs:subClassOf :Air , :UndefinedMeasurement ;
	rdfs:label "Return Air"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_CO2

:Return_Air_CO2 a owl:Class ;
	rdfs:subClassOf :Air_CO2 , :Return_Air ;
	rdfs:label "Return Air CO2"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_CO2_Sensor

:Return_Air_CO2_Sensor a owl:Class ;
	rdfs:subClassOf :CO2_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_CO2 ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air CO2 Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_CO2_Setpoint

:Return_Air_CO2_Setpoint a owl:Class ;
	rdfs:subClassOf :CO2_Setpoint ;
	rdfs:label "Return Air CO2 Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Damper

:Return_Air_Damper a owl:Class ;
	rdfs:subClassOf :Damper ;
	rdfs:label "Return Air Damper"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Dewpoint

:Return_Air_Dewpoint a owl:Class ;
	rdfs:subClassOf :Air_Dewpoint , :Return_Air ;
	rdfs:label "Return Air Dewpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Dewpoint_Sensor

:Return_Air_Dewpoint_Sensor a owl:Class ;
	rdfs:subClassOf :Dewpoint_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_Dewpoint ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Dewpoint Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Enthalpy

:Return_Air_Enthalpy a owl:Class ;
	rdfs:subClassOf :Air_Enthalpy , :Return_Air ;
	rdfs:label "Return Air Enthalpy"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Enthalpy_Sensor

:Return_Air_Enthalpy_Sensor a owl:Class ;
	rdfs:subClassOf :Enthalpy_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_Enthalpy ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Enthalpy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Flow

:Return_Air_Flow a owl:Class ;
	rdfs:subClassOf :Air_Flow , :Return_Air ;
	rdfs:label "Return Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Flow_Sensor

:Return_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Air_Flow_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Grains

:Return_Air_Grains a owl:Class ;
	rdfs:subClassOf :Air_Grains , :Return_Air ;
	rdfs:label "Return Air Grains"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Grains_Sensor

:Return_Air_Grains_Sensor a owl:Class ;
	rdfs:subClassOf :Air_Grains_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_Grains ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Grains Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Humidity

:Return_Air_Humidity a owl:Class ;
	rdfs:subClassOf :Air_Humidity , :Return_Air ;
	rdfs:label "Return Air Humidity"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Humidity_Sensor

:Return_Air_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Humidity_Sensor , :Return_Air ;
	bf:usesMeasurement :Return_Air_Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Preheat_Valve

:Return_Air_Preheat_Valve a owl:Class ;
	rdfs:subClassOf :Return_Air , :Valve ;
	rdfs:label "Return Air Preheat Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Preheat_Valve_Command

:Return_Air_Preheat_Valve_Command a owl:Class ;
	rdfs:subClassOf :Return_Air , :Valve_Command ;
	bf:usesMeasurement :Return_Air_Preheat_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "Return Air Preheat Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature

:Return_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Air_Temperature , :Return_Air ;
	rdfs:label "Return Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature_High_Limit

:Return_Air_Temperature_High_Limit a owl:Class ;
	rdfs:subClassOf :High_Temperature , :Return_Air_Temperature , :Temperature_High ;
	rdfs:label "Return Air Temperature High Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature_High_Limit_Alarm

:Return_Air_Temperature_High_Limit_Alarm a owl:Class ;
	rdfs:subClassOf :High_Temperature_Alarm , :Return_Air ;
	bf:usesMeasurement :Return_Air_Temperature_High_Limit ;
	bf:usesPoint :Alarm ;
	rdfs:label "Return Air Temperature High Limit Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature_Low_Limit

:Return_Air_Temperature_Low_Limit a owl:Class ;
	rdfs:subClassOf :Low_Temperature , :Return_Air_Temperature , :Temperature_Low ;
	rdfs:label "Return Air Temperature Low Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature_Low_Limit_Alarm

:Return_Air_Temperature_Low_Limit_Alarm a owl:Class ;
	rdfs:subClassOf :Low_Temperature_Alarm , :Return_Air ;
	bf:usesMeasurement :Return_Air_Temperature_Low_Limit ;
	bf:usesPoint :Alarm ;
	rdfs:label "Return Air Temperature Low Limit Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Air_Temperature_Sensor

:Return_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Return_Air , :Temperature_Sensor ;
	bf:usesMeasurement :Return_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Discharge_Fan_Differential_Speed

:Return_Discharge_Fan_Differential_Speed a owl:Class ;
	rdfs:subClassOf :Discharge_Fan , :Return_Fan_Differential_Speed ;
	rdfs:label "Return Discharge Fan Differential Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Discharge_Fan_Differential_Speed_Setpoint

:Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint ;
	bf:equivalentTagSet :Return_Supply_Fan_Differential_Speed_Setpoint ;
	bf:usesMeasurement :Return_Discharge_Fan_Differential_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Return Discharge Fan Differential Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan

:Return_Fan a owl:Class ;
	rdfs:subClassOf :Fan , :UndefinedMeasurement ;
	rdfs:label "Return Fan"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Air_Flow

:Return_Fan_Air_Flow a owl:Class ;
	rdfs:subClassOf :Return_Air_Flow , :Return_Fan ;
	rdfs:label "Return Fan Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Air_Flow_Sensor

:Return_Fan_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Fan_Air_Flow_Sensor , :Return_Air_Flow_Sensor ;
	bf:usesMeasurement :Return_Fan_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Fan Air Flow Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Command

:Return_Fan_Command a owl:Class ;
	rdfs:subClassOf :Fan_Command ;
	bf:usesMeasurement :Return_Fan ;
	bf:usesPoint :Command ;
	rdfs:label "Return Fan Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Differential_Speed

:Return_Fan_Differential_Speed a owl:Class ;
	rdfs:subClassOf :Return_Fan , :Speed ;
	rdfs:label "Return Fan Differential Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Differential_Speed_Sensor

:Return_Fan_Differential_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Differential_Speed_Sensor ;
	bf:usesMeasurement :Return_Fan_Differential_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Fan Differential Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Differential_Speed_Setpoint

:Return_Fan_Differential_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Differential_Speed_Setpoint ;
	bf:usesMeasurement :Return_Fan_Differential_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Return Fan Differential Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Start_Stop

:Return_Fan_Start_Stop a owl:Class ;
	rdfs:subClassOf :Fan_Start_Stop , :Return_Fan ;
	rdfs:label "Return Fan Start Stop"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Start_Stop_Command

:Return_Fan_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Return_Fan_Command , :Start_Stop_Command ;
	bf:usesMeasurement :Return_Fan_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "Return Fan Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Start_Stop_Status

:Return_Fan_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Fan_Start_Stop_Status , :Return_Fan_Status ;
	bf:usesMeasurement :Return_Fan_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "Return Fan Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_Status

:Return_Fan_Status a owl:Class ;
	rdfs:subClassOf :Fan_Status ;
	bf:usesMeasurement :Return_Fan ;
	bf:usesPoint :Status ;
	rdfs:label "Return Fan Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_VFD_Speed

:Return_Fan_VFD_Speed a owl:Class ;
	rdfs:subClassOf :Return_Fan , :Speed ;
	rdfs:label "Return Fan VFD Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_VFD_Speed_Command

:Return_Fan_VFD_Speed_Command a owl:Class ;
	rdfs:subClassOf :Return_Fan_Command , :VFD_Speed_Command ;
	bf:usesMeasurement :Return_Fan_VFD_Speed ;
	bf:usesPoint :Command ;
	rdfs:label "Return Fan VFD Speed Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_VFD_Speed_Sensor

:Return_Fan_VFD_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Sensor ;
	bf:usesMeasurement :Return_Fan_VFD_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Return Fan VFD Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_VFD_Speed_Setpoint

:Return_Fan_VFD_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Setpoint ;
	bf:usesMeasurement :Return_Fan_VFD_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Return Fan VFD Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Fan_VFD_Speed_Status

:Return_Fan_VFD_Speed_Status a owl:Class ;
	rdfs:subClassOf :Return_Fan_Status , :VFD_Speed_Status ;
	bf:usesMeasurement :Return_Fan_VFD_Speed ;
	bf:usesPoint :Status ;
	rdfs:label "Return Fan VFD Speed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Heat_Valve

:Return_Heat_Valve a owl:Class ;
	rdfs:subClassOf :Valve ;
	rdfs:label "Return Heat Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Heat_Valve_Command

:Return_Heat_Valve_Command a owl:Class ;
	rdfs:subClassOf :Valve_Command ;
	bf:usesMeasurement :Return_Heat_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "Return Heat Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Supply_Fan_Differential_Speed

:Return_Supply_Fan_Differential_Speed a owl:Class ;
	rdfs:subClassOf :Return_Fan_Differential_Speed , :Supply_Fan ;
	rdfs:label "Return Supply Fan Differential Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Supply_Fan_Differential_Speed_Setpoint

:Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint ;
	bf:equivalentTagSet :Return_Discharge_Fan_Differential_Speed_Setpoint ;
	bf:usesMeasurement :Return_Supply_Fan_Differential_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Return Supply Fan Differential Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Return_Water_Temperature_Sensor

:Return_Water_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	rdfs:label "Return Water Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Roof

:Roof a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Roof"@en .
# 
# http://buildsys.org/ontologies/Brick#Room

:Room a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Room"@en .
# 
# http://buildsys.org/ontologies/Brick#Room_Temperature

:Room_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Room Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Room_Temperature_Sensor

:Room_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	bf:usesMeasurement :Room_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Room Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Room_Temperature_Setpoint

:Room_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	bf:usesMeasurement :Room_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Room Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Run

:Run a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Run"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Direction

:Run_Direction a owl:Class ;
	rdfs:subClassOf :Run ;
	rdfs:label "Run Direction"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Direction_Command

:Run_Direction_Command a owl:Class ;
	rdfs:subClassOf :Direction_Command ;
	bf:usesMeasurement :Run_Direction ;
	bf:usesPoint :Command ;
	rdfs:label "Run Direction Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Direction_Status

:Run_Direction_Status a owl:Class ;
	rdfs:subClassOf :Direction_Status , :Run_Status ;
	bf:usesMeasurement :Run_Direction ;
	bf:usesPoint :Status ;
	rdfs:label "Run Direction Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Enable

:Run_Enable a owl:Class ;
	rdfs:subClassOf :Enable , :Run ;
	rdfs:label "Run Enable"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Enable_Command

:Run_Enable_Command a owl:Class ;
	rdfs:subClassOf :Enable_Command ;
	bf:usesMeasurement :Run_Enable ;
	bf:usesPoint :Command ;
	rdfs:label "Run Enable Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Enable_Status

:Run_Enable_Status a owl:Class ;
	rdfs:subClassOf :Enable_Status , :Run_Status ;
	bf:usesMeasurement :Run_Enable ;
	bf:usesPoint :Status ;
	rdfs:label "Run Enable Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Request

:Run_Request a owl:Class ;
	rdfs:subClassOf :Run ;
	rdfs:label "Run Request"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Request_Command

:Run_Request_Command a owl:Class ;
	rdfs:subClassOf :Request_Command ;
	bf:usesMeasurement :Run_Request ;
	bf:usesPoint :Command ;
	rdfs:label "Run Request Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Status

:Run_Status a owl:Class ;
	rdfs:subClassOf :Start_Stop_Status ;
	bf:usesMeasurement :Run ;
	bf:usesPoint :Status ;
	rdfs:label "Run Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Time

:Run_Time a owl:Class ;
	rdfs:subClassOf :Run ;
	rdfs:label "Run Time"@en .
# 
# http://buildsys.org/ontologies/Brick#Run_Time_Sensor

:Run_Time_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Run_Time ;
	bf:usesPoint :Sensor ;
	rdfs:label "Run Time Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Running_Hour

:Running_Hour a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Running Hour"@en .
# 
# http://buildsys.org/ontologies/Brick#Running_Hour_Sensor

:Running_Hour_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Running_Hour ;
	bf:usesPoint :Sensor ;
	rdfs:label "Running Hour Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Schedule_Temperature

:Schedule_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Schedule Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Schedule_Temperature_Setpoint

:Schedule_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	bf:usesMeasurement :Schedule_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Schedule Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Sensor

:Sensor a owl:Class ;
	rdfs:subClassOf :Point ;
	rdfs:label "Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Server_Room

:Server_Room a owl:Class ;
	rdfs:subClassOf :Room ;
	rdfs:label "Server Room"@en .
# 
# http://buildsys.org/ontologies/Brick#Setpoint

:Setpoint a owl:Class ;
	rdfs:subClassOf :Point ;
	rdfs:label "Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Short_Cycle

:Short_Cycle a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Short Cycle"@en .
# 
# http://buildsys.org/ontologies/Brick#Short_Cycle_Alarm

:Short_Cycle_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesMeasurement :Short_Cycle ;
	bf:usesPoint :Alarm ;
	rdfs:label "Short Cycle Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Shutdown_Command

:Shutdown_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	rdfs:label "Shutdown Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Shutdown_Hot_Water_When_Unoccupied

:Shutdown_Hot_Water_When_Unoccupied a owl:Class ;
	rdfs:subClassOf :Hot_Water ;
	rdfs:label "Shutdown Hot Water When Unoccupied"@en .
# 
# http://buildsys.org/ontologies/Brick#Shutdown_Hot_Water_When_Unoccupied_Command

:Shutdown_Hot_Water_When_Unoccupied_Command a owl:Class ;
	rdfs:subClassOf :Hot_Water , :Shutdown_Command ;
	bf:usesMeasurement :Shutdown_Hot_Water_When_Unoccupied ;
	bf:usesPoint :Command ;
	rdfs:label "Shutdown Hot Water When Unoccupied Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Smoke_Detected

:Smoke_Detected a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Smoke Detected"@en .
# 
# http://buildsys.org/ontologies/Brick#Smoke_Detected_Alarm

:Smoke_Detected_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesMeasurement :Smoke_Detected ;
	bf:usesPoint :Alarm ;
	rdfs:label "Smoke Detected Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#SolarPanel_Battery_Voltage_Sensor

:SolarPanel_Battery_Voltage_Sensor a owl:Class ;
	rdfs:subClassOf :Battery_Voltage_Sensor ;
	bf:usesEquipment :SolarPanel ;
	bf:usesMeasurement :Battery_Voltage ;
	bf:usesPoint :Sensor ;
	rdfs:label "SolarPanel Battery Voltage Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SolarPanel_PV_Current_Output_Sensor

:SolarPanel_PV_Current_Output_Sensor a owl:Class ;
	rdfs:subClassOf :PV_Current_Output_Sensor ;
	bf:equivalentTagSet :SolarPanel_Photovoltaic_Current_Output_Sensor ;
	bf:usesEquipment :SolarPanel ;
	bf:usesMeasurement :PV_Current_Output ;
	bf:usesPoint :Sensor ;
	rdfs:label "SolarPanel PV Current Output Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SolarPanel_Photovoltaic_Current_Output_Sensor

:SolarPanel_Photovoltaic_Current_Output_Sensor a owl:Class ;
	rdfs:subClassOf :Photovoltaic_Current_Output_Sensor ;
	bf:equivalentTagSet :SolarPanel_PV_Current_Output_Sensor ;
	bf:usesEquipment :SolarPanel ;
	bf:usesMeasurement :Photovoltaic_Current_Output ;
	bf:usesPoint :Sensor ;
	rdfs:label "SolarPanel Photovoltaic Current Output Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SolarPanel_Solar_Azimuth_Angle_Sensor

:SolarPanel_Solar_Azimuth_Angle_Sensor a owl:Class ;
	rdfs:subClassOf :Solar_Azimuth_Angle_Sensor ;
	bf:usesEquipment :SolarPanel ;
	bf:usesMeasurement :Solar_Azimuth_Angle ;
	bf:usesPoint :Sensor ;
	rdfs:label "SolarPanel Solar Azimuth Angle Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SolarPanel_Solar_Zenith_Angle_Sensor

:SolarPanel_Solar_Zenith_Angle_Sensor a owl:Class ;
	rdfs:subClassOf :Solar_Zenith_Angle_Sensor ;
	bf:usesEquipment :SolarPanel ;
	bf:usesMeasurement :Solar_Zenith_Angle ;
	bf:usesPoint :Sensor ;
	rdfs:label "SolarPanel Solar Zenith Angle Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Azimuth_Angle

:Solar_Azimuth_Angle a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Solar Azimuth Angle"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Azimuth_Angle_Sensor

:Solar_Azimuth_Angle_Sensor a owl:Class ;
	rdfs:subClassOf :Angle_Sensor ;
	bf:usesMeasurement :Solar_Azimuth_Angle ;
	bf:usesPoint :Sensor ;
	rdfs:label "Solar Azimuth Angle Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Panel

:Solar_Panel a owl:Class ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Solar Panel"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Radiance

:Solar_Radiance a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Solar Radiance"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Radiance_Sensor

:Solar_Radiance_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Solar_Radiance ;
	bf:usesPoint :Sensor ;
	rdfs:label "Solar Radiance Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Zenith_Angle

:Solar_Zenith_Angle a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Solar Zenith Angle"@en .
# 
# http://buildsys.org/ontologies/Brick#Solar_Zenith_Angle_Sensor

:Solar_Zenith_Angle_Sensor a owl:Class ;
	rdfs:subClassOf :Angle_Sensor ;
	bf:usesMeasurement :Solar_Zenith_Angle ;
	bf:usesPoint :Sensor ;
	rdfs:label "Solar Zenith Angle Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Space

:Space a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Space"@en .
# 
# http://buildsys.org/ontologies/Brick#Space_Heater

:Space_Heater a owl:Class ;
	rdfs:subClassOf :HVAC ;
	rdfs:label "Space Heater"@en .
# 
# http://buildsys.org/ontologies/Brick#Speed

:Speed a owl:Class ;
	rdfs:subClassOf :MeasurementProperty , :UndefinedMeasurement ;
	rdfs:label "Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Speed_Reset

:Speed_Reset a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Speed Reset"@en .
# 
# http://buildsys.org/ontologies/Brick#Speed_Reset_Command

:Speed_Reset_Command a owl:Class ;
	rdfs:subClassOf :Reset_Command ;
	bf:usesMeasurement :Speed_Reset ;
	bf:usesPoint :Command ;
	rdfs:label "Speed Reset Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Speed_Sensor

:Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Speed_Setpoint

:Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Stages

:Stages a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Stages"@en .
# 
# http://buildsys.org/ontologies/Brick#Stages_Status

:Stages_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	bf:usesMeasurement :Stages ;
	bf:usesPoint :Status ;
	rdfs:label "Stages Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_CRAC_Unit

:Standby_CRAC_Unit a owl:Class ;
	rdfs:subClassOf :CRAC ;
	rdfs:label "Standby CRAC Unit"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Fan

:Standby_Fan a owl:Class ;
	rdfs:subClassOf :Fan , :UndefinedMeasurement ;
	rdfs:label "Standby Fan"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Fan_Status

:Standby_Fan_Status a owl:Class ;
	rdfs:subClassOf :Fan_Status ;
	bf:usesMeasurement :Standby_Fan ;
	bf:usesPoint :Status ;
	rdfs:label "Standby Fan Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Glycool_Unit_On_Off

:Standby_Glycool_Unit_On_Off a owl:Class ;
	rdfs:subClassOf :Standby_Unit_On_Off ;
	rdfs:label "Standby Glycool Unit On Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Glycool_Unit_On_Off_Status

:Standby_Glycool_Unit_On_Off_Status a owl:Class ;
	rdfs:subClassOf :Standby_Unit_On_Off_Status ;
	bf:usesMeasurement :Standby_Glycool_Unit_On_Off ;
	bf:usesPoint :Status ;
	rdfs:label "Standby Glycool Unit On Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Load_Shed

:Standby_Load_Shed a owl:Class ;
	rdfs:subClassOf :Load_Shed ;
	rdfs:label "Standby Load Shed"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Load_Shed_Command

:Standby_Load_Shed_Command a owl:Class ;
	rdfs:subClassOf :Load_Shed_Command ;
	bf:usesMeasurement :Standby_Load_Shed ;
	bf:usesPoint :Command ;
	rdfs:label "Standby Load Shed Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Unit_On_Off

:Standby_Unit_On_Off a owl:Class ;
	rdfs:subClassOf :On_Off ;
	rdfs:label "Standby Unit On Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Standby_Unit_On_Off_Status

:Standby_Unit_On_Off_Status a owl:Class ;
	rdfs:subClassOf :On_Off_Status ;
	bf:usesMeasurement :Standby_Unit_On_Off ;
	bf:usesPoint :Status ;
	rdfs:label "Standby Unit On Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Start_Stop

:Start_Stop a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Start Stop"@en .
# 
# http://buildsys.org/ontologies/Brick#Start_Stop_Command

:Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:usesMeasurement :Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Start_Stop_Status

:Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	bf:equivalentTagSet :On_Off_Status ;
	bf:usesMeasurement :Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure

:Static_Pressure a owl:Class ;
	rdfs:subClassOf :Pressure ;
	rdfs:label "Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Dead_Band_Setpoint

:Static_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Dead_Band_Setpoint ;
	rdfs:label "Static Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Integral_Time_Setpoint

:Static_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Integral_Time_Setpoint ;
	rdfs:label "Static Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Max

:Static_Pressure_Max a owl:Class ;
	rdfs:subClassOf :Static_Pressure ;
	rdfs:label "Static Pressure Max"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Max_Setpoint

:Static_Pressure_Max_Setpoint a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Setpoint ;
	bf:usesMeasurement :Static_Pressure_Max ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Static Pressure Max Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Min

:Static_Pressure_Min a owl:Class ;
	rdfs:subClassOf :Static_Pressure ;
	rdfs:label "Static Pressure Min"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Min_Setpoint

:Static_Pressure_Min_Setpoint a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Setpoint ;
	bf:usesMeasurement :Static_Pressure_Min ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Static Pressure Min Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Proportional_Band_Setpoint

:Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Proportional_Band_Setpoint ;
	rdfs:label "Static Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Sensor

:Static_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Pressure_Sensor ;
	bf:usesMeasurement :Static_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "Static Pressure Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Static_Pressure_Setpoint

:Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Pressure_Setpoint ;
	rdfs:label "Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Status

:Status a owl:Class ;
	rdfs:subClassOf :Point ;
	rdfs:label "Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Steam

:Steam a owl:Class ;
	rdfs:subClassOf :Resource , :UndefinedMeasurement ;
	rdfs:label "Steam"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_On_Off

:Steam_On_Off a owl:Class ;
	rdfs:subClassOf :On_Off , :Steam ;
	rdfs:label "Steam On Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_On_Off_Command

:Steam_On_Off_Command a owl:Class ;
	rdfs:subClassOf :On_Off_Command , :Steam ;
	bf:usesMeasurement :Steam_On_Off ;
	bf:usesPoint :Command ;
	rdfs:label "Steam On Off Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_System

:Steam_System a owl:Class ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Steam System"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_System_Current_Steam_Usage_Meter

:Steam_System_Current_Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Current_Steam_Usage_Meter ;
	bf:usesEquipment :Steam_System ;
	bf:usesMeasurement :Current_Steam_Usage ;
	bf:usesPoint :Meter ;
	rdfs:label "Steam_System Current Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_System_Monthly_Steam_Usage_Meter

:Steam_System_Monthly_Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Monthly_Steam_Usage_Meter ;
	bf:usesEquipment :Steam_System ;
	bf:usesMeasurement :Monthly_Steam_Usage ;
	bf:usesPoint :Meter ;
	rdfs:label "Steam_System Monthly Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_System_Steam_Usage_Today_Meter

:Steam_System_Steam_Usage_Today_Meter a owl:Class ;
	rdfs:subClassOf :Steam_Usage_Today_Meter ;
	bf:usesEquipment :Steam_System ;
	bf:usesMeasurement :Steam_Usage_Today ;
	bf:usesPoint :Meter ;
	rdfs:label "Steam_System Steam Usage Today Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_System_Yearly_Steam_Usage_Meter

:Steam_System_Yearly_Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Yearly_Steam_Usage_Meter ;
	bf:usesEquipment :Steam_System ;
	bf:usesMeasurement :Yearly_Steam_Usage ;
	bf:usesPoint :Meter ;
	rdfs:label "Steam_System Yearly Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_Usage_Meter

:Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Meter ;
	rdfs:label "Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_Usage_Today

:Steam_Usage_Today a owl:Class ;
	rdfs:subClassOf :Steam ;
	rdfs:label "Steam Usage Today"@en .
# 
# http://buildsys.org/ontologies/Brick#Steam_Usage_Today_Meter

:Steam_Usage_Today_Meter a owl:Class ;
	rdfs:subClassOf :Steam_Usage_Meter ;
	bf:usesMeasurement :Steam_Usage_Today ;
	bf:usesPoint :Meter ;
	rdfs:label "Steam Usage Today Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Cooling_Coil_Valve_Pressure_Sensor

:SupplyFan_Cooling_Coil_Valve_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Cooling_Coil_Valve_Pressure_Sensor ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Cooling_Coil_Valve_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "SupplyFan Cooling Coil Valve Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Differential_Pressure_Sensor

:SupplyFan_Differential_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Differential_Pressure_Sensor ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Differential_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "SupplyFan Differential Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint

:SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Discharge_Air_Static_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "SupplyFan Discharge Air Static Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint

:SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Discharge_Air_Static_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "SupplyFan Discharge Air Static Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Fan_Air_Flow_Sensor

:SupplyFan_Fan_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Fan_Air_Flow_Sensor ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "SupplyFan Fan Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Fan_Speed_Reset_Command

:SupplyFan_Fan_Speed_Reset_Command a owl:Class ;
	rdfs:subClassOf :Fan_Speed_Reset_Command ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Fan_Speed_Reset ;
	bf:usesPoint :Command ;
	rdfs:label "SupplyFan Fan Speed Reset Command"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Supply_Air_Proportional_Gain_Factor

:SupplyFan_Supply_Air_Proportional_Gain_Factor a owl:Class ;
	rdfs:subClassOf :Proportional_Gain_Setpoint , :Supply_Air_Proportional_Gain_Factor ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Supply_Air_Proportional_Gain_Factor ;
	bf:usesPoint :Setpoint ;
	rdfs:label "SupplyFan Supply Air Proportional Gain Factor"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint

:SupplyFan_Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "SupplyFan Supply Air Static Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint

:SupplyFan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :SupplyFan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "SupplyFan Supply Air Static Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#SupplyFan_VFD_Status

:SupplyFan_VFD_Status a owl:Class ;
	rdfs:subClassOf :VFD_Status ;
	bf:usesEquipment :SupplyFan ;
	bf:usesMeasurement :VFD_Status ;
	rdfs:label "SupplyFan VFD Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air

:Supply_Air a owl:Class ;
	rdfs:subClassOf :Air , :UndefinedMeasurement ;
	rdfs:label "Supply Air"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Damper_Max_Position

:Supply_Air_Damper_Max_Position a owl:Class ;
	rdfs:subClassOf :Air_Damper_Position , :Supply_Air ;
	rdfs:label "Supply Air Damper Max Position"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Damper_Max_Position_Setpoint

:Supply_Air_Damper_Max_Position_Setpoint a owl:Class ;
	rdfs:subClassOf :Damper_Position_Setpoint , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Damper_Max_Position_Setpoint ;
	bf:usesMeasurement :Supply_Air_Damper_Max_Position ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Damper Max Position Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Duct_Pressure_Status

:Supply_Air_Duct_Pressure_Status a owl:Class ;
	rdfs:subClassOf :Pressure , :Pressure_Status , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Duct_Pressure_Status ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Duct Pressure Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow

:Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Air_Flow , :Supply_Air ;
	rdfs:label "Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow_Command

:Supply_Air_Flow_Command a owl:Class ;
	rdfs:subClassOf :Command , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Flow_Command ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Command ;
	rdfs:label "Supply Air Flow Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow_Demand

:Supply_Air_Flow_Demand a owl:Class ;
	rdfs:subClassOf :Supply_Air_Flow ;
	rdfs:label "Supply Air Flow Demand"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow_Demand_Setpoint

:Supply_Air_Flow_Demand_Setpoint a owl:Class ;
	rdfs:subClassOf :Demand_Setpoint , :Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Flow_Demand_Setpoint ;
	bf:usesMeasurement :Supply_Air_Flow_Demand ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Flow Demand Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow_Sensor

:Supply_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Air_Flow_Sensor , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Flow_Sensor ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Flow Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Flow_Setpoint

:Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Air_Flow_Setpoint , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Humidity

:Supply_Air_Humidity a owl:Class ;
	rdfs:subClassOf :Air_Humidity , :Supply_Air ;
	rdfs:label "Supply Air Humidity"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Humidity_Sensor

:Supply_Air_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Humidity_Sensor , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Humidity_Sensor ;
	bf:usesMeasurement :Supply_Air_Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Integrative_Gain_Factor

:Supply_Air_Integrative_Gain_Factor a owl:Class ;
	rdfs:subClassOf :Integral_Gain_Setpoint , :Supply_Air ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Integrative Gain Factor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Proportional_Gain_Factor

:Supply_Air_Proportional_Gain_Factor a owl:Class ;
	rdfs:subClassOf :Proportional_Gain_Setpoint , :Supply_Air ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Proportional Gain Factor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Smoke_Detected

:Supply_Air_Smoke_Detected a owl:Class ;
	rdfs:subClassOf :Smoke_Detected , :Supply_Air ;
	rdfs:label "Supply Air Smoke Detected"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Smoke_Detected_Alarm

:Supply_Air_Smoke_Detected_Alarm a owl:Class ;
	rdfs:subClassOf :Smoke_Detected_Alarm , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Smoke_Detected_Alarm ;
	bf:usesMeasurement :Supply_Air_Smoke_Detected ;
	bf:usesPoint :Alarm ;
	rdfs:label "Supply Air Smoke Detected Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure

:Supply_Air_Static_Pressure a owl:Class ;
	rdfs:subClassOf :Static_Pressure , :Supply_Air ;
	rdfs:label "Supply Air Static Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Dead_Band

:Supply_Air_Static_Pressure_Dead_Band a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure ;
	rdfs:label "Supply Air Static Pressure Dead Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Dead_Band_Setpoint

:Supply_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Dead_Band_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Dead_Band_Setpoint ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Static Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Increase_Decrease_Step

:Supply_Air_Static_Pressure_Increase_Decrease_Step a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure ;
	rdfs:label "Supply Air Static Pressure Increase Decrease Step"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint

:Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
	rdfs:subClassOf :Increase_Decrease_Step_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Increase_Decrease_Step ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Static Pressure Increase Decrease Step Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Integral_Time

:Supply_Air_Static_Pressure_Integral_Time a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure ;
	rdfs:label "Supply Air Static Pressure Integral Time"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Integral_Time_Setpoint

:Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Integral_Time_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Integral_Time_Setpoint ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Static Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Proportional_Band

:Supply_Air_Static_Pressure_Proportional_Band a owl:Class ;
	rdfs:subClassOf :Supply_Air_Static_Pressure ;
	rdfs:label "Supply Air Static Pressure Proportional Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Proportional_Band_Setpoint

:Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Proportional_Band_Setpoint , :Supply_Air_Static_Pressure_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ;
	bf:usesMeasurement :Supply_Air_Static_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Static Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Sensor

:Supply_Air_Static_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Sensor , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Sensor ;
	bf:usesMeasurement :Supply_Air_Static_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Static Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Static_Pressure_Setpoint

:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Static_Pressure_Setpoint , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Static_Pressure_Setpoint ;
	bf:usesMeasurement :Supply_Air_Static_Pressure ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Static Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature

:Supply_Air_Temperature a owl:Class ;
	rdfs:subClassOf :Air_Temperature , :Supply_Air ;
	rdfs:label "Supply Air Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Cooling

:Supply_Air_Temperature_Cooling a owl:Class ;
	rdfs:subClassOf :Cooling_Temperature , :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Cooling"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Cooling_Setpoint

:Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Cooling_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Cooling Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Heating

:Supply_Air_Temperature_Heating a owl:Class ;
	rdfs:subClassOf :Heating_Temperature , :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Heating"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Heating_Setpoint

:Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Heating_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature_Heating ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Heating Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_High_Limit

:Supply_Air_Temperature_High_Limit a owl:Class ;
	rdfs:subClassOf :High_Temperature , :Supply_Air_Temperature , :Temperature_High ;
	rdfs:label "Supply Air Temperature High Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_High_Limit_Alarm

:Supply_Air_Temperature_High_Limit_Alarm a owl:Class ;
	rdfs:subClassOf :High_Temperature_Alarm , :Supply_Air ;
	bf:equivalentTagSet :Discharge_Air_Temperature_High_Limit_Alarm ;
	bf:usesMeasurement :Supply_Air_Temperature_High_Limit ;
	bf:usesPoint :Alarm ;
	rdfs:label "Supply Air Temperature High Limit Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Increase_Decrease_Step

:Supply_Air_Temperature_Increase_Decrease_Step a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Increase Decrease Step"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_Differential

:Supply_Air_Temperature_Reset_Differential a owl:Class ;
	rdfs:subClassOf :Differential_Temperature , :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Reset Differential"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint

:Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint , :Temperature_Differential_Reset_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Reset_Differential_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature_Reset_Differential ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Reset Differential Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_High

:Supply_Air_Temperature_Reset_High a owl:Class ;
	rdfs:subClassOf :Air_Temperature_High_Reset , :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Reset High"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_High_Setpoint

:Supply_Air_Temperature_Reset_High_Setpoint a owl:Class ;
	rdfs:subClassOf :Reset_Setpoint , :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Reset_High_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature_Reset_High ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Reset High Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_Low

:Supply_Air_Temperature_Reset_Low a owl:Class ;
	rdfs:subClassOf :Air_Temperature_Low_Reset , :Supply_Air_Temperature ;
	rdfs:label "Supply Air Temperature Reset Low"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Reset_Low_Setpoint

:Supply_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
	rdfs:subClassOf :Reset_Setpoint , :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Reset_Low_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature_Reset_Low ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Reset Low Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Sensor

:Supply_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air , :Temperature_Sensor ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Sensor ;
	bf:usesMeasurement :Supply_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Setpoint

:Supply_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air , :Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Setpoint ;
	bf:usesMeasurement :Supply_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Temperature_Setpoint_Increase_Decrease_Step

:Supply_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
	rdfs:subClassOf :Increase_Decrease_Step_Setpoint , :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step ;
	bf:usesMeasurement :Supply_Air_Temperature_Increase_Decrease_Step ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Air Temperature Setpoint Increase Decrease Step"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Velocity_Pressure

:Supply_Air_Velocity_Pressure a owl:Class ;
	rdfs:subClassOf :Pressure , :Supply_Air ;
	rdfs:label "Supply Air Velocity Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Air_Velocity_Pressure_Sensor

:Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air , :Velocity_Pressure_Sensor ;
	bf:equivalentTagSet :Discharge_Air_Velocity_Pressure_Sensor ;
	bf:usesMeasurement :Supply_Air_Velocity_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Air Velocity Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan

:Supply_Fan a owl:Class ;
	rdfs:subClassOf :Fan , :UndefinedMeasurement ;
	rdfs:label "Supply Fan"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Air_Flow

:Supply_Fan_Air_Flow a owl:Class ;
	rdfs:subClassOf :Supply_Air_Flow , :Supply_Fan ;
	rdfs:label "Supply Fan Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Air_Flow_Sensor

:Supply_Fan_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Fan_Air_Flow_Sensor , :Supply_Air_Flow_Sensor ;
	bf:equivalentTagSet :Discharge_Fan_Air_Flow_Sensor ;
	bf:usesMeasurement :Supply_Fan_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Fan Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Command

:Supply_Fan_Command a owl:Class ;
	rdfs:subClassOf :Fan_Command ;
	bf:equivalentTagSet :Discharge_Fan_Command ;
	bf:usesMeasurement :Supply_Fan ;
	bf:usesPoint :Command ;
	rdfs:label "Supply Fan Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Piezoelectric

:Supply_Fan_Piezoelectric a owl:Class ;
	rdfs:subClassOf :Supply_Fan ;
	rdfs:label "Supply Fan Piezoelectric"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Piezoelectric_Sensor

:Supply_Fan_Piezoelectric_Sensor a owl:Class ;
	rdfs:subClassOf :Piezoelectric_Sensor ;
	bf:equivalentTagSet :Discharge_Fan_Piezoelectric_Sensor ;
	bf:usesMeasurement :Supply_Fan_Piezoelectric ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Fan Piezoelectric Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Start_Stop

:Supply_Fan_Start_Stop a owl:Class ;
	rdfs:subClassOf :Fan_Start_Stop , :Supply_Fan ;
	rdfs:label "Supply Fan Start Stop"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Start_Stop_Command

:Supply_Fan_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Start_Stop_Command , :Supply_Fan_Command ;
	bf:equivalentTagSet :Discharge_Fan_Start_Stop_Command ;
	bf:usesMeasurement :Supply_Fan_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "Supply Fan Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Start_Stop_Status

:Supply_Fan_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Fan_Start_Stop_Status , :Supply_Fan_Status ;
	bf:equivalentTagSet :Discharge_Fan_Start_Stop_Status ;
	bf:usesMeasurement :Supply_Fan_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "Supply Fan Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_Status

:Supply_Fan_Status a owl:Class ;
	rdfs:subClassOf :Fan_Status ;
	bf:equivalentTagSet :Discharge_Fan_Status ;
	bf:usesMeasurement :Supply_Fan ;
	bf:usesPoint :Status ;
	rdfs:label "Supply Fan Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_VFD_Speed

:Supply_Fan_VFD_Speed a owl:Class ;
	rdfs:subClassOf :Speed , :Supply_Fan ;
	rdfs:label "Supply Fan VFD Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_VFD_Speed_Command

:Supply_Fan_VFD_Speed_Command a owl:Class ;
	rdfs:subClassOf :Supply_Fan_Command , :VFD_Speed_Command ;
	bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Command ;
	bf:usesMeasurement :Supply_Fan_VFD_Speed ;
	bf:usesPoint :Command ;
	rdfs:label "Supply Fan VFD Speed Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_VFD_Speed_Sensor

:Supply_Fan_VFD_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Sensor ;
	bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Sensor ;
	bf:usesMeasurement :Supply_Fan_VFD_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Supply Fan VFD Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_VFD_Speed_Setpoint

:Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :VFD_Speed_Setpoint ;
	bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Setpoint ;
	bf:usesMeasurement :Supply_Fan_VFD_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Fan VFD Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Fan_VFD_Speed_Status

:Supply_Fan_VFD_Speed_Status a owl:Class ;
	rdfs:subClassOf :Supply_Fan_Status , :VFD_Speed_Status ;
	bf:equivalentTagSet :Discharge_Fan_VFD_Speed_Status ;
	bf:usesMeasurement :Supply_Fan_VFD_Speed ;
	bf:usesPoint :Status ;
	rdfs:label "Supply Fan VFD Speed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Differential_Pressure_Dead_Band_Setpoint

:Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Dead_Band_Setpoint ;
	rdfs:label "Supply Water Differential Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Differential_Pressure_Integral_Time_Setpoint

:Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Integral_Time_Setpoint ;
	rdfs:label "Supply Water Differential Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Setpoint

:Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Proportional_Band_Setpoint ;
	rdfs:label "Supply Water Differential Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Flow_Sensor

:Supply_Water_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Water_Flow_Sensor ;
	rdfs:label "Supply Water Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature

:Supply_Water_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature , :Water ;
	rdfs:label "Supply Water Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature_Dead_Band_Setpoint

:Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Dead_Band_Setpoint ;
	rdfs:label "Supply Water Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature_Integral_Time_Setpoint

:Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Integral_Time_Setpoint ;
	rdfs:label "Supply Water Temperature Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature_Proportional_Band_Setpoint

:Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Proportional_Band_Setpoint ;
	rdfs:label "Supply Water Temperature Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature_Sensor

:Supply_Water_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	rdfs:label "Supply Water Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Supply_Water_Temperature_Setpoint

:Supply_Water_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	bf:equivalentTagSet :Discharge_Water_Temperature_Setpoint ;
	bf:usesMeasurement :Supply_Water_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Supply Water Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#System

:System a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "System"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Enable

:System_Enable a owl:Class ;
	rdfs:subClassOf :Enable , :System ;
	rdfs:label "System Enable"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Enable_Command

:System_Enable_Command a owl:Class ;
	rdfs:subClassOf :Enable_Command ;
	bf:usesMeasurement :System_Enable ;
	bf:usesPoint :Command ;
	rdfs:label "System Enable Command"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Mode

:System_Mode a owl:Class ;
	rdfs:subClassOf :System ;
	rdfs:label "System Mode"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Mode_Status

:System_Mode_Status a owl:Class ;
	rdfs:subClassOf :Mode_Status , :System_Status ;
	bf:usesMeasurement :System_Mode ;
	bf:usesPoint :Status ;
	rdfs:label "System Mode Status"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Shutdown

:System_Shutdown a owl:Class ;
	rdfs:subClassOf :System ;
	rdfs:label "System Shutdown"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Shutdown_Command

:System_Shutdown_Command a owl:Class ;
	rdfs:subClassOf :Shutdown_Command ;
	bf:usesMeasurement :System_Shutdown ;
	bf:usesPoint :Command ;
	rdfs:label "System Shutdown Command"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Shutdown_Status

:System_Shutdown_Status a owl:Class ;
	rdfs:subClassOf :System_Status ;
	bf:usesMeasurement :System_Shutdown ;
	bf:usesPoint :Status ;
	rdfs:label "System Shutdown Status"@en .
# 
# http://buildsys.org/ontologies/Brick#System_Status

:System_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	bf:usesMeasurement :System ;
	bf:usesPoint :Status ;
	rdfs:label "System Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature

:Temperature a owl:Class ;
	rdfs:subClassOf :MeasurementProperty , :UndefinedMeasurement ;
	rdfs:label "Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Alarm

:Temperature_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	rdfs:label "Temperature Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Differential_Reset_Setpoint

:Temperature_Differential_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Reset_Setpoint ;
	rdfs:label "Temperature Differential Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_High

:Temperature_High a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Temperature High"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_High_Limit_Setpoint

:Temperature_High_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	rdfs:label "Temperature High Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_High_Reset_Setpoint

:Temperature_High_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Reset_Setpoint ;
	rdfs:label "Temperature High Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Low

:Temperature_Low a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Temperature Low"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Low_Limit_Setpoint

:Temperature_Low_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	rdfs:label "Temperature Low Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Low_Reset_Setpoint

:Temperature_Low_Reset_Setpoint a owl:Class ;
	rdfs:subClassOf :Reset_Setpoint ;
	rdfs:label "Temperature Low Reset Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Sensor

:Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Setpoint

:Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Tolerance

:Temperature_Tolerance a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Temperature Tolerance"@en .
# 
# http://buildsys.org/ontologies/Brick#Temperature_Tolerance_Setpoint

:Temperature_Tolerance_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint , :Tolerance_Setpoint ;
	bf:usesMeasurement :Temperature_Tolerance ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Temperature Tolerance Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Temporary_Occupancy

:Temporary_Occupancy a owl:Class ;
	rdfs:subClassOf :Occupancy ;
	rdfs:label "Temporary Occupancy"@en .
# 
# http://buildsys.org/ontologies/Brick#Temporary_Occupancy_Status

:Temporary_Occupancy_Status a owl:Class ;
	rdfs:subClassOf :Occupancy_Status ;
	bf:usesMeasurement :Temporary_Occupancy ;
	bf:usesPoint :Status ;
	rdfs:label "Temporary Occupancy Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Terminal_Unit

:Terminal_Unit a owl:Class ;
	rdfs:subClassOf :HVAC ;
	rdfs:label "Terminal Unit"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint , :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint , :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint , :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Discharge Water Differential Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint

:ThermalEnergyStorage_Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :ThermalEnergyStorage_Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:usesEquipment :ThermalEnergyStorage ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "ThermalEnergyStorage Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage

:Thermal_Energy_Storage a owl:Class ;
	rdfs:subClassOf :Energy_Storage ;
	rdfs:label "Thermal Energy Storage"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Dead Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Integral Time"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Proportional Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band a owl:Class ;
	rdfs:subClassOf :Differential_Pressure , :Energy , :Water ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:equivalentTagSet :Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint ;
	bf:usesMeasurement :Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Power

:Thermal_Power a owl:Class ;
	rdfs:subClassOf :Power ;
	rdfs:label "Thermal Power"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermal_Power_Meter

:Thermal_Power_Meter a owl:Class ;
	rdfs:subClassOf :Power_Meter ;
	bf:usesMeasurement :Thermal_Power ;
	bf:usesPoint :Meter ;
	rdfs:label "Thermal Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermostat

:Thermostat a owl:Class ;
	rdfs:subClassOf :HVAC ;
	rdfs:label "Thermostat"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermostat_Adjust

:Thermostat_Adjust a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Thermostat Adjust"@en .
# 
# http://buildsys.org/ontologies/Brick#Thermostat_Adjust_Sensor

:Thermostat_Adjust_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Thermostat_Adjust ;
	bf:usesPoint :Sensor ;
	rdfs:label "Thermostat Adjust Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Thumbwheel_Temperature_High_Limit

:Thumbwheel_Temperature_High_Limit a owl:Class ;
	rdfs:subClassOf :High_Temperature , :Temperature_High ;
	rdfs:label "Thumbwheel Temperature High Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Thumbwheel_Temperature_High_Limit_Setpoint

:Thumbwheel_Temperature_High_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_High_Limit_Setpoint ;
	bf:usesMeasurement :Thumbwheel_Temperature_High_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thumbwheel Temperature High Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Thumbwheel_Temperature_Low_Limit

:Thumbwheel_Temperature_Low_Limit a owl:Class ;
	rdfs:subClassOf :Low_Temperature , :Temperature_Low ;
	rdfs:label "Thumbwheel Temperature Low Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Thumbwheel_Temperature_Low_Limit_Setpoint

:Thumbwheel_Temperature_Low_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Low_Limit_Setpoint ;
	bf:usesMeasurement :Thumbwheel_Temperature_Low_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Thumbwheel Temperature Low Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Time

:Time a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "Time"@en .
# 
# http://buildsys.org/ontologies/Brick#Timer_Sensor

:Timer_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Timer Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Tolerance_Setpoint

:Tolerance_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "Tolerance Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Torque

:Torque a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "Torque"@en .
# 
# http://buildsys.org/ontologies/Brick#Torque_Sensor

:Torque_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Torque Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Trace_Heat

:Trace_Heat a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Trace Heat"@en .
# 
# http://buildsys.org/ontologies/Brick#Trace_Heat_Sensor

:Trace_Heat_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Trace_Heat ;
	bf:usesPoint :Sensor ;
	rdfs:label "Trace Heat Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Turn_Off

:Turn_Off a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Turn Off"@en .
# 
# http://buildsys.org/ontologies/Brick#Turn_Off_Status

:Turn_Off_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	bf:usesMeasurement :Turn_Off ;
	bf:usesPoint :Status ;
	rdfs:label "Turn Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#UndefinedMeasurement

:UndefinedMeasurement a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "UndefinedMeasurement"@en .
# 
# http://buildsys.org/ontologies/Brick#Underfloor_Temperature

:Underfloor_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Underfloor Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Underfloor_Temperature_Sensor

:Underfloor_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	bf:usesMeasurement :Underfloor_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Underfloor Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Unit_Failed

:Unit_Failed a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Unit Failed"@en .
# 
# http://buildsys.org/ontologies/Brick#Unit_Failed_Alarm

:Unit_Failed_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesMeasurement :Unit_Failed ;
	bf:usesPoint :Alarm ;
	rdfs:label "Unit Failed Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Discharge_Air_Flow

:Unoccupied_Cooling_Discharge_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling , :Discharge_Air_Flow ;
	rdfs:label "Unoccupied Cooling Discharge Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Discharge_Air_Flow_Setpoint

:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:usesMeasurement :Unoccupied_Cooling_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Supply_Air_Flow

:Unoccupied_Cooling_Supply_Air_Flow a owl:Class ;
	rdfs:subClassOf :Cooling , :Supply_Air_Flow ;
	rdfs:label "Unoccupied Cooling Supply Air Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Supply_Air_Flow_Setpoint

:Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:usesMeasurement :Unoccupied_Cooling_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Unoccupied Cooling Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Temperature

:Unoccupied_Cooling_Temperature a owl:Class ;
	rdfs:subClassOf :Cooling_Temperature ;
	rdfs:label "Unoccupied Cooling Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Cooling_Temperature_Setpoint

:Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Temperature_Setpoint ;
	bf:usesMeasurement :Unoccupied_Cooling_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Unoccupied Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Heating_Temperature

:Unoccupied_Heating_Temperature a owl:Class ;
	rdfs:subClassOf :Heating_Temperature ;
	rdfs:label "Unoccupied Heating Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Heating_Temperature_Setpoint

:Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Temperature_Setpoint ;
	bf:usesMeasurement :Unoccupied_Heating_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Unoccupied Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Load_Shed

:Unoccupied_Load_Shed a owl:Class ;
	rdfs:subClassOf :Load_Shed ;
	rdfs:label "Unoccupied Load Shed"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Load_Shed_Command

:Unoccupied_Load_Shed_Command a owl:Class ;
	rdfs:subClassOf :Load_Shed_Command ;
	bf:usesMeasurement :Unoccupied_Load_Shed ;
	bf:usesPoint :Command ;
	rdfs:label "Unoccupied Load Shed Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Mode

:Unoccupied_Mode a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Unoccupied Mode"@en .
# 
# http://buildsys.org/ontologies/Brick#Unoccupied_Mode_Setpoint

:Unoccupied_Mode_Setpoint a owl:Class ;
	rdfs:subClassOf :Mode_Setpoint ;
	bf:usesMeasurement :Unoccupied_Mode ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Unoccupied Mode Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV

:VAV a owl:Class ;
	owl:equivalentClass :Variable_Air_Volume ;
	rdfs:subClassOf :Terminal_Unit ;
	rdfs:label "Variable Air Volume"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Booster_Fan_Air_Flow_Sensor

:VAV_Booster_Fan_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Booster_Fan_Air_Flow_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Booster_Fan_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Booster Fan Air Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Booster_Fan_Air_Flow_Setpoint

:VAV_Booster_Fan_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Booster_Fan_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Booster_Fan_Air_Flow_Setpoint ;
	rdfs:label "VAV Booster Fan Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Booster_Fan_Command

:VAV_Booster_Fan_Command a owl:Class ;
	rdfs:subClassOf :Booster_Fan_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Booster_Fan ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Booster Fan Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Booster_Fan_Start_Stop_Command

:VAV_Booster_Fan_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Booster_Fan_Start_Stop_Command , :VAV_Booster_Fan_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Booster_Fan_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Booster Fan Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Box_Mode_Command

:VAV_Box_Mode_Command a owl:Class ;
	rdfs:subClassOf :Box_Mode_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Box_Mode ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Box Mode Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Box_Operating_Mode_Status

:VAV_Box_Operating_Mode_Status a owl:Class ;
	rdfs:subClassOf :Mode_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Box_Operating_Mode ;
	bf:usesPoint :Status ;
	rdfs:label "VAV Box Operating Mode Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_CO2_Level_Sensor

:VAV_CO2_Level_Sensor a owl:Class ;
	rdfs:subClassOf :CO2_Level_Sensor , :VAV_CO2_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :CO2_Level ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV CO2 Level Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_CO2_Sensor

:VAV_CO2_Sensor a owl:Class ;
	rdfs:subClassOf :CO2_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :CO2 ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV CO2 Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Command

:VAV_Cooling_Command a owl:Class ;
	rdfs:subClassOf :Cooling_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Cooling Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Demand_Setpoint

:VAV_Cooling_Demand_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Demand_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Request_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Demand ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Demand Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Max_Discharge_Air_Flow_Setpoint

:VAV_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint , :VAV_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Max_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Max_Supply_Air_Flow_Setpoint

:VAV_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Cooling_Max_Supply_Air_Flow_Setpoint , :VAV_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Min_Discharge_Air_Flow_Setpoint

:VAV_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint , :VAV_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Min_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Min_Supply_Air_Flow_Setpoint

:VAV_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Cooling_Min_Supply_Air_Flow_Setpoint , :VAV_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Request_Setpoint

:VAV_Cooling_Request_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Request_Setpoint , :Demand_Setpoint ;
	bf:equivalentTagSet :VAV_Cooling_Demand_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Request ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Cooling Request Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Cooling_Valve_Command

:VAV_Cooling_Valve_Command a owl:Class ;
	rdfs:subClassOf :Cooling_Valve_Command , :VAV_Cooling_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Cooling_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Cooling Valve Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Damper_Command

:VAV_Damper_Command a owl:Class ;
	rdfs:subClassOf :Damper_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Damper ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Damper Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Damper_Position_Sensor

:VAV_Damper_Position_Sensor a owl:Class ;
	rdfs:subClassOf :Damper_Position_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Damper_Position ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Damper Position Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Duct_Pressure_Status

:VAV_Discharge_Air_Duct_Pressure_Status a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Duct_Pressure_Status ;
	bf:equivalentTagSet :VAV_Supply_Air_Duct_Pressure_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Duct_Pressure_Status ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Discharge Air Duct Pressure Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Flow_Command

:VAV_Discharge_Air_Flow_Command a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Flow_Command ;
	bf:equivalentTagSet :VAV_Supply_Air_Flow_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Flow ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Discharge Air Flow Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Flow_Sensor

:VAV_Discharge_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Flow_Sensor ;
	bf:equivalentTagSet :VAV_Supply_Air_Flow_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Discharge Air Flow Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Flow_Setpoint

:VAV_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Temperature_Cooling_Setpoint

:VAV_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint , :VAV_Discharge_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Supply_Air_Temperature_Cooling_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Temperature_Cooling ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Discharge Air Temperature Cooling Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Temperature_Heating_Setpoint

:VAV_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint , :VAV_Discharge_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Supply_Air_Temperature_Heating_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Temperature_Heating ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Discharge Air Temperature Heating Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Temperature_Sensor

:VAV_Discharge_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Sensor ;
	bf:equivalentTagSet :VAV_Supply_Air_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Discharge Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Temperature_Setpoint

:VAV_Discharge_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Supply_Air_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Discharge Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Discharge_Air_Velocity_Pressure_Sensor

:VAV_Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Velocity_Pressure_Sensor ;
	bf:equivalentTagSet :VAV_Supply_Air_Velocity_Pressure_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Discharge_Air_Velocity_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Discharge Air Velocity Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Effective_Cooling_Temperature_Setpoint

:VAV_Effective_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Effective_Cooling_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Effective_Cooling_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Effective Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Effective_Heating_Temperature_Setpoint

:VAV_Effective_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Effective_Heating_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Effective_Heating_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Effective Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint

:VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Freeze_Protect_Temperature_Low_Limit_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Freeze_Protect_Temperature_Low_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Freeze Protect Temperature Low Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Command

:VAV_Heating_Command a owl:Class ;
	rdfs:subClassOf :Heating_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Heating Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Demand_Setpoint

:VAV_Heating_Demand_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Demand_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Request_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Demand ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Demand Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Discharge_Air_Flow_Setpoint

:VAV_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint , :VAV_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Max_Discharge_Air_Flow_Setpoint

:VAV_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint , :VAV_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Max_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Max_Supply_Air_Flow_Setpoint

:VAV_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint , :Heating_Max_Supply_Air_Flow_Setpoint , :VAV_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Min_Discharge_Air_Flow_Setpoint

:VAV_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint , :VAV_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Min_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Min_Supply_Air_Flow_Setpoint

:VAV_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint , :Heating_Min_Supply_Air_Flow_Setpoint , :VAV_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Request_Setpoint

:VAV_Heating_Request_Setpoint a owl:Class ;
	rdfs:subClassOf :Demand_Setpoint , :Heating_Request_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Request_Setpoint ;
	rdfs:label "VAV Heating Request Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Supply_Air_Flow_Setpoint

:VAV_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Air_Flow_Setpoint , :Heating_Supply_Air_Flow_Setpoint , :VAV_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Heating_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Heating Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Heating_Valve_Command

:VAV_Heating_Valve_Command a owl:Class ;
	rdfs:subClassOf :Heating_Valve_Command , :VAV_Heating_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Heating_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Heating Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_High_Static_Pressure_Cutout_Limit_Setpoint

:VAV_High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :High_Static_Pressure_Cutout_Limit_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :High_Static_Pressure_Cutout_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV High Static Pressure Cutout Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Hot_Water_Valve_Command

:VAV_Hot_Water_Valve_Command a owl:Class ;
	rdfs:subClassOf :Hot_Water_Valve_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Hot_Water_Valve_Command ;
	rdfs:label "VAV Hot Water Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupancy_Command

:VAV_Occupancy_Command a owl:Class ;
	rdfs:subClassOf :Occupancy_Command ;
	bf:equivalentTagSet :VAV_Occupied_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupancy ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Occupancy Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupancy_Sensor

:VAV_Occupancy_Sensor a owl:Class ;
	rdfs:subClassOf :Occupancy_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupancy ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Occupancy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupancy_Status

:VAV_Occupancy_Status a owl:Class ;
	rdfs:subClassOf :Occupancy_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupancy_Status ;
	rdfs:label "VAV Occupancy Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Command

:VAV_Occupied_Command a owl:Class ;
	rdfs:subClassOf :Occupied_Command ;
	bf:equivalentTagSet :VAV_Occupancy_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Occupied Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint , :VAV_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint , :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint , :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint , :VAV_Cooling_Max_Supply_Air_Flow_Setpoint , :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint , :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint , :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint , :VAV_Cooling_Min_Supply_Air_Flow_Setpoint , :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint

:VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Occupied_Cooling_Supply_Air_Flow_Setpoint , :VAV_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint

:VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Temperature_Dead_Band_Setpoint , :VAV_Occupied_Cooling_Temperature_Setpoint , :Zone_Cooling_Temperature_Dead_Band_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Occupied_Cooling_Temperature_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Cooling Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Cooling_Temperature_Setpoint

:VAV_Occupied_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Cooling_Temperature_Setpoint ;
	rdfs:label "VAV Occupied Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint , :VAV_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint , :VAV_Heating_Max_Discharge_Air_Flow_Setpoint , :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Max_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Max Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint

:VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Max_Supply_Air_Flow_Setpoint , :VAV_Heating_Max_Supply_Air_Flow_Setpoint , :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Max_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Max Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint

:VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint , :VAV_Heating_Min_Discharge_Air_Flow_Setpoint , :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Min_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Min Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint

:VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Min_Supply_Air_Flow_Setpoint , :VAV_Heating_Min_Supply_Air_Flow_Setpoint , :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Min_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Min Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Supply_Air_Flow_Setpoint

:VAV_Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint , :Occupied_Heating_Supply_Air_Flow_Setpoint , :VAV_Heating_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint

:VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Temperature_Dead_Band_Setpoint , :VAV_Occupied_Heating_Temperature_Setpoint , :Zone_Heating_Temperature_Dead_Band_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Occupied_Heating_Temperature_Dead_Band ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Occupied Heating Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Occupied_Heating_Temperature_Setpoint

:VAV_Occupied_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Occupied_Heating_Temperature_Setpoint ;
	rdfs:label "VAV Occupied Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Outside_Air_Damper_Close_Limit_Setpoint

:VAV_Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Damper_Position_Setpoint , :Outside_Air_Damper_Close_Limit_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Air_Damper_Close_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Outside Air Damper Close Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Reheat_Valve_Command

:VAV_Reheat_Valve_Command a owl:Class ;
	rdfs:subClassOf :Reheat_Valve_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Reheat_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Reheat Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Return_Air_Temperature_Sensor

:VAV_Return_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Return_Air_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Return_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Return Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Room_Temperature_Sensor

:VAV_Room_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Room_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Room_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Room Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Room_Temperature_Setpoint

:VAV_Room_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Room_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Room_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Room Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Schedule_Temperature_Setpoint

:VAV_Schedule_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Schedule_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Schedule_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Schedule Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Duct_Pressure_Status

:VAV_Supply_Air_Duct_Pressure_Status a owl:Class ;
	rdfs:subClassOf :Supply_Air_Duct_Pressure_Status ;
	bf:equivalentTagSet :VAV_Discharge_Air_Duct_Pressure_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Duct_Pressure_Status ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Supply Air Duct Pressure Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Flow_Command

:VAV_Supply_Air_Flow_Command a owl:Class ;
	rdfs:subClassOf :Supply_Air_Flow_Command ;
	bf:equivalentTagSet :VAV_Discharge_Air_Flow_Command ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Command ;
	rdfs:label "VAV Supply Air Flow Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Flow_Sensor

:VAV_Supply_Air_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air_Flow_Sensor ;
	bf:equivalentTagSet :VAV_Discharge_Air_Flow_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Supply Air Flow Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Flow_Setpoint

:VAV_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Temperature_Cooling_Setpoint

:VAV_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Cooling_Setpoint , :VAV_Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Cooling_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Temperature_Cooling ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Supply Air Temperature Cooling Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Temperature_Heating_Setpoint

:VAV_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Heating_Setpoint , :VAV_Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Heating_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Temperature_Heating ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Supply Air Temperature Heating Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Temperature_Sensor

:VAV_Supply_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Sensor ;
	bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Supply Air Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Temperature_Setpoint

:VAV_Supply_Air_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Air_Temperature_Setpoint ;
	bf:equivalentTagSet :VAV_Discharge_Air_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Supply Air Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Supply_Air_Velocity_Pressure_Sensor

:VAV_Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Supply_Air_Velocity_Pressure_Sensor ;
	bf:equivalentTagSet :VAV_Discharge_Air_Velocity_Pressure_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Supply_Air_Velocity_Pressure ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Supply Air Velocity Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Temporary_Occupancy_Status

:VAV_Temporary_Occupancy_Status a owl:Class ;
	rdfs:subClassOf :Temporary_Occupancy_Status , :VAV_Occupancy_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Temporary_Occupancy ;
	bf:usesPoint :Status ;
	rdfs:label "VAV Temporary Occupancy Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Thermostat_Adjust_Sensor

:VAV_Thermostat_Adjust_Sensor a owl:Class ;
	rdfs:subClassOf :Thermostat_Adjust_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Thermostat_Adjust ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Thermostat Adjust Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint

:VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint , :VAV_Discharge_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Unoccupied_Cooling_Discharge_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Unoccupied Cooling Discharge Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint

:VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint , :Unoccupied_Cooling_Supply_Air_Flow_Setpoint , :VAV_Supply_Air_Flow_Setpoint ;
	bf:equivalentTagSet :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Unoccupied_Cooling_Supply_Air_Flow ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Unoccupied Cooling Supply Air Flow Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Unoccupied_Cooling_Temperature_Setpoint

:VAV_Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Unoccupied_Cooling_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Unoccupied_Cooling_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Unoccupied Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Unoccupied_Heating_Temperature_Setpoint

:VAV_Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Unoccupied_Heating_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Unoccupied_Heating_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Unoccupied Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Vent_Operating_Mode_Status

:VAV_Vent_Operating_Mode_Status a owl:Class ;
	rdfs:subClassOf :Vent_Operating_Mode_Status ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Vent_Operating_Mode ;
	bf:usesPoint :Status ;
	rdfs:label "VAV Vent Operating Mode Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint

:VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Ventilation_Air_Flow_Ratio_Limit_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Ventilation_Air_Flow_Ratio_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Ventilation Air Flow Ratio Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Warm_Cool_Adjust_Sensor

:VAV_Warm_Cool_Adjust_Sensor a owl:Class ;
	rdfs:subClassOf :Warm_Cool_Adjust_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesMeasurement :Warm_Cool_Adjust ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Warm Cool Adjust Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Zone_Air_Temperature_Sensor

:VAV_Zone_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :VAV_Zone_Temperature_Sensor , :Zone_Air_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Zone Air Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Zone_Temperature_Sensor

:VAV_Zone_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Sensor ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VAV Zone Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VAV_Zone_Temperature_Setpoint

:VAV_Zone_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Setpoint ;
	bf:usesEquipment :VAV ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VAV Zone Temperature Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD

:VFD a owl:Class ;
	owl:equivalentClass :Variable_Frequency_Drive ;
	rdfs:subClassOf :HVAC ;
	rdfs:label "Variable Frequency Drive"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Acceleration_Time_Setpoint

:VFD_Acceleration_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Acceleration_Time_Setpoint ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Acceleration_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VFD Acceleration Time Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Alarm

:VFD_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesEquipment :VFD ;
	bf:usesPoint :Alarm ;
	rdfs:label "VFD Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Cooling_Valve_Command

:VFD_Cooling_Valve_Command a owl:Class ;
	rdfs:subClassOf :Cooling_Valve_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Cooling_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Cooling Valve Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Current_Limit_Setpoint

:VFD_Current_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Current_Limit_Setpoint ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Current_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VFD Current Limit Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Current_Sensor

:VFD_Current_Sensor a owl:Class ;
	rdfs:subClassOf :Current_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Current_Sensor ;
	rdfs:label "VFD Current Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_DC_Bus_Voltage_Sensor

:VFD_DC_Bus_Voltage_Sensor a owl:Class ;
	rdfs:subClassOf :DC_Bus_Voltage_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :DC_Bus_Voltage ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD DC Bus Voltage Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Deceleration_Time_Setpoint

:VFD_Deceleration_Time_Setpoint a owl:Class ;
	rdfs:subClassOf :Deceleration_Time_Setpoint ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Deceleration_Time ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VFD Deceleration Time Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Drive_Ready_Status

:VFD_Drive_Ready_Status a owl:Class ;
	rdfs:subClassOf :Drive_Ready_Status , :VFD_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Drive_Ready ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Drive Ready Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Drive_Temperature_Sensor

:VFD_Drive_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Drive_Temperature_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Drive_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Drive Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Enable_Command

:VFD_Enable_Command a owl:Class ;
	rdfs:subClassOf :Enable_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Enable_Command ;
	rdfs:label "VFD Enable Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Energy_Sensor

:VFD_Energy_Sensor a owl:Class ;
	rdfs:subClassOf :Energy_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Energy ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Energy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Fault_Indicator_Status

:VFD_Fault_Indicator_Status a owl:Class ;
	rdfs:subClassOf :Fault_Indicator_Status , :VFD_Fault_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Fault_Indicator ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Fault Indicator Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Fault_Reset_Command

:VFD_Fault_Reset_Command a owl:Class ;
	rdfs:subClassOf :Fault_Reset_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Fault_Reset ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Fault Reset Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Fault_Status

:VFD_Fault_Status a owl:Class ;
	rdfs:subClassOf :Fault_Status , :VFD_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Fault ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Fault Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Filter_Reset_Command

:VFD_Filter_Reset_Command a owl:Class ;
	rdfs:subClassOf :Filter_Reset_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Filter_Reset ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Filter Reset Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Frequency_Command

:VFD_Frequency_Command a owl:Class ;
	rdfs:subClassOf :Frequency_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Frequency ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Frequency Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Hand_Auto_Status

:VFD_Hand_Auto_Status a owl:Class ;
	rdfs:subClassOf :Hand_Auto_Status , :VFD_Status ;
	bf:equivalentTagSet :VFD_Manual_Auto_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Hand_Auto ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Hand Auto Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Heating_Valve_Command

:VFD_Heating_Valve_Command a owl:Class ;
	rdfs:subClassOf :Heating_Valve_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Heating_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Heating Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Last_Fault_Code_Status

:VFD_Last_Fault_Code_Status a owl:Class ;
	rdfs:subClassOf :Last_Fault_Code_Status , :VFD_Fault_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Last_Fault_Code ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Last Fault Code Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Load_Current_Sensor

:VFD_Load_Current_Sensor a owl:Class ;
	rdfs:subClassOf :Load_Current_Sensor , :VFD_Current_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Load_Current ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Load Current Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Maintenance_Mode_Command

:VFD_Maintenance_Mode_Command a owl:Class ;
	rdfs:subClassOf :Maintenance_Mode_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Maintenance_Mode ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Maintenance Mode Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Maintenance_Required_Alarm

:VFD_Maintenance_Required_Alarm a owl:Class ;
	rdfs:subClassOf :Maintenance_Required_Alarm , :VFD_Alarm ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Maintenance_Required ;
	bf:usesPoint :Alarm ;
	rdfs:label "VFD Maintenance Required Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Manual_Auto_Status

:VFD_Manual_Auto_Status a owl:Class ;
	rdfs:subClassOf :Manual_Auto_Status , :VFD_Status ;
	bf:equivalentTagSet :VFD_Hand_Auto_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Manual_Auto ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Manual Auto Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Max_Frequency_Command

:VFD_Max_Frequency_Command a owl:Class ;
	rdfs:subClassOf :Max_Frequency_Command , :VFD_Frequency_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Max_Frequency ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Max Frequency Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Current_Sensor

:VFD_Motor_Current_Sensor a owl:Class ;
	rdfs:subClassOf :Motor_Current_Sensor , :VFD_Current_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Current ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Motor Current Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Direction_Command

:VFD_Motor_Direction_Command a owl:Class ;
	rdfs:subClassOf :Motor_Direction_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Direction ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Motor Direction Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Direction_Status

:VFD_Motor_Direction_Status a owl:Class ;
	rdfs:subClassOf :Motor_Direction_Status , :VFD_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Direction ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Motor Direction Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Power_Meter

:VFD_Motor_Power_Meter a owl:Class ;
	rdfs:subClassOf :Motor_Power_Meter , :VFD_Power_Meter ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Power ;
	bf:usesPoint :Meter ;
	rdfs:label "VFD Motor Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Speed_Sensor

:VFD_Motor_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Motor_Speed_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Motor Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Start_Stop_Command

:VFD_Motor_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Motor_Start_Stop_Command , :VFD_Start_Stop_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Motor Start Stop Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Start_Stop_Status

:VFD_Motor_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Motor_Start_Stop_Status , :VFD_Start_Stop_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Motor Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Motor_Torque_Sensor

:VFD_Motor_Torque_Sensor a owl:Class ;
	rdfs:subClassOf :Motor_Torque_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Motor_Torque ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Motor Torque Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_On_Off_Status

:VFD_On_Off_Status a owl:Class ;
	rdfs:subClassOf :On_Off_Status , :VFD_Status ;
	bf:equivalentTagSet :VFD_Start_Stop_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :On_Off ;
	bf:usesPoint :Status ;
	rdfs:label "VFD On Off Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_On_Timer_Sensor

:VFD_On_Timer_Sensor a owl:Class ;
	rdfs:subClassOf :On_Timer_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :On_Timer ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD On Timer Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Output_Frequency_Sensor

:VFD_Output_Frequency_Sensor a owl:Class ;
	rdfs:subClassOf :Output_Frequency_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Output_Frequency ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Output Frequency Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Output_Voltage_Sensor

:VFD_Output_Voltage_Sensor a owl:Class ;
	rdfs:subClassOf :Output_Voltage_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Output_Voltage ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Output Voltage Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Panel_Lockout_Command

:VFD_Panel_Lockout_Command a owl:Class ;
	rdfs:subClassOf :Panel_Lockout_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Panel_Lockout ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Panel Lockout Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Power_Meter

:VFD_Power_Meter a owl:Class ;
	rdfs:subClassOf :Power_Meter ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Power ;
	bf:usesPoint :Meter ;
	rdfs:label "VFD Power Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Rated_Speed_Setpoint

:VFD_Rated_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Rated_Speed_Setpoint ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Rated_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "VFD Rated Speed Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Direction_Command

:VFD_Run_Direction_Command a owl:Class ;
	rdfs:subClassOf :Run_Direction_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run_Direction ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Run Direction Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Direction_Status

:VFD_Run_Direction_Status a owl:Class ;
	rdfs:subClassOf :Run_Direction_Status , :VFD_Run_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run_Direction ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Run Direction Status"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Enable_Command

:VFD_Run_Enable_Command a owl:Class ;
	rdfs:subClassOf :Run_Enable_Command , :VFD_Enable_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run_Enable ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Run Enable Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Enable_Status

:VFD_Run_Enable_Status a owl:Class ;
	rdfs:subClassOf :Run_Enable_Status , :VFD_Run_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run_Enable ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Run Enable Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Status

:VFD_Run_Status a owl:Class ;
	rdfs:subClassOf :Run_Status , :Start_Stop_Status , :VFD_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Run Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Run_Time_Sensor

:VFD_Run_Time_Sensor a owl:Class ;
	rdfs:subClassOf :Run_Time_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Run_Time ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Run Time Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Running_Hour_Sensor

:VFD_Running_Hour_Sensor a owl:Class ;
	rdfs:subClassOf :Running_Hour_Sensor ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Running_Hour ;
	bf:usesPoint :Sensor ;
	rdfs:label "VFD Running Hour Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Speed_Command

:VFD_Speed_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Speed ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Speed Command"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Speed_Reset_Command

:VFD_Speed_Reset_Command a owl:Class ;
	rdfs:subClassOf :Speed_Reset_Command , :VFD_Speed_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Speed_Reset ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Speed Reset Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Speed_Sensor

:VFD_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "VFD Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Speed_Setpoint

:VFD_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Setpoint ;
	rdfs:label "VFD Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Speed_Status

:VFD_Speed_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "VFD Speed Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Start_Stop_Command

:VFD_Start_Stop_Command a owl:Class ;
	rdfs:subClassOf :Start_Stop_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Start_Stop ;
	bf:usesPoint :Command ;
	rdfs:label "VFD Start Stop Command"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Start_Stop_Status

:VFD_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Start_Stop_Status , :VFD_Status ;
	bf:equivalentTagSet :VFD_On_Off_Status ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "VFD Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_Status

:VFD_Status a owl:Class ;
	rdfs:subClassOf :Status , :UndefinedMeasurement ;
	rdfs:label "VFD Status"@en .
# 
# http://buildsys.org/ontologies/Brick#VFD_System_Enable_Command

:VFD_System_Enable_Command a owl:Class ;
	rdfs:subClassOf :System_Enable_Command , :VFD_Enable_Command ;
	bf:usesEquipment :VFD ;
	bf:usesMeasurement :System_Enable ;
	bf:usesPoint :Command ;
	rdfs:label "VFD System Enable Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Valve

:Valve a owl:Class ;
	rdfs:subClassOf :HVAC , :UndefinedMeasurement ;
	rdfs:label "Valve"@en .
# 
# http://buildsys.org/ontologies/Brick#Valve_Command

:Valve_Command a owl:Class ;
	rdfs:subClassOf :Command ;
	bf:usesMeasurement :Valve ;
	bf:usesPoint :Command ;
	rdfs:label "Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Valve_Pressure_Sensor

:Valve_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Pressure_Sensor ;
	rdfs:label "Valve Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Valve_Status

:Valve_Status a owl:Class ;
	rdfs:subClassOf :Status ;
	rdfs:label "Valve Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Variable_Air_Volume

:Variable_Air_Volume a owl:Class ;
	rdfs:subClassOf :Terminal_Unit ;
	rdfs:label "Variable Air Volume"@en .
# 
# http://buildsys.org/ontologies/Brick#Variable_Frequency_Drive

:Variable_Frequency_Drive a owl:Class ;
	rdfs:subClassOf :HVAC ;
	rdfs:label "Variable Frequency Drive"@en .
# 
# http://buildsys.org/ontologies/Brick#Velocity_Pressure

:Velocity_Pressure a owl:Class ;
	rdfs:subClassOf :Pressure ;
	rdfs:label "Velocity Pressure"@en .
# 
# http://buildsys.org/ontologies/Brick#Velocity_Pressure_Sensor

:Velocity_Pressure_Sensor a owl:Class ;
	rdfs:subClassOf :Pressure_Sensor ;
	rdfs:label "Velocity Pressure Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Velocity_Pressure_Setpoint

:Velocity_Pressure_Setpoint a owl:Class ;
	rdfs:subClassOf :Pressure , :Pressure_Setpoint ;
	rdfs:label "Velocity Pressure Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Vent_Operating_Mode

:Vent_Operating_Mode a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Vent Operating Mode"@en .
# 
# http://buildsys.org/ontologies/Brick#Vent_Operating_Mode_Status

:Vent_Operating_Mode_Status a owl:Class ;
	rdfs:subClassOf :Mode_Status ;
	bf:usesMeasurement :Vent_Operating_Mode ;
	bf:usesPoint :Status ;
	rdfs:label "Vent Operating Mode Status"@en .
# 
# http://buildsys.org/ontologies/Brick#Ventilation_Air_Flow_Ratio_Limit

:Ventilation_Air_Flow_Ratio_Limit a owl:Class ;
	rdfs:subClassOf :Air_Flow ;
	rdfs:label "Ventilation Air Flow Ratio Limit"@en .
# 
# http://buildsys.org/ontologies/Brick#Ventilation_Air_Flow_Ratio_Limit_Setpoint

:Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
	rdfs:subClassOf :Air_Flow_Setpoint ;
	bf:usesMeasurement :Ventilation_Air_Flow_Ratio_Limit ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Ventilation Air Flow Ratio Limit Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Voltage

:Voltage a owl:Class ;
	rdfs:subClassOf :MeasurementProperty ;
	rdfs:label "Voltage"@en .
# 
# http://buildsys.org/ontologies/Brick#Voltage_Sensor

:Voltage_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Voltage Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#WS

:WS a owl:Class ;
	owl:equivalentClass :Water_System ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Water System"@en .
# 
# http://buildsys.org/ontologies/Brick#Warm_Cool_Adjust

:Warm_Cool_Adjust a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Warm Cool Adjust"@en .
# 
# http://buildsys.org/ontologies/Brick#Warm_Cool_Adjust_Sensor

:Warm_Cool_Adjust_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	bf:usesMeasurement :Warm_Cool_Adjust ;
	bf:usesPoint :Sensor ;
	rdfs:label "Warm Cool Adjust Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Warmest_Temperature

:Warmest_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature ;
	rdfs:label "Warmest Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Warmest_Zone_Temperature_Sensor

:Warmest_Zone_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Sensor ;
	bf:equivalentTagSet :Highest_Zone_Temperature_Sensor ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Warmest_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Warmest Zone Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water

:Water a owl:Class ;
	rdfs:subClassOf :Resource , :UndefinedMeasurement ;
	rdfs:label "Water"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Alarm_Delay_Setpoint

:WaterSystem_Alarm_Delay_Setpoint a owl:Class ;
	rdfs:subClassOf :Alarm_Delay_Setpoint ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Alarm_Delay ;
	bf:usesPoint :Setpoint ;
	rdfs:label "WaterSystem Alarm Delay Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Cooling_Tower_Fan_Speed_Setpoint

:WaterSystem_Cooling_Tower_Fan_Speed_Setpoint a owl:Class ;
	rdfs:subClassOf :Cooling_Tower_Fan_Speed_Setpoint ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Cooling_Tower_Fan_Speed ;
	bf:usesPoint :Setpoint ;
	rdfs:label "WaterSystem Cooling Tower Fan Speed Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_DI_Water_Alarm

:WaterSystem_DI_Water_Alarm a owl:Class ;
	rdfs:subClassOf :DI_Water_Alarm ;
	bf:equivalentTagSet :WaterSystem_Deionised_Water_Alarm ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :DI_Water ;
	bf:usesPoint :Alarm ;
	rdfs:label "WaterSystem DI Water Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_DI_Water_Level_Sensor

:WaterSystem_DI_Water_Level_Sensor a owl:Class ;
	rdfs:subClassOf :DI_Water_Level_Sensor ;
	bf:equivalentTagSet :WaterSystem_Deionised_Water_Level_Sensor ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :DI_Water_Level ;
	bf:usesPoint :Sensor ;
	rdfs:label "WaterSystem DI Water Level Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Deionised_Water_Alarm

:WaterSystem_Deionised_Water_Alarm a owl:Class ;
	rdfs:subClassOf :Deionised_Water_Alarm ;
	bf:equivalentTagSet :WaterSystem_DI_Water_Alarm ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Deionised_Water ;
	bf:usesPoint :Alarm ;
	rdfs:label "WaterSystem Deionised Water Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Deionised_Water_Conductivity_Sensor

:WaterSystem_Deionised_Water_Conductivity_Sensor a owl:Class ;
	rdfs:subClassOf :Deionised_Water_Conductivity_Sensor ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Deionised_Water_Conductivity ;
	bf:usesPoint :Sensor ;
	rdfs:label "WaterSystem Deionised Water Conductivity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Deionised_Water_Level_Sensor

:WaterSystem_Deionised_Water_Level_Sensor a owl:Class ;
	rdfs:subClassOf :Deionised_Water_Level_Sensor ;
	bf:equivalentTagSet :WaterSystem_DI_Water_Level_Sensor ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Deionised_Water_Level ;
	bf:usesPoint :Sensor ;
	rdfs:label "WaterSystem Deionised Water Level Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Discharge_Water_Temperature_Setpoint

:WaterSystem_Discharge_Water_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Discharge_Water_Temperature_Setpoint ;
	bf:equivalentTagSet :WaterSystem_Supply_Water_Temperature_Setpoint ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Discharge_Water_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "WaterSystem Discharge Water Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Freeze_Status

:WaterSystem_Freeze_Status a owl:Class ;
	rdfs:subClassOf :Freeze_Status ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Freeze ;
	bf:usesPoint :Status ;
	rdfs:label "WaterSystem Freeze Status"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Perimeter_Heating_Valve_Command

:WaterSystem_Perimeter_Heating_Valve_Command a owl:Class ;
	rdfs:subClassOf :Perimeter_Heating_Valve_Command , :WaterSystem_Valve_Command ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Perimeter_Heating_Valve ;
	bf:usesPoint :Command ;
	rdfs:label "WaterSystem Perimeter Heating Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Pump_Start_Stop_Status

:WaterSystem_Pump_Start_Stop_Status a owl:Class ;
	rdfs:subClassOf :Pump_Start_Stop_Status , :WaterSystem_Pump_Status ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Pump_Start_Stop ;
	bf:usesPoint :Status ;
	rdfs:label "WaterSystem Pump Start Stop Status"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Pump_Status

:WaterSystem_Pump_Status a owl:Class ;
	rdfs:subClassOf :Pump_Status , :Start_Stop_Status ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Pump ;
	bf:usesPoint :Status ;
	rdfs:label "WaterSystem Pump Status"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Supply_Water_Temperature_Setpoint

:WaterSystem_Supply_Water_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Supply_Water_Temperature_Setpoint ;
	bf:equivalentTagSet :WaterSystem_Discharge_Water_Temperature_Setpoint ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Supply_Water_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "WaterSystem Supply Water Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Valve_Command

:WaterSystem_Valve_Command a owl:Class ;
	rdfs:subClassOf :Valve_Command ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Valve ;
	bf:usesPoint :Command ;
	rdfs:label "WaterSystem Valve Command"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Water_Discharge_Temperature_Sensor

:WaterSystem_Water_Discharge_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Water_Discharge_Temperature_Sensor ;
	bf:equivalentTagSet :WaterSystem_Water_Supply_Temperature_Sensor ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Water_Discharge_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "WaterSystem Water Discharge Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Water_Meter

:WaterSystem_Water_Meter a owl:Class ;
	rdfs:subClassOf :Water_Meter ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Water ;
	bf:usesPoint :Meter ;
	rdfs:label "WaterSystem Water Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#WaterSystem_Water_Supply_Temperature_Sensor

:WaterSystem_Water_Supply_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Water_Supply_Temperature_Sensor ;
	bf:equivalentTagSet :WaterSystem_Water_Discharge_Temperature_Sensor ;
	bf:usesEquipment :WaterSystem ;
	bf:usesMeasurement :Water_Supply_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "WaterSystem Water Supply Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Discharge_Temperature

:Water_Discharge_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature , :Water ;
	rdfs:label "Water Discharge Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Discharge_Temperature_Sensor

:Water_Discharge_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	bf:equivalentTagSet :Water_Supply_Temperature_Sensor ;
	bf:usesMeasurement :Water_Discharge_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Water Discharge Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Flow

:Water_Flow a owl:Class ;
	rdfs:subClassOf :Flow ;
	rdfs:label "Water Flow"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Flow_Sensor

:Water_Flow_Sensor a owl:Class ;
	rdfs:subClassOf :Flow_Sensor ;
	rdfs:label "Water Flow Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Level_Sensor

:Water_Level_Sensor a owl:Class ;
	rdfs:subClassOf :Sensor ;
	rdfs:label "Water Level Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Loss

:Water_Loss a owl:Class ;
	rdfs:subClassOf :Water ;
	rdfs:label "Water Loss"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Loss_Alarm

:Water_Loss_Alarm a owl:Class ;
	rdfs:subClassOf :Alarm ;
	bf:usesMeasurement :Water_Loss ;
	bf:usesPoint :Alarm ;
	rdfs:label "Water Loss Alarm"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Meter

:Water_Meter a owl:Class ;
	rdfs:subClassOf :Meter ;
	bf:usesMeasurement :Water ;
	bf:usesPoint :Meter ;
	rdfs:label "Water Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Supply_Temperature

:Water_Supply_Temperature a owl:Class ;
	rdfs:subClassOf :Temperature , :Water ;
	rdfs:label "Water Supply Temperature"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_Supply_Temperature_Sensor

:Water_Supply_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	bf:equivalentTagSet :Water_Discharge_Temperature_Sensor ;
	bf:usesMeasurement :Water_Supply_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Water Supply Temperature Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Water_System

:Water_System a owl:Class ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Water System"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather

:Weather a owl:Class ;
	rdfs:subClassOf :Equipment ;
	rdfs:label "Weather"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Hail_Sensor

:Weather_Hail_Sensor a owl:Class ;
	rdfs:subClassOf :Hail_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Hail ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Hail Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Outside_Enthalpy_Sensor

:Weather_Outside_Enthalpy_Sensor a owl:Class ;
	rdfs:subClassOf :Outside_Enthalpy_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesLocation :Outside ;
	bf:usesMeasurement :Enthalpy ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Outside Enthalpy Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Rain_Duration_Sensor

:Weather_Rain_Duration_Sensor a owl:Class ;
	rdfs:subClassOf :Rain_Duration_Sensor , :Weather_Rain_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Rain_Duration ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Rain Duration Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Rain_Sensor

:Weather_Rain_Sensor a owl:Class ;
	rdfs:subClassOf :Rain_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Rain ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Rain Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Relative_Humidity_Sensor

:Weather_Relative_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Relative_Humidity_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Relative_Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Relative Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Solar_Radiance_Sensor

:Weather_Solar_Radiance_Sensor a owl:Class ;
	rdfs:subClassOf :Solar_Radiance_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Solar_Radiance ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Solar Radiance Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Wind_Direction_Sensor

:Weather_Wind_Direction_Sensor a owl:Class ;
	rdfs:subClassOf :Wind_Direction_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Wind_Direction ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Wind Direction Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Weather_Wind_Speed_Sensor

:Weather_Wind_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Wind_Speed_Sensor ;
	bf:usesEquipment :Weather ;
	bf:usesMeasurement :Wind_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Weather Wind Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Wind_Direction

:Wind_Direction a owl:Class ;
	rdfs:subClassOf :UndefinedMeasurement ;
	rdfs:label "Wind Direction"@en .
# 
# http://buildsys.org/ontologies/Brick#Wind_Direction_Sensor

:Wind_Direction_Sensor a owl:Class ;
	rdfs:subClassOf :Direction_Sensor ;
	bf:usesMeasurement :Wind_Direction ;
	bf:usesPoint :Sensor ;
	rdfs:label "Wind Direction Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Wind_Speed

:Wind_Speed a owl:Class ;
	rdfs:subClassOf :Speed ;
	rdfs:label "Wind Speed"@en .
# 
# http://buildsys.org/ontologies/Brick#Wind_Speed_Sensor

:Wind_Speed_Sensor a owl:Class ;
	rdfs:subClassOf :Speed_Sensor ;
	bf:usesMeasurement :Wind_Speed ;
	bf:usesPoint :Sensor ;
	rdfs:label "Wind Speed Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Wing

:Wing a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Wing"@en .
# 
# http://buildsys.org/ontologies/Brick#Yearly_Steam_Usage

:Yearly_Steam_Usage a owl:Class ;
	rdfs:subClassOf :Steam ;
	rdfs:label "Yearly Steam Usage"@en .
# 
# http://buildsys.org/ontologies/Brick#Yearly_Steam_Usage_Meter

:Yearly_Steam_Usage_Meter a owl:Class ;
	rdfs:subClassOf :Steam_Usage_Meter ;
	bf:usesMeasurement :Yearly_Steam_Usage ;
	bf:usesPoint :Meter ;
	rdfs:label "Yearly Steam Usage Meter"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone

:Zone a owl:Class ;
	rdfs:subClassOf :Location ;
	rdfs:label "Zone"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Air_Temperature_Sensor

:Zone_Air_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Sensor ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Air_Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Zone Air Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Cooling_Temperature_Dead_Band_Setpoint

:Zone_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Dead_Band_Setpoint ;
	rdfs:label "Zone Cooling Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Cooling_Temperature_Setpoint

:Zone_Cooling_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Setpoint ;
	bf:equivalentTagSet :Zone_Temperature_High_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Cooling_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Zone Cooling Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Heating_Temperature_Dead_Band_Setpoint

:Zone_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
	rdfs:subClassOf :Dead_Band_Setpoint ;
	rdfs:label "Zone Heating Temperature Dead Band Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Heating_Temperature_Setpoint

:Zone_Heating_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Setpoint ;
	bf:equivalentTagSet :Zone_Temperature_Low_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Heating_Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Zone Heating Temperature Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Humidity_Sensor

:Zone_Humidity_Sensor a owl:Class ;
	rdfs:subClassOf :Humidity_Sensor ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Humidity ;
	bf:usesPoint :Sensor ;
	rdfs:label "Zone Humidity Sensor"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Standby_Load_Shed_Command

:Zone_Standby_Load_Shed_Command a owl:Class ;
	rdfs:subClassOf :Standby_Load_Shed_Command ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Standby_Load_Shed ;
	bf:usesPoint :Command ;
	rdfs:label "Zone Standby Load Shed Command"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Temperature_High_Setpoint

:Zone_Temperature_High_Setpoint a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Setpoint ;
	bf:equivalentTagSet :Zone_Cooling_Temperature_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature_High ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Zone Temperature High Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Temperature_Low_Setpoint

:Zone_Temperature_Low_Setpoint a owl:Class ;
	rdfs:subClassOf :Zone_Temperature_Setpoint ;
	bf:equivalentTagSet :Zone_Heating_Temperature_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature_Low ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Zone Temperature Low Setpoint"@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Temperature_Sensor

:Zone_Temperature_Sensor a owl:Class ;
	rdfs:subClassOf :Temperature_Sensor ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Sensor ;
	rdfs:label "Zone Temperature Sensor"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Temperature_Setpoint

:Zone_Temperature_Setpoint a owl:Class ;
	rdfs:subClassOf :Temperature_Setpoint ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Temperature ;
	bf:usesPoint :Setpoint ;
	rdfs:label "Zone Temperature Setpoint"@en ;
	skos:definition ""@en .
# 
# http://buildsys.org/ontologies/Brick#Zone_Unoccupied_Load_Shed_Command

:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
	rdfs:subClassOf :Unoccupied_Load_Shed_Command ;
	bf:usesLocation :Zone ;
	bf:usesMeasurement :Unoccupied_Load_Shed ;
	bf:usesPoint :Command ;
	rdfs:label "Zone Unoccupied Load Shed Command"@en .
# 
# Generated by the OWL API (version 4.1.3.20151118-2017) https://github.com/owlcs/owlapi
