@prefix : <https://brickschema.org/schema/1.0.3/Brick#> .
@prefix bf: <https://brickschema.org/schema/1.0.3/BrickFrame#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<https://brickschema.org/schema/1.0.3/Brick> a owl:Ontology ;
    dcterms:license <https://raw.githubusercontent.com/BuildSysUniformMetadata/Brick/master/LICENSE> ;
    rdfs:comment "Domain TagSet Definition"@en ;
    owl:imports <https://brickschema.org/schema/1.0.3/BrickFrame> .

:AHU_Auto_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Auto Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Auto_Cooling_Temperature_Setpoint .

:AHU_Automatic_Mode_Command a owl:Class ;
    rdfs:label "AHU Automatic Mode Command"@en ;
    rdfs:subClassOf :Automatic_Mode_Command .

:AHU_Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Average Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :Average_Exhaust_Air_Static_Pressure_Sensor .

:AHU_Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Average Zone Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Average_Zone_Temperature_Sensor .

:AHU_Building_Exhaust_Fans_Stage_Command a owl:Class ;
    rdfs:label "AHU Building Exhaust Fans Stage Command"@en ;
    rdfs:subClassOf :Building_Exhaust_Fans_Stage_Command ;
    skos:definition "Exhaust fans are typically arranged so that they can be fired in stages as per requirement. This command controls which stage is switched on"@en .

:AHU_Building_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Building Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Building_Static_Pressure_Sensor .

:AHU_Building_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Building Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Building_Static_Pressure_Setpoint .

:AHU_Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Bypass Air Flow Sensor"@en ;
    rdfs:subClassOf :Bypass_Air_Flow_Sensor .

:AHU_Bypass_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Bypass Damper Position Sensor"@en ;
    rdfs:subClassOf :Bypass_Damper_Position_Sensor .

:AHU_CO2_Differential_Sensor a owl:Class ;
    rdfs:label "AHU CO2 Differential Sensor"@en ;
    rdfs:subClassOf :CO2_Differential_Sensor ;
    skos:definition "Sensor that measures the difference in CO2 level between any two points in the system."@en .

:AHU_CO2_High_Alarm a owl:Class ;
    rdfs:label "AHU CO2 High Alarm"@en ;
    rdfs:subClassOf :CO2_High_Alarm .

:AHU_Change_Filter_Alarm a owl:Class ;
    rdfs:label "AHU Change Filter Alarm"@en ;
    rdfs:subClassOf :Change_Filter_Alarm ;
    skos:definition "Alarm to change dirty filter"@en .

:AHU_Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "AHU Condensate Leak Alarm"@en ;
    rdfs:subClassOf :Condensate_Leak_Alarm .

:AHU_Cooling_Coil_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Cooling Coil Discharge Air Temperature Sensor"@en,
        "AHU Cooling Coil Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :AHU_Cooling_Coil_Supply_Air_Temperature_Sensor .

:AHU_Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Integral Time Setpoint"@en,
        "AHU Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint ;
    owl:equivalentClass :AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint .

:AHU_Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Request Percent Setpoint"@en ;
    rdfs:subClassOf :AHU_Cooling_Request_Setpoint,
        :Cooling_Request_Percent_Setpoint,
        :Demand_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass :AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    owl:equivalentClass :AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Cooling_Valve_Command a owl:Class ;
    rdfs:label "AHU Cooling Valve Command"@en ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:AHU_Current_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Current Cooling Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint,
        :Current_Cooling_Setpoint .

:AHU_Curtailment_Override_Command a owl:Class ;
    rdfs:label "AHU Curtailment Override Command"@en ;
    rdfs:subClassOf :Curtailment_Override_Command .

:AHU_Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Demand Setpoint"@en,
        "AHU Supply Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Demand_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Flow_Demand_Setpoint .

:AHU_Discharge_Air_Flow_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Reset High Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_High_Setpoint .

:AHU_Discharge_Air_Flow_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Reset Low Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_Low_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Dead Band Setpoint"@en,
        "AHU Supply Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "AHU Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Discharge_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset High Setpoint"@en,
        "AHU Supply Air Temperature Reset High Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_Reset_High_Setpoint .

:AHU_Discharge_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Low Setpoint"@en,
        "AHU Supply Air Temperature Reset Low Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_Reset_Low_Setpoint .

:AHU_Discharge_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Piezoelectric Sensor"@en,
        "AHU Supply Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Piezoelectric_Sensor ;
    owl:equivalentClass :AHU_Supply_Fan_Piezoelectric_Sensor .

:AHU_Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Command"@en,
        "AHU Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    owl:equivalentClass :AHU_Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:AHU_Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Sensor"@en,
        "AHU Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Sensor ;
    owl:equivalentClass :AHU_Supply_Fan_VFD_Speed_Sensor .

:AHU_Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Setpoint"@en,
        "AHU Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Setpoint ;
    owl:equivalentClass :AHU_Supply_Fan_VFD_Speed_Setpoint .

:AHU_Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Status"@en,
        "AHU Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_Supply_Fan_Status,
        :AHU_VFD_Status,
        :Discharge_Fan_VFD_Speed_Status,
        :Supply_Fan_VFD_Speed_Status ;
    owl:equivalentClass :AHU_Supply_Fan_VFD_Speed_Status .

:AHU_Dual_Band_Mode_Setpoint a owl:Class ;
    rdfs:label "AHU Dual Band Mode Setpoint"@en ;
    rdfs:subClassOf :Dual_Band_Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:AHU_Economizer_Damper_Command a owl:Class ;
    rdfs:label "AHU Economizer Damper Command"@en ;
    rdfs:subClassOf :Economizer_Damper_Command .

:AHU_Economizer_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Damper Min Position Setpoint"@en ;
    rdfs:subClassOf :Economizer_Damper_Min_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:AHU_Economizer_Differential_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Differential Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Differential_Air_Temperature_Setpoint ;
    skos:definition "Difference between return air flow and outside air flow"@en .

:AHU_Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass :AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Economizer_Mode_Status a owl:Class ;
    rdfs:label "AHU Economizer Mode Status"@en ;
    rdfs:subClassOf :AHU_Economizer_Status,
        :Economizer_Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_Economizer_Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Outside Air Flow Setpoint"@en ;
    rdfs:subClassOf :Economizer_Outside_Air_Flow_Setpoint .

:AHU_Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    owl:equivalentClass :AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Humidity Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Humidity_Sensor .

:AHU_Exhaust_Air_Stack_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Dead_Band_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Integral_Time_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Stack_Flow_Setpoint,
        :Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Sensor"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Flow_Sensor,
        :Exhaust_Air_Stack_Flow_Sensor .

:AHU_Exhaust_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Setpoint,
        :Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Temperature Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Temperature_Sensor .

:AHU_Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Velocity_Pressure_Sensor .

:AHU_Exhaust_Bypass_Damper_Command a owl:Class ;
    rdfs:label "AHU Exhaust Bypass Damper Command"@en ;
    rdfs:subClassOf :Exhaust_Bypass_Damper_Command .

:AHU_Exhaust_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Fan Air Flow Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Fan_Air_Flow_Setpoint .

:AHU_Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Disable Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Disable_Command .

:AHU_Exhaust_Fan_Disable_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Disable Status"@en ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :Exhaust_Fan_Disable_Status .

:AHU_Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Fire Control Panel Off Command"@en ;
    rdfs:subClassOf :AHU_Fire_Control_Panel_Off_Command,
        :Exhaust_Fan_Fire_Control_Panel_Off_Command .

:AHU_Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Fire Control Panel On Command"@en ;
    rdfs:subClassOf :AHU_Fire_Control_Panel_On_Command,
        :Exhaust_Fan_Fire_Control_Panel_On_Command .

:AHU_Exhaust_Fan_Overridden_Off_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Overridden Off Status"@en ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Overridden_Off_Status,
        :Exhaust_Fan_Overridden_Off_Status .

:AHU_Exhaust_Fan_Overridden_On_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Overridden On Status"@en ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Overridden_On_Status,
        :Exhaust_Fan_Overridden_On_Status .

:AHU_Exhaust_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Exhaust_Fan_Piezoelectric_Sensor .

:AHU_Exhaust_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Start Stop Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Start_Stop_Command .

:AHU_Exhaust_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Start Stop Status"@en ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Status,
        :AHU_Fan_Start_Stop_Status,
        :Exhaust_Fan_Start_Stop_Status .

:AHU_Exhaust_Fan_System_Enable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan System Enable Command"@en ;
    rdfs:subClassOf :AHU_Exhaust_Fan_Enable_Command,
        :AHU_System_Enable_Command,
        :Exhaust_Fan_System_Enable_Command ;
    skos:definition "Enable switch for a collection of exhaust fans"@en .

:AHU_Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan VFD Speed Command"@en ;
    rdfs:subClassOf :AHU_VFD_Speed_Command,
        :Exhaust_Fan_VFD_Speed_Command .

:AHU_Fan_Run_Request_Status a owl:Class ;
    rdfs:label "AHU Fan Run Request Status"@en ;
    rdfs:subClassOf :Fan_Run_Request_Status ;
    skos:definition "Request from AHU for the fan to run"@en .

:AHU_Frost_Sensor a owl:Class ;
    rdfs:label "AHU Frost Sensor"@en ;
    rdfs:subClassOf :Frost_Sensor .

:AHU_Heat_Exchanger_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Heat Exchanger Start Stop Command"@en ;
    rdfs:subClassOf :Heat_Exchanger_Start_Stop_Command .

:AHU_Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "AHU Heat Exchanger System Enable Status"@en ;
    rdfs:subClassOf :AHU_System_Status,
        :Heat_Exchanger_System_Enable_Status .

:AHU_Heat_Wheel_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Differential Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Differential_Pressure_Sensor,
        :Heat_Wheel_Differential_Pressure_Sensor .

:AHU_Heat_Wheel_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Discharge Air Temperature Sensor"@en,
        "AHU Heat Wheel Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :AHU_Heat_Wheel_Supply_Air_Temperature_Sensor .

:AHU_Heat_Wheel_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Speed Sensor"@en ;
    rdfs:subClassOf :Differential_Speed_Sensor,
        :Heat_Wheel_Speed_Sensor .

:AHU_Heat_Wheel_Voltage_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Voltage Sensor"@en ;
    rdfs:subClassOf :Heat_Wheel_Voltage_Sensor .

:AHU_Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Request Percent Setpoint"@en ;
    rdfs:subClassOf :AHU_Heating_Request_Setpoint,
        :Demand_Setpoint,
        :Heating_Request_Percent_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Heating Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass :AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Integral Time Setpoint"@en,
        "AHU Heating Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint ;
    owl:equivalentClass :AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint .

:AHU_Heating_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint ;
    owl:equivalentClass :AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Heating_Valve_Command a owl:Class ;
    rdfs:label "AHU Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Valve_Command .

:AHU_Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "AHU Highest Zone Cooling Command"@en ;
    rdfs:subClassOf :Highest_Zone_Cooling_Command .

:AHU_Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "AHU Low Outside Air Temperature Enable Differential Sensor"@en ;
    rdfs:subClassOf :AHU_Outside_Air_Temperature_Sensor,
        :Low_Outside_Air_Temperature_Enable_Differential_Sensor .

:AHU_Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "AHU Low Outside Air Temperature Enable Setpoint"@en ;
    rdfs:subClassOf :Low_Outside_Air_Temperature_Enable_Setpoint ;
    skos:definition "Temperature at which outside air is Low"@en .

:AHU_Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Lowest Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Exhaust_Air_Static_Pressure_Sensor,
        :Lowest_Exhaust_Air_Static_Pressure_Sensor .

:AHU_Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Coldest Zone Temperature Sensor"@en,
        "AHU Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor ;
    owl:equivalentClass :AHU_Coldest_Zone_Temperature_Sensor .

:AHU_Max_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Static Pressure Setpoint"@en,
        "AHU Max Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :AHU_Max_Supply_Air_Static_Pressure_Setpoint .

:AHU_Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "AHU Max Return Air CO2 Setpoint"@en ;
    rdfs:subClassOf :Max_Return_Air_CO2_Setpoint .

:AHU_Max_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Temperature Setpoint"@en,
        "AHU Max Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :AHU_Max_Discharge_Air_Temperature_Setpoint .

:AHU_Max_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Max VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Max_VFD_Speed_Setpoint ;
    skos:definition "Max VFD Speed To Increase Static Pressure Setpoint"@en .

:AHU_Min_Fresh_Air_Setpoint a owl:Class ;
    rdfs:label "AHU Min Fresh Air Setpoint"@en ;
    rdfs:subClassOf :Min_Fresh_Air_Setpoint .

:AHU_Min_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Static Pressure Setpoint"@en,
        "AHU Min Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :AHU_Min_Discharge_Air_Static_Pressure_Setpoint .

:AHU_Min_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Temperature Setpoint"@en,
        "AHU Min Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :AHU_Min_Discharge_Air_Temperature_Setpoint .

:AHU_Min_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Min VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Min_VFD_Speed_Setpoint ;
    skos:definition "Min VFD Speed To Increase Static Pressure Setpoint"@en .

:AHU_Mixed_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "AHU Mixed Air Damper Position Command"@en ;
    rdfs:subClassOf :Mixed_Air_Damper_Position_Command .

:AHU_Mixed_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Mixed Air Damper Position Sensor"@en ;
    rdfs:subClassOf :Mixed_Air_Damper_Position_Sensor .

:AHU_Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Mixed Air Temperature Sensor"@en ;
    rdfs:subClassOf :Mixed_Air_Temperature_Sensor .

:AHU_Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Mixed Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Mixed_Air_Temperature_Setpoint .

:AHU_Occupancy_Command a owl:Class ;
    rdfs:label "AHU Occupancy Command"@en ;
    rdfs:subClassOf :Occupancy_Command ;
    skos:definition "Command informing occupancy to target Points or Equipment."@en .

:AHU_Occupied_Mode_Status a owl:Class ;
    rdfs:label "AHU Occupied Mode Status"@en ;
    rdfs:subClassOf :Occupied_Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_Off_LED a owl:Class ;
    rdfs:label "AHU Off LED"@en ;
    rdfs:subClassOf :Off .

:AHU_On_LED a owl:Class ;
    rdfs:label "AHU On LED"@en ;
    rdfs:subClassOf :On .

:AHU_Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air CO2 Sensor"@en ;
    rdfs:subClassOf :Outside_Air_CO2_Sensor .

:AHU_Outside_Air_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Damper Min Position Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Damper_Min_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:AHU_Outside_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "AHU Outside Air Damper Position Command"@en ;
    rdfs:subClassOf :Outside_Air_Damper_Position_Command .

:AHU_Outside_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Damper Position Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Damper_Position_Sensor .

:AHU_Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Dewpoint Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Dewpoint_Sensor .

:AHU_Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Enthalpy Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Enthalpy_Sensor .

:AHU_Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Flow Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Flow_Sensor .

:AHU_Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Grains Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Grains_Sensor .

:AHU_Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Humidity Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Humidity_Sensor .

:AHU_Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Lockout Temperature Differential Sensor"@en ;
    rdfs:subClassOf :AHU_Outside_Air_Temperature_Sensor,
        :Outside_Air_Lockout_Temperature_Differential_Sensor ;
    skos:definition "Difference between measured temperature and lockout setpoint"@en .

:AHU_Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Lockout Temperature Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Lockout_Temperature_Setpoint ;
    skos:definition "Temperature at which chiller stops cooling because outside air is too cold already"@en .

:AHU_Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Temperature_High_Reset_Setpoint .

:AHU_Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Temperature_Low_Reset_Setpoint .

:AHU_Outside_Min_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Outside Min Air Flow Setpoint"@en ;
    rdfs:subClassOf :Outside_Min_Air_Flow_Setpoint .

:AHU_Pre_Filter_Status a owl:Class ;
    rdfs:label "AHU Pre Filter Status"@en ;
    rdfs:subClassOf :AHU_Filter_Status,
        :Pre_Filter_Status ;
    skos:definition "Pre-filter filters large particles. Point indicates the if filter is dirty"@en .

:AHU_Preheat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Preheat Coil Entering Air Temperature Sensor"@en ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor,
        :Preheat_Coil_Entering_Air_Temperature_Sensor .

:AHU_Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Preheat Demand Setpoint"@en ;
    rdfs:subClassOf :Preheat_Demand_Setpoint .

:AHU_Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "AHU Return Air CO2 Sensor"@en ;
    rdfs:subClassOf :Return_Air_CO2_Sensor .

:AHU_Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Dewpoint Sensor"@en ;
    rdfs:subClassOf :Return_Air_Dewpoint_Sensor .

:AHU_Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Enthalpy Sensor"@en ;
    rdfs:subClassOf :Return_Air_Enthalpy_Sensor .

:AHU_Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Grains Sensor"@en ;
    rdfs:subClassOf :Return_Air_Grains_Sensor .

:AHU_Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Humidity Sensor"@en ;
    rdfs:subClassOf :Return_Air_Humidity_Sensor .

:AHU_Return_Air_Preheat_Valve_Command a owl:Class ;
    rdfs:label "AHU Return Air Preheat Valve Command"@en ;
    rdfs:subClassOf :AHU_Preheat_Valve_Command,
        :Return_Air_Preheat_Valve_Command .

:AHU_Return_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Return Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :Return_Air_Temperature_High_Limit_Alarm .

:AHU_Return_Air_Temperature_Low_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Return Air Temperature Low Limit Alarm"@en ;
    rdfs:subClassOf :Return_Air_Temperature_Low_Limit_Alarm .

:AHU_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Temperature Sensor"@en ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:AHU_Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Discharge Fan Differential Speed Setpoint"@en,
        "AHU Return Supply Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :AHU_Return_Fan_Differential_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint ;
    owl:equivalentClass :AHU_Return_Supply_Fan_Differential_Speed_Setpoint .

:AHU_Return_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :AHU_Return_Air_Flow_Sensor,
        :Return_Fan_Air_Flow_Sensor ;
    skos:definition "Air flow measurements specific to a fan"@en .

:AHU_Return_Fan_Differential_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan Differential Speed Sensor"@en ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Sensor .

:AHU_Return_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Return Fan Start Stop Command"@en ;
    rdfs:subClassOf :AHU_Return_Fan_Command,
        :Return_Fan_Start_Stop_Command .

:AHU_Return_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Return Fan Start Stop Status"@en ;
    rdfs:subClassOf :AHU_Fan_Start_Stop_Status,
        :AHU_Return_Fan_Status,
        :Return_Fan_Start_Stop_Status .

:AHU_Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Command"@en ;
    rdfs:subClassOf :AHU_Return_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:AHU_Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Sensor .

:AHU_Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Setpoint .

:AHU_Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Return Fan VFD Speed Status"@en ;
    rdfs:subClassOf :AHU_Return_Fan_Status,
        :AHU_VFD_Status,
        :Return_Fan_VFD_Speed_Status .

:AHU_Return_Heat_Valve_Command a owl:Class ;
    rdfs:label "AHU Return Heat Valve Command"@en ;
    rdfs:subClassOf :Return_Heat_Valve_Command .

:AHU_Run_Request_Command a owl:Class ;
    rdfs:label "AHU Run Request Command"@en ;
    rdfs:subClassOf :Run_Request_Command ;
    skos:definition "Request to have AHU turn on"@en .

:AHU_Run_Time_Sensor a owl:Class ;
    rdfs:label "AHU Run Time Sensor"@en ;
    rdfs:subClassOf :Run_Time_Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:AHU_Steam_On_Off_Command a owl:Class ;
    rdfs:label "AHU Steam On Off Command"@en ;
    rdfs:subClassOf :Steam_On_Off_Command .

:AHU_Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Humidity Sensor"@en,
        "AHU Supply Air Humidity Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Humidity_Sensor,
        :Supply_Air_Humidity_Sensor ;
    owl:equivalentClass :AHU_Discharge_Air_Humidity_Sensor .

:AHU_Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "AHU Supply Air Proportional Gain Factor"@en ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :Supply_Air_Proportional_Gain_Factor .

:AHU_Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Increase Decrease Step Setpoint"@en,
        "AHU Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ;
    owl:equivalentClass :AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint .

:AHU_Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Integral Time Setpoint"@en,
        "AHU Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    owl:equivalentClass :AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Differential Setpoint"@en,
        "AHU Supply Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint ;
    owl:equivalentClass :AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint .

:AHU_Supply_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint Increase Decrease Step"@en,
        "AHU Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step ;
    owl:equivalentClass :AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step .

:AHU_Supply_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Air Flow Sensor"@en,
        "AHU Supply Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_Air_Flow_Sensor,
        :Supply_Fan_Air_Flow_Sensor ;
    owl:equivalentClass :AHU_Discharge_Fan_Air_Flow_Sensor .

:AHU_Supply_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Command"@en,
        "AHU Supply Fan Start Stop Command"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command,
        :Discharge_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Command ;
    owl:equivalentClass :AHU_Discharge_Fan_Start_Stop_Command .

:AHU_Supply_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Status"@en,
        "AHU Supply Fan Start Stop Status"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :Discharge_Fan_Start_Stop_Status,
        :Supply_Fan_Start_Stop_Status ;
    owl:equivalentClass :AHU_Discharge_Fan_Start_Stop_Status .

:AHU_System_Shutdown_Command a owl:Class ;
    rdfs:label "AHU System Shutdown Command"@en ;
    rdfs:subClassOf :System_Shutdown_Command .

:AHU_System_Shutdown_Status a owl:Class ;
    rdfs:label "AHU System Shutdown Status"@en ;
    rdfs:subClassOf :AHU_System_Status,
        :System_Shutdown_Status .

:AHU_Trace_Heat_Sensor a owl:Class ;
    rdfs:label "AHU Trace Heat Sensor"@en ;
    rdfs:subClassOf :Trace_Heat_Sensor .

:AHU_Underfloor_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Underfloor Temperature Sensor"@en ;
    rdfs:subClassOf :Underfloor_Temperature_Sensor .

:AHU_Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "AHU Unoccupied Mode Setpoint"@en ;
    rdfs:subClassOf :Unoccupied_Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:AHU_VFD_Enable_Command a owl:Class ;
    rdfs:label "AHU VFD Enable Command"@en ;
    rdfs:subClassOf :VFD_Enable_Command .

:AHU_Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Velocity Pressure Setpoint"@en ;
    rdfs:subClassOf :Velocity_Pressure_Setpoint .

:AHU_Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Highest Zone Temperature Sensor"@en,
        "AHU Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor ;
    owl:equivalentClass :AHU_Highest_Zone_Temperature_Sensor .

:AHU_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Acceleration_Time a owl:Class ;
    rdfs:label "Acceleration Time"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Damper_Close_Limit a owl:Class ;
    rdfs:label "Air Damper Close Limit"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Damper_Min_Position a owl:Class ;
    rdfs:label "Air Damper Min Position"@en ;
    rdfs:subClassOf :Air_Damper_Position .

:Air_Flow_Loss a owl:Class ;
    rdfs:label "Air Flow Loss"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Handler_Unit a owl:Class ;
    rdfs:label "Air Handler Unit"@en ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :AHU ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en .

:Air_Lockout_Temperature_Differential a owl:Class ;
    rdfs:label "Air Lockout Temperature Differential"@en ;
    rdfs:subClassOf :Air_Lockout_Temperature .

:Angle a owl:Class ;
    rdfs:label "Angle"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Auto_Cooling_Temperature a owl:Class ;
    rdfs:label "Auto Cooling Temperature"@en ;
    rdfs:subClassOf :Cooling_Temperature .

:Automatic_Mode a owl:Class ;
    rdfs:label "Automatic Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Average_Cooling_Demand a owl:Class ;
    rdfs:label "Average Cooling Demand"@en ;
    rdfs:subClassOf :Cooling_Demand .

:Average_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Average Discharge Air Flow"@en ;
    rdfs:subClassOf :Discharge_Air .

:Average_Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Average_Supply_Air_Flow a owl:Class ;
    rdfs:label "Average Supply Air Flow"@en ;
    rdfs:subClassOf :Supply_Air_Flow .

:Average_Temperature a owl:Class ;
    rdfs:label "Average Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Basement a owl:Class ;
    rdfs:label "Basement"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Battery a owl:Class ;
    rdfs:label "Battery"@en ;
    rdfs:subClassOf :Energy_Storage ;
    skos:definition ""@en .

:Battery_Voltage a owl:Class ;
    rdfs:label "Battery Voltage"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Boiler a owl:Class ;
    rdfs:label "Boiler"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en .

:Boiler_Run_Time_Sensor a owl:Class ;
    rdfs:label "Boiler Run Time Sensor"@en ;
    rdfs:subClassOf :Run_Time_Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:Boiler_Start_Stop_Status a owl:Class ;
    rdfs:label "Boiler On Off Status"@en,
        "Boiler Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status ;
    owl:equivalentClass :Boiler_On_Off_Status .

:Booster_Fan_Air_Flow a owl:Class ;
    rdfs:label "Booster Fan Air Flow"@en ;
    rdfs:subClassOf :Booster_Fan .

:Booster_Fan_Start_Stop a owl:Class ;
    rdfs:label "Booster Fan Start Stop"@en ;
    rdfs:subClassOf :Booster_Fan,
        :Fan_Start_Stop .

:Box_Operating_Mode a owl:Class ;
    rdfs:label "Box Operating Mode"@en ;
    rdfs:subClassOf :Box_Mode .

:Building a owl:Class ;
    rdfs:label "Building"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Bypass_Air_Flow a owl:Class ;
    rdfs:label "Bypass Air Flow"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Bypass_Damper_Position a owl:Class ;
    rdfs:label "Bypass Damper Position"@en ;
    rdfs:subClassOf :Damper_Position .

:CO2 a owl:Class ;
    rdfs:label "CO2"@en ;
    rdfs:subClassOf :MeasurementProperty .

:CO2_Differential a owl:Class ;
    rdfs:label "CO2 Differential"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:CO2_High a owl:Class ;
    rdfs:label "CO2 High"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:CO2_Level a owl:Class ;
    rdfs:label "CO2 Level"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:CRAC_Air_Flow_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Air Flow Loss Alarm"@en ;
    rdfs:subClassOf :Air_Flow_Loss_Alarm .

:CRAC_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "CRAC Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Alarm_Delay_Setpoint .

:CRAC_Capacity_Sensor a owl:Class ;
    rdfs:label "CRAC Capacity Sensor"@en ;
    rdfs:subClassOf :Capacity_Sensor .

:CRAC_Communication_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Communication Loss Alarm"@en ;
    rdfs:subClassOf :Communication_Loss_Alarm .

:CRAC_Compressor_Overload_Alarm a owl:Class ;
    rdfs:label "CRAC Compressor Overload Alarm"@en ;
    rdfs:subClassOf :Compressor_Overload_Alarm .

:CRAC_Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "CRAC Condensate Leak Alarm"@en ;
    rdfs:subClassOf :Condensate_Leak_Alarm .

:CRAC_Cooling_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Cooling On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Cooling_On_Off_Status .

:CRAC_Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Dehumidification On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Dehumidification_On_Off_Status .

:CRAC_Disable_Command a owl:Class ;
    rdfs:label "CRAC Disable Command"@en ;
    rdfs:subClassOf :Disable_Command .

:CRAC_EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "CRAC EconCycle On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :EconCycle_On_Off_Status .

:CRAC_Emergency_Power_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Emergency Power Loss Alarm"@en ;
    rdfs:subClassOf :CRAC_Power_Loss_Alarm,
        :Emergency_Power_Loss_Alarm .

:CRAC_Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Activated By High Temperature Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Activated_By_High_Temperature_Status .

:CRAC_Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Activated By Leak Detection System Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Activated_By_Leak_Detection_System_Status .

:CRAC_Emergency_Power_Off_Switch_Command a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Switch Command"@en ;
    rdfs:subClassOf :CRAC_Emergency_Power_Off_Command,
        :Emergency_Power_Off_Switch_Command .

:CRAC_Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off System Enable Status"@en ;
    rdfs:subClassOf :CRAC_Emergency_Power_Off_Enable_Status,
        :Emergency_Power_Off_System_Enable_Status .

:CRAC_Fan_Overload_Alarm a owl:Class ;
    rdfs:label "CRAC Fan Overload Alarm"@en ;
    rdfs:subClassOf :Fan_Overload_Alarm .

:CRAC_Heating_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Heating On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Heating_On_Off_Status .

:CRAC_High_Head_Pressure_Alarm a owl:Class ;
    rdfs:label "CRAC High Head Pressure Alarm"@en ;
    rdfs:subClassOf :High_Head_Pressure_Alarm .

:CRAC_High_Humidity_Alarm a owl:Class ;
    rdfs:label "CRAC High Humidity Alarm"@en ;
    rdfs:subClassOf :High_Humidity_Alarm .

:CRAC_High_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC High Humidity Alarm Setpoint"@en ;
    rdfs:subClassOf :CRAC_Humidity_Setpoint,
        :High_Humidity_Alarm_Setpoint .

:CRAC_High_Temperature_Alarm a owl:Class ;
    rdfs:label "CRAC High Temperature Alarm"@en ;
    rdfs:subClassOf :High_Temperature_Alarm .

:CRAC_High_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC High Temperature Alarm Setpoint"@en ;
    rdfs:subClassOf :CRAC_Temperature_Setpoint,
        :High_Temperature_Alarm_Setpoint .

:CRAC_Hold_Status a owl:Class ;
    rdfs:label "CRAC Hold Status"@en ;
    rdfs:subClassOf :Hold_Status .

:CRAC_Humidification_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Humidification On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Humidification_On_Off_Status .

:CRAC_Humidifier_Fault_Status a owl:Class ;
    rdfs:label "CRAC Humidifier Fault Status"@en ;
    rdfs:subClassOf :Humidifier_Fault_Status .

:CRAC_Humidifier_Panel_No_Water_Alarm a owl:Class ;
    rdfs:label "CRAC Humidifier Panel No Water Alarm"@en ;
    rdfs:subClassOf :CRAC_Humidifier_Alarm,
        :Humidifier_Panel_No_Water_Alarm .

:CRAC_Humidify_Command a owl:Class ;
    rdfs:label "CRAC Humidify Command"@en ;
    rdfs:subClassOf :Humidify_Command .

:CRAC_Humidity_Tolerance_Setpoint a owl:Class ;
    rdfs:label "CRAC Humidity Tolerance Setpoint"@en ;
    rdfs:subClassOf :CRAC_Humidity_Setpoint,
        :Humidity_Tolerance_Setpoint .

:CRAC_Liquid_Detected_Alarm a owl:Class ;
    rdfs:label "CRAC Liquid Detected Alarm"@en ;
    rdfs:subClassOf :Liquid_Detected_Alarm .

:CRAC_Locally_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Locally On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Locally_On_Off_Status .

:CRAC_Low_Humidity_Alarm a owl:Class ;
    rdfs:label "CRAC Low Humidity Alarm"@en ;
    rdfs:subClassOf :Low_Humidity_Alarm .

:CRAC_Low_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC Low Humidity Alarm Setpoint"@en ;
    rdfs:subClassOf :CRAC_Humidity_Setpoint,
        :Low_Humidity_Alarm_Setpoint .

:CRAC_Low_Suction_Pressure_Alarm a owl:Class ;
    rdfs:label "CRAC Low Suction Pressure Alarm"@en ;
    rdfs:subClassOf :Low_Suction_Pressure_Alarm .

:CRAC_Low_Temperature_Alarm a owl:Class ;
    rdfs:label "CRAC Low Temperature Alarm"@en ;
    rdfs:subClassOf :Low_Temperature_Alarm .

:CRAC_Low_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "CRAC Low Temperature Alarm Setpoint"@en ;
    rdfs:subClassOf :CRAC_Temperature_Setpoint,
        :Low_Temperature_Alarm_Setpoint .

:CRAC_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "CRAC Pump Start Stop Command"@en ;
    rdfs:subClassOf :CRAC_Start_Stop_Command,
        :Pump_Start_Stop_Command .

:CRAC_Remotely_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Remotely On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Remotely_On_Off_Status .

:CRAC_Run_Status a owl:Class ;
    rdfs:label "CRAC Run Status"@en ;
    rdfs:subClassOf :Run_Status,
        :Start_Stop_Status .

:CRAC_Short_Cycle_Alarm a owl:Class ;
    rdfs:label "CRAC Short Cycle Alarm"@en ;
    rdfs:subClassOf :Short_Cycle_Alarm .

:CRAC_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "CRAC Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Smoke_Detected_Alarm .

:CRAC_Stages_Status a owl:Class ;
    rdfs:label "CRAC Stages Status"@en ;
    rdfs:subClassOf :Stages_Status .

:CRAC_Standby_Fan_Status a owl:Class ;
    rdfs:label "CRAC Standby Fan Status"@en ;
    rdfs:subClassOf :Standby_Fan_Status .

:CRAC_Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Standby Glycool Unit On Off Status"@en ;
    rdfs:subClassOf :CRAC_Standby_Unit_On_Off_Status,
        :Standby_Glycool_Unit_On_Off_Status .

:CRAC_Start_Stop_Status a owl:Class ;
    rdfs:label "CRAC On Off Status"@en,
        "CRAC Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status ;
    owl:equivalentClass :CRAC_On_Off_Status .

:CRAC_System_Enable_Command a owl:Class ;
    rdfs:label "CRAC System Enable Command"@en ;
    rdfs:subClassOf :CRAC_Enable_Command,
        :System_Enable_Command .

:CRAC_Temperature_Sensor a owl:Class ;
    rdfs:label "CRAC Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:CRAC_Temperature_Tolerance_Setpoint a owl:Class ;
    rdfs:label "CRAC Temperature Tolerance Setpoint"@en ;
    rdfs:subClassOf :CRAC_Temperature_Setpoint,
        :Temperature_Tolerance_Setpoint .

:CRAC_Unit_Failed_Alarm a owl:Class ;
    rdfs:label "CRAC Unit Failed Alarm"@en ;
    rdfs:subClassOf :Unit_Failed_Alarm .

:CRAC_Water_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Water Loss Alarm"@en ;
    rdfs:subClassOf :Water_Loss_Alarm .

:CRAC_Zone_Humidity_Sensor a owl:Class ;
    rdfs:label "CRAC Zone Humidity Sensor"@en ;
    rdfs:subClassOf :CRAC_Humidity_Sensor,
        :Zone_Humidity_Sensor .

:CWS_Chilled_Water_Bypass_Valve_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Bypass Valve Command"@en ;
    rdfs:subClassOf :Chilled_Water_Bypass_Valve_Command .

:CWS_Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint .

:CWS_Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Sensor .

:CWS_Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Temperature Sensor"@en,
        "CWS Chilled Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor ;
    owl:equivalentClass :CWS_Chilled_Water_Supply_Temperature_Sensor .

:CWS_Chilled_Water_Pump_Alarm a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Alarm"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Alarm .

:CWS_Chilled_Water_Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Alarm_Delay_Setpoint .

:CWS_Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint .

:CWS_Chilled_Water_Pump_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Integral_Time_Setpoint .

:CWS_Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint,
        :Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint .

:CWS_Chilled_Water_Pump_Enable_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Enable Status"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Enable_Status ;
    skos:definition "Allows the pump to be used. It is a sensor."@en .

:CWS_Chilled_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Lead Lag Command"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Lead_Lag_Command .

:CWS_Chilled_Water_Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Lead Lag Status"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Lead_Lag_Status .

:CWS_Chilled_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Start Stop Command"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_Start_Stop_Command .

:CWS_Chilled_Water_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Start Stop Status"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Status,
        :Chilled_Water_Pump_Start_Stop_Status .

:CWS_Chilled_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump VFD Speed Command"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Pump_Command,
        :Chilled_Water_Pump_VFD_Speed_Command .

:CWS_Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Return_Temperature_Sensor .

:CWS_Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Static_Pressure_Setpoint .

:CWS_Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Flow Sensor"@en,
        "CWS Chilled Water Supply Flow Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Supply_Flow_Sensor,
        :Supply_Water_Flow_Sensor ;
    owl:equivalentClass :CWS_Chilled_Water_Discharge_Flow_Sensor .

:CWS_Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "CWS Chilled Water System Enable Command"@en ;
    rdfs:subClassOf :Chilled_Water_System_Enable_Command .

:CWS_Chilled_Water_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Temperature Differential Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Temperature_Differential_Sensor ;
    skos:definition "Difference between supply and return temperature"@en .

:CWS_Exhaust_Fan_Command a owl:Class ;
    rdfs:label "CWS Exhaust Fan Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Command .

:CWS_Max_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Max Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Max_Chilled_Water_Differential_Pressure_Setpoint .

:CWS_Min_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Min Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Min_Chilled_Water_Differential_Pressure_Setpoint .

:Chair a owl:Class ;
    rdfs:label "Chair"@en ;
    rdfs:subClassOf :Furniture ;
    skos:definition ""@en .

:Change_Filter a owl:Class ;
    rdfs:label "Change Filter"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Chilled_Valve_Pressure a owl:Class ;
    rdfs:label "Chilled Valve Pressure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Chilled_Water_Bypass_Valve a owl:Class ;
    rdfs:label "Chilled Water Bypass Valve"@en ;
    rdfs:subClassOf :Chilled_Water .

:Chilled_Water_Differential_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Increase Decrease Step"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Load_Shed_Reset a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed .

:Chilled_Water_Discharge_Flow a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow"@en ;
    rdfs:subClassOf :Chilled_Water .

:Chilled_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature"@en ;
    rdfs:subClassOf :Chilled_Water,
        :Discharge_Water_Temperature,
        :Water_Discharge_Temperature .

:Chilled_Water_Pump_Alarm_Delay a owl:Class ;
    rdfs:label "Chilled Water Pump Alarm Delay"@en ;
    rdfs:subClassOf :Alarm_Delay,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Dead Band"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Dead_Band,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Integral_Time,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Proportional_Band,
        :Chilled_Water_Pump .

:Chilled_Water_Pump_Enable a owl:Class ;
    rdfs:label "Chilled Water Pump Enable"@en ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Enable .

:Chilled_Water_Pump_Lead_Lag a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag"@en ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Lead_Lag .

:Chilled_Water_Pump_Start_Stop a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop"@en ;
    rdfs:subClassOf :Chilled_Water_Pump,
        :Pump_Start_Stop .

:Chilled_Water_Pump_VFD_Speed a owl:Class ;
    rdfs:label "Chilled Water Pump VFD Speed"@en ;
    rdfs:subClassOf :Chilled_Water_Pump .

:Chilled_Water_Return_Temperature a owl:Class ;
    rdfs:label "Chilled Water Return Temperature"@en ;
    rdfs:subClassOf :Chilled_Water .

:Chilled_Water_Static_Pressure a owl:Class ;
    rdfs:label "Chilled Water Static Pressure"@en ;
    rdfs:subClassOf :Chilled_Water,
        :Static_Pressure .

:Chilled_Water_Supply_Flow a owl:Class ;
    rdfs:label "Chilled Water Supply Flow"@en ;
    rdfs:subClassOf :Chilled_Water .

:Chilled_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Chilled Water Supply Temperature"@en ;
    rdfs:subClassOf :Chilled_Water,
        :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Chilled_Water_System_Enable a owl:Class ;
    rdfs:label "Chilled Water System Enable"@en ;
    rdfs:subClassOf :Chilled_Water,
        :System_Enable .

:Chilled_Water_Temperature_Differential a owl:Class ;
    rdfs:label "Chilled Water Temperature Differential"@en ;
    rdfs:subClassOf :Chilled_Water .

:Chilled_Water_Usage_Sensor a owl:Class ;
    rdfs:label "Chilled Water Usage Sensor"@en ;
    rdfs:subClassOf :Water_Usage_Sensor .

:Chilled_Water_Valve a owl:Class ;
    rdfs:label "Chilled Water Valve"@en ;
    rdfs:subClassOf :Valve ;
    skos:definition ""@en .

:Chiller a owl:Class ;
    rdfs:label "Chiller"@en ;
    rdfs:subClassOf :CWS ;
    skos:definition "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."@en .

:Chiller_Discharge_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Chiller Discharge Water Temperature Alarm"@en ;
    rdfs:subClassOf :Temperature_Alarm .

:Chiller_Failure_Alarm a owl:Class ;
    rdfs:label "Chiller Failure Alarm"@en ;
    rdfs:subClassOf :Failure_Alarm .

:Chiller_Max_Load_Setpoint a owl:Class ;
    rdfs:label "Chiller Max Load Setpoint"@en ;
    rdfs:subClassOf :Max_Load_Setpoint .

:Chiller_On_Timer_Sensor a owl:Class ;
    rdfs:label "Chiller On Timer Sensor"@en ;
    rdfs:subClassOf :On_Timer_Sensor .

:Chiller_Run_Time_Sensor a owl:Class ;
    rdfs:label "Chiller Run Time Sensor"@en ;
    rdfs:subClassOf :Run_Time_Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:Chiller_Start_Stop_Status a owl:Class ;
    rdfs:label "Chiller On Off Status"@en,
        "Chiller Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status ;
    owl:equivalentClass :Chiller_On_Off_Status .

:Chiller_Supply_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Chiller Supply Water Temperature Alarm"@en ;
    rdfs:subClassOf :Temperature_Alarm .

:City a owl:Class ;
    rdfs:label "City"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Cold_Box a owl:Class ;
    rdfs:label "Cold Box"@en ;
    rdfs:subClassOf :Laboratory ;
    skos:definition "A room maintained at cold temperature for storing specimens and chemicals"@en .

:Cold_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Cold Box Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Coldest_Temperature a owl:Class ;
    rdfs:label "Coldest Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Communication_Loss a owl:Class ;
    rdfs:label "Communication Loss"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Compressor a owl:Class ;
    rdfs:label "Compressor"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en .

:Compressor_Overload a owl:Class ;
    rdfs:label "Compressor Overload"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Condensate_Leak a owl:Class ;
    rdfs:label "Condensate Leak"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Condenser a owl:Class ;
    rdfs:label "Condenser"@en ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Condensor ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en .

:Condenser_Condensor_Temperature_Sensor a owl:Class ;
    rdfs:label "Condenser Condensor Temperature Sensor"@en ;
    rdfs:subClassOf :Condensor_Temperature_Sensor .

:Condensor_Temperature a owl:Class ;
    rdfs:label "Condensor Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Conductivity a owl:Class ;
    rdfs:label "Conductivity"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Cooling_Coil a owl:Class ;
    rdfs:label "Cooling Coil"@en ;
    rdfs:subClassOf :CWS,
        :Coil ;
    skos:definition "An arrangement of pipes or tubes, not enclosed in a pressure vessel, that can be used either with refrigerant or secondary coolant to provide cooling or cooling with dehumidification."@en,
        "Equipment to cool air using cold water"@en .

:Cooling_Coil_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Coil_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Cooling Coil Supply Air Temperature"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Coil_Valve_Pressure a owl:Class ;
    rdfs:label "Cooling Coil Valve Pressure"@en ;
    rdfs:subClassOf :Cooling_Valve .

:Cooling_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Discharge_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling .

:Cooling_On_Off a owl:Class ;
    rdfs:label "Cooling On Off"@en ;
    rdfs:subClassOf :Cooling,
        :On_Off .

:Cooling_Request_Percent a owl:Class ;
    rdfs:label "Cooling Request Percent"@en ;
    rdfs:subClassOf :Cooling_Request .

:Cooling_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Supply_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Integral Time"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Cooling Supply Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Cooling .

:Cooling_Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Cooling Thermal Power Sensor"@en ;
    rdfs:subClassOf :Thermal_Power_Sensor .

:Cooling_Tower a owl:Class ;
    rdfs:label "Cooling Tower"@en ;
    rdfs:subClassOf :CWS ;
    skos:definition "Heat transfer device, often tower like, in which atmospheric air cools warm water, generally by direct contact (evaporation)."@en .

:Cooling_Tower_Fan a owl:Class ;
    rdfs:label "Cooling Tower Fan"@en ;
    rdfs:subClassOf :CWS ;
    skos:definition ""@en .

:Cooling_Tower_Fan_Speed a owl:Class ;
    rdfs:label "Cooling Tower Fan Speed"@en ;
    rdfs:subClassOf :Cooling .

:Current a owl:Class ;
    rdfs:label "Current"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Current_Cooling a owl:Class ;
    rdfs:label "Current Cooling"@en ;
    rdfs:subClassOf :Cooling .

:Current_Limit a owl:Class ;
    rdfs:label "Current Limit"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Current_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Current Steam Usage Sensor"@en ;
    rdfs:subClassOf :Current_Sensor,
        :Steam_Usage_Sensor .

:Curtailment_Override a owl:Class ;
    rdfs:label "Curtailment Override"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:DC_Bus_Voltage a owl:Class ;
    rdfs:label "DC Bus Voltage"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:DHWS a owl:Class ;
    rdfs:label "Domestic Hot Water System"@en ;
    rdfs:subClassOf :Water_System ;
    owl:equivalentClass :Domestic_Hot_Water_System ;
    skos:definition ""@en .

:DHWS_Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Sensor"@en,
        "DHWS Domestic Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor .

:DHWS_Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Setpoint"@en,
        "DHWS Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Setpoint ;
    owl:equivalentClass :DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint .

:DHWS_Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water System Enable Command"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_System_Enable_Command .

:DHWS_Domestic_Hot_Water_System_Start_Stop_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water System Start Stop Command"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_System_Start_Stop_Command .

:DHWS_Domestic_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Valve Command"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_Valve_Command .

:DI_Water_Level a owl:Class ;
    rdfs:label "DI Water Level"@en ;
    rdfs:subClassOf :DI_Water .

:Deceleration_Time a owl:Class ;
    rdfs:label "Deceleration Time"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Dehumidification_On_Off a owl:Class ;
    rdfs:label "Dehumidification On Off"@en ;
    rdfs:subClassOf :On_Off .

:Deionised_Water_Conductivity a owl:Class ;
    rdfs:label "Deionised Water Conductivity"@en ;
    rdfs:subClassOf :Deionised_Water .

:Deionised_Water_Level a owl:Class ;
    rdfs:label "Deionised Water Level"@en ;
    rdfs:subClassOf :Deionised_Water .

:Delay a owl:Class ;
    rdfs:label "Delay"@en ;
    rdfs:subClassOf :MeasurementProperty .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status,
        :DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf :DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en,
        "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf :Load_Shed_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ;
    owl:equivalentClass :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en,
        "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ;
    owl:equivalentClass :DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status .

:DemandResponse_Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Zone Standby Load Shed Command"@en ;
    rdfs:subClassOf :DemandResponse_Standby_Load_Shed_Command,
        :Zone_Standby_Load_Shed_Command .

:DemandResponse_Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Zone Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf :DemandResponse_Unoccupied_Load_Shed_Command,
        :Zone_Unoccupied_Load_Shed_Command .

:Demand_Response a owl:Class ;
    rdfs:label "Demand Response"@en ;
    rdfs:subClassOf :Power_System ;
    skos:definition ""@en .

:Desk a owl:Class ;
    rdfs:label "Desk"@en ;
    rdfs:subClassOf :Furniture ;
    skos:definition ""@en .

:Dewpoint a owl:Class ;
    rdfs:label "Dewpoint"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Differential_Temperature a owl:Class ;
    rdfs:label "Differential Temperature"@en ;
    rdfs:subClassOf :Temperature .

:Direction a owl:Class ;
    rdfs:label "Direction"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Disable_Hot_Water_System_Air_Temperature a owl:Class ;
    rdfs:label "Disable Hot Water System Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :System .

:Discharge_Air_Damper_Max_Position a owl:Class ;
    rdfs:label "Discharge Air Damper Max Position"@en ;
    rdfs:subClassOf :Air_Damper_Position,
        :Discharge_Air .

:Discharge_Air_Damper_Max_Position_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Damper Max Position Setpoint"@en,
        "Supply Air Damper Max Position Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint ;
    owl:equivalentClass :Supply_Air_Damper_Max_Position_Setpoint .

:Discharge_Air_Flow a owl:Class ;
    rdfs:label "Discharge Air Flow"@en ;
    rdfs:subClassOf :Air_Flow .

:Discharge_Air_Flow_Demand a owl:Class ;
    rdfs:label "Discharge Air Flow Demand"@en ;
    rdfs:subClassOf :Discharge_Air .

:Discharge_Air_Humidity a owl:Class ;
    rdfs:label "Discharge Air Humidity"@en ;
    rdfs:subClassOf :Air_Humidity,
        :Discharge_Air .

:Discharge_Air_Smoke_Detected a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected"@en ;
    rdfs:subClassOf :Discharge_Air,
        :Smoke_Detected .

:Discharge_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Dead Band"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Static_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Increase Decrease Step"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure .

:Discharge_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Discharge Air Temperature High Limit"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :High_Temperature,
        :Temperature_High .

:Discharge_Air_Temperature_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Temperature Increase Decrease Step"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Discharge_Air_Temperature_Reset_Differential a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Discharge_Air_Temperature_Reset_High a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset High"@en ;
    rdfs:subClassOf :Air_Temperature_High_Reset,
        :Discharge_Air_Temperature .

:Discharge_Air_Temperature_Reset_Low a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Low"@en ;
    rdfs:subClassOf :Air_Temperature_Low_Reset,
        :Discharge_Air_Temperature .

:Discharge_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure"@en ;
    rdfs:subClassOf :Discharge_Air .

:Discharge_Fan_Air_Flow a owl:Class ;
    rdfs:label "Discharge Fan Air Flow"@en ;
    rdfs:subClassOf :Discharge_Air,
        :Discharge_Fan .

:Discharge_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Discharge Fan Piezoelectric"@en ;
    rdfs:subClassOf :Discharge_Fan .

:Discharge_Fan_Start_Stop a owl:Class ;
    rdfs:label "Discharge Fan Start Stop"@en ;
    rdfs:subClassOf :Discharge_Fan,
        :Fan_Start_Stop .

:Discharge_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed"@en ;
    rdfs:subClassOf :Discharge_Fan .

:Discharge_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Dead Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Discharge_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Discharge_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Domestic_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature"@en ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_Discharge_Temperature .

:Domestic_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Domestic Hot Water Supply Temperature"@en ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Domestic_Hot_Water_System_Enable a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable"@en ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Hot_Water_System_Enable .

:Domestic_Hot_Water_System_Start_Stop a owl:Class ;
    rdfs:label "Domestic Hot Water System Start Stop"@en ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Start_Stop,
        :System .

:Domestic_Hot_Water_Valve a owl:Class ;
    rdfs:label "Domestic Hot Water Valve"@en ;
    rdfs:subClassOf :Domestic_Hot_Water,
        :Heating_Valve ;
    skos:definition ""@en .

:Drive_Ready a owl:Class ;
    rdfs:label "Drive Ready"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Drive_Temperature a owl:Class ;
    rdfs:label "Drive Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Dual_Band_Mode a owl:Class ;
    rdfs:label "Dual Band Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:EconCycle_On_Off a owl:Class ;
    rdfs:label "EconCycle On Off"@en ;
    rdfs:subClassOf :On_Off .

:Economizer_Air_Flow a owl:Class ;
    rdfs:label "Economizer Air Flow"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Damper_Min_Position a owl:Class ;
    rdfs:label "Economizer Damper Min Position"@en ;
    rdfs:subClassOf :Damper_Position,
        :Economizer_Damper .

:Economizer_Differential_Air_Temperature a owl:Class ;
    rdfs:label "Economizer Differential Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Economizer .

:Economizer_Disable_Differential_Enthalpy a owl:Class ;
    rdfs:label "Economizer Disable Differential Enthalpy"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Disable_Differential_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Differential Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Disable_Differential_Temperature a owl:Class ;
    rdfs:label "Economizer Disable Differential Temperature"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Disable_Differential_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Differential Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Disable_Fixed_Dewpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Dewpoint"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Disable_Fixed_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Dewpoint Setpoint"@en ;
    rdfs:subClassOf :Economizer_Dewpoint_Setpoint .

:Economizer_Disable_Fixed_Enthalpy a owl:Class ;
    rdfs:label "Economizer Disable Fixed Enthalpy"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Disable_Fixed_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Disable_Fixed_Temperature a owl:Class ;
    rdfs:label "Economizer Disable Fixed Temperature"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Disable_Fixed_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Disable Fixed Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Economizer .

:Economizer_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Economizer .

:Economizer_Enable_Differential_Enthalpy a owl:Class ;
    rdfs:label "Economizer Enable Differential Enthalpy"@en ;
    rdfs:subClassOf :Economizer,
        :Enable .

:Economizer_Enable_Differential_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Differential Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Enable_Differential_Temperature a owl:Class ;
    rdfs:label "Economizer Enable Differential Temperature"@en ;
    rdfs:subClassOf :Economizer,
        :Enable .

:Economizer_Enable_Differential_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Differential Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Enable_Fixed_Dewpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Dewpoint"@en ;
    rdfs:subClassOf :Economizer,
        :Enable .

:Economizer_Enable_Fixed_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Dewpoint Setpoint"@en ;
    rdfs:subClassOf :Economizer_Dewpoint_Setpoint .

:Economizer_Enable_Fixed_Enthalpy a owl:Class ;
    rdfs:label "Economizer Enable Fixed Enthalpy"@en ;
    rdfs:subClassOf :Economizer,
        :Enable .

:Economizer_Enable_Fixed_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Economizer_Enthalpy_Setpoint .

:Economizer_Enable_Fixed_Temperature a owl:Class ;
    rdfs:label "Economizer Enable Fixed Temperature"@en ;
    rdfs:subClassOf :Economizer,
        :Enable .

:Economizer_Enable_Fixed_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Enable Fixed Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint .

:Economizer_Mode a owl:Class ;
    rdfs:label "Economizer Mode"@en ;
    rdfs:subClassOf :Economizer .

:Economizer_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Economizer,
        :Supply_Air_Temperature .

:Economizer_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Economizer Supply Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Economizer,
        :Supply_Air_Temperature .

:Effective_Cooling_Temperature a owl:Class ;
    rdfs:label "Effective Cooling Temperature"@en ;
    rdfs:subClassOf :Cooling_Temperature .

:Effective_Heating_Temperature a owl:Class ;
    rdfs:label "Effective Heating Temperature"@en ;
    rdfs:subClassOf :Heating_Temperature .

:Effective_Occupancy_Command a owl:Class ;
    rdfs:label "Effective_Occupancy_Command"@en ;
    rdfs:subClassOf :Occupancy_Command,
        :UndefinedMeasurement ;
    skos:definition "Occupancy_Command effective at the moment. It is usually calculated from other Occupancy_Command such as Scheduled_ and Override_Occupancy_Commands."@en .

:Electricity_Energy_Sensor a owl:Class ;
    rdfs:label "Electricity Energy Sensor"@en ;
    rdfs:subClassOf :Energy_Sensor .

:Electricity_Meter a owl:Class ;
    rdfs:label "Electricity Meter"@en ;
    rdfs:subClassOf :Meter ;
    skos:definition ""@en .

:Electricity_Power_Sensor a owl:Class ;
    rdfs:label "Electricity Power Sensor"@en ;
    rdfs:subClassOf :Power_Sensor .

:Elevator a owl:Class ;
    rdfs:label "Elevator"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Emergency_Air_Flow a owl:Class ;
    rdfs:label "Emergency Air Flow"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Emergency_Air_Flow_Command a owl:Class ;
    rdfs:label "Emergency Air Flow Command"@en ;
    rdfs:subClassOf :Command .

:Emergency_Generator a owl:Class ;
    rdfs:label "Emergency Generator"@en ;
    rdfs:subClassOf :Power_System ;
    skos:definition ""@en .

:Emergency_Generator_Alarm a owl:Class ;
    rdfs:label "Emergency Generator Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Emergency_Generator_Status a owl:Class ;
    rdfs:label "Emergency Generator Status"@en ;
    rdfs:subClassOf :Status .

:Emergency_Power_Loss a owl:Class ;
    rdfs:label "Emergency Power Loss"@en ;
    rdfs:subClassOf :Power_Loss .

:Emergency_Power_Off_Activated_By_High_Temperature a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature"@en ;
    rdfs:subClassOf :Emergency_Power_Off,
        :High_Temperature,
        :Temperature_High .

:Emergency_Power_Off_Activated_By_Leak_Detection_System a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System"@en ;
    rdfs:subClassOf :Emergency_Power_Off,
        :System .

:Emergency_Power_Off_Switch a owl:Class ;
    rdfs:label "Emergency Power Off Switch"@en ;
    rdfs:subClassOf :Emergency_Power_Off .

:Emergency_Power_Off_System a owl:Class ;
    rdfs:label "Emergency Power Off System"@en ;
    rdfs:subClassOf :CRAC ;
    skos:definition "A safety mechanism used to shut off a device or machinery in an emergency situation in which it cannot be shut down in the usual manner. (Need verification)"@en .

:Emergency_Power_Off_System_Enable a owl:Class ;
    rdfs:label "Emergency Power Off System Enable"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Enable,
        :System_Enable .

:Emergency_Push_Button a owl:Class ;
    rdfs:label "Emergency Push Button"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Enable_Hot_Water_System_Air_Temperature a owl:Class ;
    rdfs:label "Enable Hot Water System Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Hot_Water_System_Enable .

:Energy a owl:Class ;
    rdfs:label "Energy"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Enthalpy a owl:Class ;
    rdfs:label "Enthalpy"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Environment_Box a owl:Class ;
    rdfs:label "Environment Box"@en ;
    rdfs:subClassOf :Laboratory ;
    skos:definition "Special temperature room for labs"@en .

:Environment_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Environment Box Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Even_Month a owl:Class ;
    rdfs:label "Even Month"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Even_Month_Status a owl:Class ;
    rdfs:label "Even Month Status"@en ;
    rdfs:subClassOf :Status .

:Exhaust_Air_Damper a owl:Class ;
    rdfs:label "Exhaust Air Damper"@en ;
    rdfs:subClassOf :Damper ;
    skos:definition ""@en .

:Exhaust_Air_Flow a owl:Class ;
    rdfs:label "Exhaust Air Flow"@en ;
    rdfs:subClassOf :Air_Flow .

:Exhaust_Air_Humidity a owl:Class ;
    rdfs:label "Exhaust Air Humidity"@en ;
    rdfs:subClassOf :Air_Humidity,
        :Exhaust_Air .

:Exhaust_Air_Stack_Flow_Dead_Band a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Dead Band"@en ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow .

:Exhaust_Air_Stack_Flow_Integral_Time a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Integral Time"@en ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow .

:Exhaust_Air_Stack_Flow_Proportional_Band a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band"@en ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow .

:Exhaust_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Dead Band"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Exhaust_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Integral Time"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Exhaust_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Exhaust_Air_Temperature a owl:Class ;
    rdfs:label "Exhaust Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Exhaust_Air .

:Exhaust_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure"@en ;
    rdfs:subClassOf :Exhaust_Air .

:Exhaust_Bypass_Damper a owl:Class ;
    rdfs:label "Exhaust Bypass Damper"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Exhaust_Fan_Air_Flow a owl:Class ;
    rdfs:label "Exhaust Fan Air Flow"@en ;
    rdfs:subClassOf :Exhaust_Air,
        :Exhaust_Fan .

:Exhaust_Fan_Disable a owl:Class ;
    rdfs:label "Exhaust Fan Disable"@en ;
    rdfs:subClassOf :Exhaust_Fan .

:Exhaust_Fan_Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust_Fan Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Integral_Time_Setpoint .

:Exhaust_Fan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust_Fan Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Exhaust_Fan_Off_LED a owl:Class ;
    rdfs:label "Exhaust Fan Off LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_Off .

:Exhaust_Fan_On_LED a owl:Class ;
    rdfs:label "Exhaust Fan On LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_On .

:Exhaust_Fan_Overridden_Off a owl:Class ;
    rdfs:label "Exhaust Fan Overridden Off"@en ;
    rdfs:subClassOf :Exhaust_Fan_Off,
        :Overridden_Off .

:Exhaust_Fan_Overridden_On a owl:Class ;
    rdfs:label "Exhaust Fan Overridden On"@en ;
    rdfs:subClassOf :Exhaust_Fan_On,
        :Overridden_On .

:Exhaust_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Exhaust Fan Piezoelectric"@en ;
    rdfs:subClassOf :Exhaust_Fan .

:Exhaust_Fan_Start_Stop a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop"@en ;
    rdfs:subClassOf :Exhaust_Fan,
        :Fan_Start_Stop .

:Exhaust_Fan_System_Enable a owl:Class ;
    rdfs:label "Exhaust Fan System Enable"@en ;
    rdfs:subClassOf :Exhaust_Fan_Enable,
        :System_Enable .

:Exhaust_Fan_VFD_Status a owl:Class ;
    rdfs:label "Exhaust_Fan VFD Status"@en ;
    rdfs:subClassOf :VFD_Status .

:Exhaust_Fan_Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "Exhaust_Fan Velocity Pressure Setpoint"@en ;
    rdfs:subClassOf :Velocity_Pressure_Setpoint .

:Exhaust_Fans_Stage a owl:Class ;
    rdfs:label "Exhaust Fans Stage"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:FCU_Chilled_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "FCU Chilled Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Chilled_Valve_Pressure_Sensor .

:FCU_Cooling_Valve_Command a owl:Class ;
    rdfs:label "FCU Cooling Valve Command"@en ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:FCU_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Cooling Setpoint"@en,
        "FCU Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint ;
    owl:equivalentClass :FCU_Supply_Air_Temperature_Cooling_Setpoint .

:FCU_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Sensor"@en,
        "FCU Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :FCU_Supply_Air_Temperature_Sensor .

:FCU_Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Status"@en,
        "FCU Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Status,
        :FCU_Fan_Status,
        :Supply_Fan_VFD_Speed_Status ;
    owl:equivalentClass :FCU_Supply_Fan_VFD_Speed_Status .

:FCU_Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Exhaust Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command .

:FCU_Fault_Indicator_Status a owl:Class ;
    rdfs:label "FCU Fault Indicator Status"@en ;
    rdfs:subClassOf :FCU_Fault_Status,
        :Fault_Indicator_Status .

:FCU_Heating_Valve_Command a owl:Class ;
    rdfs:label "FCU Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Valve_Command .

:FCU_Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "FCU Return Air CO2 Sensor"@en ;
    rdfs:subClassOf :FCU_CO2_Sensor,
        :Return_Air_CO2_Sensor .

:FCU_Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "FCU Return Air Humidity Sensor"@en ;
    rdfs:subClassOf :FCU_Humidity_Sensor,
        :Return_Air_Humidity_Sensor .

:FCU_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Return Air Temperature Sensor"@en ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:FCU_Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Command"@en ;
    rdfs:subClassOf :FCU_VFD_Speed_Command,
        :Return_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:FCU_Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Sensor .

:FCU_Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Return_Fan_VFD_Speed_Setpoint .

:FCU_Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Return Fan VFD Speed Status"@en ;
    rdfs:subClassOf :FCU_Fan_Status,
        :Return_Fan_VFD_Speed_Status .

:FCU_Run_Time_Sensor a owl:Class ;
    rdfs:label "FCU Run Time Sensor"@en ;
    rdfs:subClassOf :Run_Time_Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:FCU_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Heating Setpoint"@en,
        "FCU Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass :FCU_Discharge_Air_Temperature_Heating_Setpoint .

:FCU_Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Command"@en,
        "FCU Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    owl:equivalentClass :FCU_Discharge_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:FCU_Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Setpoint"@en,
        "FCU Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Setpoint ;
    owl:equivalentClass :FCU_Discharge_Fan_VFD_Speed_Setpoint .

:FCU_System_Status a owl:Class ;
    rdfs:label "FCU System Status"@en ;
    rdfs:subClassOf :System_Status .

:FCU_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf :FCU_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Failure a owl:Class ;
    rdfs:label "Failure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fan_Coil_Unit a owl:Class ;
    rdfs:label "Fan Coil Unit"@en ;
    rdfs:subClassOf :Terminal_Unit ;
    owl:equivalentClass :FCU ;
    skos:definition ""@en .

:Fan_Overload a owl:Class ;
    rdfs:label "Fan Overload"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fan_Run_Request a owl:Class ;
    rdfs:label "Fan Run Request"@en ;
    rdfs:subClassOf :Run_Request .

:Fan_Speed_Reset a owl:Class ;
    rdfs:label "Fan Speed Reset"@en ;
    rdfs:subClassOf :Speed_Reset .

:Fault_Indicator a owl:Class ;
    rdfs:label "Fault Indicator"@en ;
    rdfs:subClassOf :Fault .

:Fault_Reset a owl:Class ;
    rdfs:label "Fault Reset"@en ;
    rdfs:subClassOf :Fault .

:Filter_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Filter Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Filter_Reset a owl:Class ;
    rdfs:label "Filter Reset"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fire_Alarm a owl:Class ;
    rdfs:label "Fire Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Fire_Control_Panel a owl:Class ;
    rdfs:label "Fire Control Panel"@en ;
    rdfs:subClassOf :Fire_Safety_System ;
    owl:equivalentClass :FCP ;
    skos:definition ""@en .

:Fire_Control_Panel_AHU_Off_Status_LED a owl:Class ;
    rdfs:label "Fire_Control_Panel AHU Off Status LED"@en ;
    rdfs:subClassOf :AHU_Off_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Fire_Control_Panel_AHU_On_Status_LED a owl:Class ;
    rdfs:label "Fire_Control_Panel AHU On Status LED"@en ;
    rdfs:subClassOf :AHU_On_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Fire_Control_Panel_Exhaust_Fan_Off_Status_LED a owl:Class ;
    rdfs:label "Fire_Control_Panel Exhaust Fan Off Status LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_Off_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Fire_Control_Panel_Exhaust_Fan_On_Status_LED a owl:Class ;
    rdfs:label "Fire_Control_Panel Exhaust Fan On Status LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_On_Status_LED,
        :Fire_Control_Panel_LED_Status .

:Floor a owl:Class ;
    rdfs:label "Floor"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Flow_Setpoint a owl:Class ;
    rdfs:label "Flow Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Freeze_Protect_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Freeze Protect Temperature Low Limit"@en ;
    rdfs:subClassOf :Freeze,
        :Low_Temperature,
        :Temperature_Low .

:Freezer a owl:Class ;
    rdfs:label "Freezer"@en ;
    rdfs:subClassOf :Laboratory ;
    skos:definition "Freezer rooms"@en .

:Freezer_Temperature_Sensor a owl:Class ;
    rdfs:label "Freezer Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Frequency a owl:Class ;
    rdfs:label "Frequency"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Frost a owl:Class ;
    rdfs:label "Frost"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Fume_Hood a owl:Class ;
    rdfs:label "Fume Hood"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A fume-collection device mounted over a work space, table, or shelf and serving to conduct unwanted gases away from the area enclosed."@en .

:Fume_Hood_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fume Hood Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Fume_Hood_Alarm a owl:Class ;
    rdfs:label "Fume Hood Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Fume_Hood_Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "Fume_Hood Emergency Air Flow Status"@en ;
    rdfs:subClassOf :Emergency_Air_Flow_Status ;
    skos:definition "Binary value indicating if emergency air flow is on/off"@en .

:Fume_Hood_Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "Fume_Hood Emergency Push Button Status"@en ;
    rdfs:subClassOf :Emergency_Push_Button_Status .

:Fume_Hood_Sash_Position_Sensor a owl:Class ;
    rdfs:label "Fume Hood Sash Position Sensor"@en ;
    rdfs:subClassOf :Damper_Position_Sensor .

:Gas_Meter a owl:Class ;
    rdfs:label "Gas Meter"@en ;
    rdfs:subClassOf :Meter ;
    skos:definition ""@en .

:Gas_Usage_Sensor a owl:Class ;
    rdfs:label "Gas Usage Sensor"@en ;
    rdfs:subClassOf :Usage_Sensor .

:Grains a owl:Class ;
    rdfs:label "Grains"@en ;
    rdfs:subClassOf :MeasurementProperty .

:HVAC_Average_Cooling_Demand_Sensor a owl:Class ;
    rdfs:label "HVAC Average Cooling Demand Sensor"@en ;
    rdfs:subClassOf :Average_Cooling_Demand_Sensor ;
    skos:definition "Average of cooling demand across thermal zones. This could be for one AHU or one floor or entire building"@en .

:HVAC_Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "HVAC Average Discharge Air Flow Sensor"@en,
        "HVAC Average Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Average_Discharge_Air_Flow_Sensor,
        :Average_Supply_Air_Flow_Sensor,
        :Discharge_Air_Flow_Sensor ;
    owl:equivalentClass :HVAC_Average_Supply_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:HVAC_Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Average Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Average_Zone_Temperature_Sensor .

:HVAC_Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Coldest Zone Temperature Sensor"@en,
        "HVAC Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Coldest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor ;
    owl:equivalentClass :HVAC_Lowest_Zone_Temperature_Sensor .

:HVAC_Disable_Command a owl:Class ;
    rdfs:label "HVAC Disable Command"@en ;
    rdfs:subClassOf :Disable_Command .

:HVAC_Enable_Command a owl:Class ;
    rdfs:label "HVAC Enable Command"@en ;
    rdfs:subClassOf :Enable_Command .

:HVAC_Heat_Exchanger_Valve_Status a owl:Class ;
    rdfs:label "HVAC Heat Exchanger Valve Status"@en ;
    rdfs:subClassOf :Heat_Exchanger_Valve_Status ;
    skos:definition "Indicates if valve is being used or not. Important for multi-valve systems"@en .

:HVAC_Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "HVAC Highest Zone Cooling Command"@en ;
    rdfs:subClassOf :Highest_Zone_Cooling_Command .

:HVAC_Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Highest Zone Temperature Sensor"@en,
        "HVAC Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Highest_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor ;
    owl:equivalentClass :HVAC_Warmest_Zone_Temperature_Sensor .

:HVAC_Zone a owl:Class ;
    rdfs:label "HVAC Zone"@en ;
    rdfs:subClassOf :Zone ;
    skos:definition ""@en .

:HWS a owl:Class ;
    rdfs:label "Hot Water System"@en ;
    rdfs:subClassOf :Water_System ;
    owl:equivalentClass :Hot_Water_System ;
    skos:definition ""@en .

:HWS_Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Disable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint .

:HWS_Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Enable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass :HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint ;
    owl:equivalentClass :HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Sensor"@en,
        "HWS Heat Exchanger Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor ;
    owl:equivalentClass :HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor .

:HWS_Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "HWS Heat Exchanger System Enable Status"@en ;
    rdfs:subClassOf :Heat_Exchanger_System_Enable_Status .

:HWS_Heat_Exchanger_Valve_Command a owl:Class ;
    rdfs:label "HWS Heat Exchanger Valve Command"@en ;
    rdfs:subClassOf :Heat_Exchanger_Valve_Command .

:HWS_High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Return_Temperature_Sensor,
        :High_Temperature_Hot_Water_Return_Temperature_Sensor .

:HWS_High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Discharge Temperature Sensor"@en,
        "HWS High Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor .

:HWS_Hot_Water_Coil_Entering_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Coil Entering Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Coil_Entering_Temperature_Sensor .

:HWS_Hot_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Dead_Band_Setpoint .

:HWS_Hot_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Integral_Time_Setpoint .

:HWS_Hot_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Setpoint,
        :Hot_Water_Differential_Pressure_Proportional_Band_Setpoint .

:HWS_Hot_Water_Pump_Alarm a owl:Class ;
    rdfs:label "HWS Hot Water Pump Alarm"@en ;
    rdfs:subClassOf :Hot_Water_Pump_Alarm .

:HWS_Hot_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump Lead Lag Command"@en ;
    rdfs:subClassOf :Hot_Water_Pump_Lead_Lag_Command .

:HWS_Hot_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump Start Stop Command"@en ;
    rdfs:subClassOf :Hot_Water_Pump_Start_Stop_Command .

:HWS_Hot_Water_Pump_Status a owl:Class ;
    rdfs:label "HWS Hot Water Pump Status"@en ;
    rdfs:subClassOf :Hot_Water_Pump_Status .

:HWS_Hot_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "HWS Hot Water Pump VFD Speed Command"@en ;
    rdfs:subClassOf :Hot_Water_Pump_VFD_Speed_Command .

:HWS_Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Hot_Water_Static_Pressure_Setpoint .

:HWS_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "HWS Hot Water System Enable Command"@en ;
    rdfs:subClassOf :Hot_Water_System_Enable_Command .

:HWS_Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Differential_Pressure_Sensor,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Sensor .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en,
        "HWS Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    owl:equivalentClass :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Sensor"@en,
        "HWS Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor .

:HWS_Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Return_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Return_Temperature_Sensor .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en,
        "HWS Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    owl:equivalentClass :HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint .

:HWS_Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Open Heating Valve Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Open_Heating_Valve_Outside_Air_Temperature_Setpoint .

:HWS_Shutdown_Hot_Water_When_Unoccupied_Command a owl:Class ;
    rdfs:label "HWS Shutdown Hot Water When Unoccupied Command"@en ;
    rdfs:subClassOf :Shutdown_Hot_Water_When_Unoccupied_Command .

:HX a owl:Class ;
    rdfs:label "Heat Exchanger"@en ;
    rdfs:subClassOf :Coil ;
    owl:equivalentClass :Heat_Exchanger ;
    skos:definition "Exchanger that transfers heat from an exhaust airstream to a separated supply airstream."@en .

:Hail a owl:Class ;
    rdfs:label "Hail"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hand_Auto a owl:Class ;
    rdfs:label "Hand Auto"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heat_Exchanger_Discharge_Water_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Dead Band"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature .

:Heat_Exchanger_Discharge_Water_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Integral Time"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature .

:Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Proportional Band"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature .

:Heat_Exchanger_Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Heat_Exchanger Outside Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Temperature_High_Reset_Setpoint .

:Heat_Exchanger_Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Heat_Exchanger Outside Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Outside_Air_Temperature_Low_Reset_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Dead Band"@en ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature .

:Heat_Exchanger_Supply_Water_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Integral Time"@en ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature .

:Heat_Exchanger_Supply_Water_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature Proportional Band"@en ;
    rdfs:subClassOf :Heat_Exchanger_Supply_Water_Temperature .

:Heat_Exchanger_System_Enable a owl:Class ;
    rdfs:label "Heat Exchanger System Enable"@en ;
    rdfs:subClassOf :System_Enable .

:Heat_Exchanger_Valve a owl:Class ;
    rdfs:label "Heat Exchanger Valve"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heat_Wheel_Differential_Pressure a owl:Class ;
    rdfs:label "Heat Wheel Differential Pressure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heat_Wheel_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Heat_Wheel_Speed a owl:Class ;
    rdfs:label "Heat Wheel Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heat_Wheel_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Heat Wheel Supply Air Temperature"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Heat_Wheel_VFD a owl:Class ;
    rdfs:label "Heat Wheel VFD"@en ;
    rdfs:subClassOf :AHU ;
    skos:definition "Motor for Heat Wheel"@en .

:Heat_Wheel_Voltage a owl:Class ;
    rdfs:label "Heat Wheel Voltage"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Heating_Coil a owl:Class ;
    rdfs:label "Heating Coil"@en ;
    rdfs:subClassOf :Coil ;
    skos:definition "A coil which used to heat supplied air. Can be in both AHU and terminal units"@en .

:Heating_Demand a owl:Class ;
    rdfs:label "Heating Demand"@en ;
    rdfs:subClassOf :Heating .

:Heating_Discharge_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating .

:Heating_Discharge_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating .

:Heating_Discharge_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating .

:Heating_On_Off a owl:Class ;
    rdfs:label "Heating On Off"@en ;
    rdfs:subClassOf :Heating,
        :On_Off .

:Heating_Request_Percent a owl:Class ;
    rdfs:label "Heating Request Percent"@en ;
    rdfs:subClassOf :Heating .

:Heating_Supply_Air_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Dead Band"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating .

:Heating_Supply_Air_Temperature_Integral_Time a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Integral Time"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating .

:Heating_Supply_Air_Temperature_Proportional_Band a owl:Class ;
    rdfs:label "Heating Supply Air Temperature Proportional Band"@en ;
    rdfs:subClassOf :Supply_Air_Temperature_Heating .

:Heating_Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Heating Thermal Power Sensor"@en ;
    rdfs:subClassOf :Thermal_Power_Sensor .

:High_Head_Pressure a owl:Class ;
    rdfs:label "High Head Pressure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:High_Humidity a owl:Class ;
    rdfs:label "High Humidity"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:High_Static_Pressure_Cutout_Limit a owl:Class ;
    rdfs:label "High Static Pressure Cutout Limit"@en ;
    rdfs:subClassOf :Static_Pressure .

:High_Temperature_Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature"@en ;
    rdfs:subClassOf :High_Temperature_Hot_Water .

:Highest_Cooling a owl:Class ;
    rdfs:label "Highest Cooling"@en ;
    rdfs:subClassOf :Cooling .

:Highest_Temperature a owl:Class ;
    rdfs:label "Highest Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hold a owl:Class ;
    rdfs:label "Hold"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Box a owl:Class ;
    rdfs:label "Hot Box"@en ;
    rdfs:subClassOf :Laboratory ;
    skos:definition "Room maintained at high temperature for labs"@en .

:Hot_Box_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Box Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Hot_Water_Coil_Entering_Temperature a owl:Class ;
    rdfs:label "Hot Water Coil Entering Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Hot Water Differential Pressure"@en ;
    rdfs:subClassOf :Differential_Pressure .

:Hot_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Dead Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Hot_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Hot Water Flow Sensor"@en ;
    rdfs:subClassOf :Water_Flow_Sensor .

:Hot_Water_Pump_Lead_Lag a owl:Class ;
    rdfs:label "Hot Water Pump Lead Lag"@en ;
    rdfs:subClassOf :Hot_Water_Pump,
        :Lead_Lag .

:Hot_Water_Pump_Start_Stop a owl:Class ;
    rdfs:label "Hot Water Pump Start Stop"@en ;
    rdfs:subClassOf :Hot_Water_Pump,
        :Pump_Start_Stop .

:Hot_Water_Pump_VFD_Speed a owl:Class ;
    rdfs:label "Hot Water Pump VFD Speed"@en ;
    rdfs:subClassOf :Hot_Water_Pump .

:Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "Hot Water Return Temperature"@en ;
    rdfs:subClassOf :Temperature .

:Hot_Water_Static_Pressure a owl:Class ;
    rdfs:label "Hot Water Static Pressure"@en ;
    rdfs:subClassOf :Static_Pressure .

:Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Hot Water Supply Temperature"@en ;
    rdfs:subClassOf :Temperature .

:Hot_Water_Usage_Sensor a owl:Class ;
    rdfs:label "Hot Water Usage Sensor"@en ;
    rdfs:subClassOf :Water_Usage_Sensor .

:Humidification_On_Off a owl:Class ;
    rdfs:label "Humidification On Off"@en ;
    rdfs:subClassOf :On_Off .

:Humidifier_Fault a owl:Class ;
    rdfs:label "Humidifier Fault"@en ;
    rdfs:subClassOf :Fault,
        :Humidifier .

:Humidifier_Panel_No_Water a owl:Class ;
    rdfs:label "Humidifier Panel No Water"@en ;
    rdfs:subClassOf :Humidifier .

:Humidify a owl:Class ;
    rdfs:label "Humidify"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Humidity a owl:Class ;
    rdfs:label "Humidity"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Humidity_Tolerance a owl:Class ;
    rdfs:label "Humidity Tolerance"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Ice_Tank_Entering_Water_Temperature a owl:Class ;
    rdfs:label "Ice Tank Entering Water Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Ice_Tank_Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Entering Water Temperature Sensor"@en ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor .

:Ice_Tank_Leaving_Water_Temperature a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Ice_Tank_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Ice Tank Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf :Leaving_Water_Temperature_Sensor .

:Inverter a owl:Class ;
    rdfs:label "Inverter"@en ;
    rdfs:subClassOf :Power_System ;
    skos:definition ""@en .

:Isolation_Valve a owl:Class ;
    rdfs:label "Isolation Valve"@en ;
    rdfs:subClassOf :Valve ;
    skos:definition ""@en .

:Last_Fault_Code a owl:Class ;
    rdfs:label "Last Fault Code"@en ;
    rdfs:subClassOf :Fault .

:Lead_On_Off a owl:Class ;
    rdfs:label "Lead On Off"@en ;
    rdfs:subClassOf :On_Off .

:Lighting_System a owl:Class ;
    rdfs:label "Lighting System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Lighting_System_Luminance_Alarm a owl:Class ;
    rdfs:label "Lighting_System Luminance Alarm"@en ;
    rdfs:subClassOf :Luminance_Alarm .

:Lighting_System_Luminance_Command a owl:Class ;
    rdfs:label "Lighting_System Luminance Command"@en ;
    rdfs:subClassOf :Luminance_Command .

:Lighting_System_Luminance_Sensor a owl:Class ;
    rdfs:label "Lighting_System Luminance Sensor"@en ;
    rdfs:subClassOf :Luminance_Sensor .

:Lighting_System_Luminance_Setpoint a owl:Class ;
    rdfs:label "Lighting_System Luminance Setpoint"@en ;
    rdfs:subClassOf :Luminance_Setpoint .

:Lighting_Zone a owl:Class ;
    rdfs:label "Lighting Zone"@en ;
    rdfs:subClassOf :Zone ;
    skos:definition ""@en .

:Liquid_Detected a owl:Class ;
    rdfs:label "Liquid Detected"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Load_Current a owl:Class ;
    rdfs:label "Load Current"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Locally_On_Off a owl:Class ;
    rdfs:label "Locally On Off"@en ;
    rdfs:subClassOf :On_Off .

:Louver a owl:Class ;
    rdfs:label "Louver"@en ;
    rdfs:subClassOf :Blind ;
    skos:definition "A window blind or shutter with horizontal slats that are angled to admit light and air, but to keep out rain and direct sunshine."@en .

:Low_Air_Temperature_Enable_Differential a owl:Class ;
    rdfs:label "Low Air Temperature Enable Differential"@en ;
    rdfs:subClassOf :Low_Air_Temperature_Enable .

:Low_Humidity a owl:Class ;
    rdfs:label "Low Humidity"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Low_Suction_Pressure a owl:Class ;
    rdfs:label "Low Suction Pressure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Lowest_Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure .

:Lowest_Temperature a owl:Class ;
    rdfs:label "Lowest Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Luminance a owl:Class ;
    rdfs:label "Luminance"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Maintenance_Mode a owl:Class ;
    rdfs:label "Maintenance Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Maintenance_Required a owl:Class ;
    rdfs:label "Maintenance Required"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Manual_Auto a owl:Class ;
    rdfs:label "Manual Auto"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Max_Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Max_Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure,
        :Static_Pressure_Max .

:Max_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Max Discharge Air Temperature"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Max_Frequency a owl:Class ;
    rdfs:label "Max Frequency"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Max_Load a owl:Class ;
    rdfs:label "Max Load"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Max_Return_Air_CO2 a owl:Class ;
    rdfs:label "Max Return Air CO2"@en ;
    rdfs:subClassOf :Return_Air_CO2 .

:Max_Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Max Supply Air Static Pressure"@en ;
    rdfs:subClassOf :Static_Pressure_Max,
        :Supply_Air_Static_Pressure .

:Max_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Max Supply Air Temperature"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Max_VFD_Speed a owl:Class ;
    rdfs:label "Max VFD Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed .

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset"@en ;
    rdfs:subClassOf :High_Temperature_Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed"@en ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Discharge_Temperature .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset"@en ;
    rdfs:subClassOf :Low_Temperature,
        :Medium_Temperature_Hot_Water_Discharge_Temperature,
        :Temperature_Low .

:Medium_Temperature_Hot_Water_Return_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature High Reset"@en ;
    rdfs:subClassOf :High_Temperature_Hot_Water_Supply_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Load Shed"@en ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Supply_Temperature .

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature Low Reset"@en ;
    rdfs:subClassOf :Low_Temperature,
        :Medium_Temperature_Hot_Water_Supply_Temperature,
        :Temperature_Low .

:Min_Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Min_Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure,
        :Static_Pressure_Min .

:Min_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Min Discharge Air Temperature"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Min_Fresh_Air a owl:Class ;
    rdfs:label "Min Fresh Air"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Min_Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Min Supply Air Static Pressure"@en ;
    rdfs:subClassOf :Static_Pressure_Min,
        :Supply_Air_Static_Pressure .

:Min_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Min Supply Air Temperature"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Min_VFD_Speed a owl:Class ;
    rdfs:label "Min VFD Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Mixed_Air_Damper_Position a owl:Class ;
    rdfs:label "Mixed Air Damper Position"@en ;
    rdfs:subClassOf :Air_Damper_Position,
        :Mixed_Air .

:Mixed_Air_Filter a owl:Class ;
    rdfs:label "Mixed Air Filter"@en ;
    rdfs:subClassOf :Filter ;
    skos:definition ""@en .

:Mixed_Air_Temperature a owl:Class ;
    rdfs:label "Mixed Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Mixed_Air .

:Monthly_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Monthly Steam Usage Sensor"@en ;
    rdfs:subClassOf :Steam_Usage_Sensor .

:Motor_Current a owl:Class ;
    rdfs:label "Motor Current"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Motor_Direction a owl:Class ;
    rdfs:label "Motor Direction"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Motor_Power_Sensor a owl:Class ;
    rdfs:label "Motor Power Sensor"@en ;
    rdfs:subClassOf :Power_Sensor .

:Motor_Speed a owl:Class ;
    rdfs:label "Motor Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Motor_Start_Stop a owl:Class ;
    rdfs:label "Motor Start Stop"@en ;
    rdfs:subClassOf :Start_Stop .

:Motor_Torque a owl:Class ;
    rdfs:label "Motor Torque"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Occupancy a owl:Class ;
    rdfs:label "Occupancy"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Occupied_Cooling_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Max Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow .

:Occupied_Cooling_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Max Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling_Max_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow .

:Occupied_Cooling_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Min Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow,
        :Occupied_Cooling_Discharge_Air_Flow .

:Occupied_Cooling_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Min Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling_Min_Supply_Air_Flow,
        :Occupied_Cooling_Supply_Air_Flow .

:Occupied_Cooling_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Dead Band"@en ;
    rdfs:subClassOf :Cooling_Temperature .

:Occupied_Heating_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Max Discharge Air Flow"@en ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow .

:Occupied_Heating_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Max Supply Air Flow"@en ;
    rdfs:subClassOf :Heating_Max_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow .

:Occupied_Heating_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Min Discharge Air Flow"@en ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow,
        :Occupied_Heating_Discharge_Air_Flow .

:Occupied_Heating_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Min Supply Air Flow"@en ;
    rdfs:subClassOf :Heating_Min_Supply_Air_Flow,
        :Occupied_Heating_Supply_Air_Flow .

:Occupied_Heating_Temperature_Dead_Band a owl:Class ;
    rdfs:label "Occupied Heating Temperature Dead Band"@en ;
    rdfs:subClassOf :Heating_Temperature .

:Occupied_Mode a owl:Class ;
    rdfs:label "Occupied Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:On_Timer a owl:Class ;
    rdfs:label "On Timer"@en ;
    rdfs:subClassOf :On .

:Open_Heating_Valve_Air_Temperature a owl:Class ;
    rdfs:label "Open Heating Valve Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Heating_Temperature .

:Output_Frequency a owl:Class ;
    rdfs:label "Output Frequency"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Output_Voltage a owl:Class ;
    rdfs:label "Output Voltage"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Outside a owl:Class ;
    rdfs:label "Outside"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Outside_Air a owl:Class ;
    rdfs:label "Outside Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement ;
    skos:definition "Air outside a building or taken from the external atmosphere and, therefore, not previously circulated through the system."@en .

:Outside_Air_Damper a owl:Class ;
    rdfs:label "Outside Air Damper"@en ;
    rdfs:subClassOf :Damper ;
    skos:definition ""@en .

:Outside_Luminance_Sensor a owl:Class ;
    rdfs:label "Outside Luminance Sensor"@en ;
    rdfs:subClassOf :Luminance_Sensor .

:Override_Occupancy_Command a owl:Class ;
    rdfs:label "Override_Occupancy_Command"@en ;
    rdfs:subClassOf :Occupancy_Command,
        :UndefinedMeasurement ;
    skos:definition "A type of Occupancy_Command that overrides other Occupancy_Value types such as Scheduled_Occupancy_Command. Usually a point of thermostats. Replace previous Temporary_Occupancy_Status to make the meaning clearer."@en .

:PIR a owl:Class ;
    rdfs:label "PIR"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:PIR_Sensor a owl:Class ;
    rdfs:label "PIR Sensor"@en ;
    rdfs:subClassOf :Motion_Sensor .

:PV_Current_Output a owl:Class ;
    rdfs:label "PV Current Output"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Panel_Lockout a owl:Class ;
    rdfs:label "Panel Lockout"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Peak_Power_Demand a owl:Class ;
    rdfs:label "Peak Power Demand"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Perimeter_Heating_Valve a owl:Class ;
    rdfs:label "Perimeter Heating Valve"@en ;
    rdfs:subClassOf :Heating .

:Photovoltaic_Current_Output a owl:Class ;
    rdfs:label "Photovoltaic Current Output"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Piezoelectric a owl:Class ;
    rdfs:label "Piezoelectric"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Position a owl:Class ;
    rdfs:label "Position"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Power a owl:Class ;
    rdfs:label "Power"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Power_System_Peak_Power_Demand_Sensor a owl:Class ;
    rdfs:label "Power_System Peak Power Demand Sensor"@en ;
    rdfs:subClassOf :Peak_Power_Demand_Sensor .

:Pre_Filter a owl:Class ;
    rdfs:label "Pre Filter"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Preheat_Coil a owl:Class ;
    rdfs:label "Preheat Coil"@en ;
    rdfs:subClassOf :Coil ;
    skos:definition "Heating coil installed upstream of cooling coil or at the front of an air-handling system to preheat air."@en .

:Preheat_Coil_Entering_Air_Temperature a owl:Class ;
    rdfs:label "Preheat Coil Entering Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature .

:Preheat_Coil_Leaving_Water_Temperature a owl:Class ;
    rdfs:label "Preheat Coil Leaving Water Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Preheat_Coil_Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Coil Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf :Leaving_Water_Temperature_Sensor .

:Preheat_Demand a owl:Class ;
    rdfs:label "Preheat Demand"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Preheat_Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature .

:Preheat_Hot_Water_Valve a owl:Class ;
    rdfs:label "Preheat Hot Water Valve"@en ;
    rdfs:subClassOf :AHU ;
    skos:definition ""@en .

:Preheat_Supply_Air_Temperature a owl:Class ;
    rdfs:label "Preheat Supply Air Temperature"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Preheat_Valve_VFD a owl:Class ;
    rdfs:label "Preheat Valve VFD"@en ;
    rdfs:subClassOf :AHU ;
    skos:definition "VFD for Preheat Valve"@en .

:Pump_Lead_On_Off_Command a owl:Class ;
    rdfs:label "Pump Lead On Off Command"@en ;
    rdfs:subClassOf :Pump_Command .

:Radiator a owl:Class ;
    rdfs:label "Radiator"@en ;
    rdfs:subClassOf :Terminal_Unit ;
    skos:definition ""@en .

:Rain_Duration a owl:Class ;
    rdfs:label "Rain Duration"@en ;
    rdfs:subClassOf :Rain .

:Rated_Speed a owl:Class ;
    rdfs:label "Rated Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Reheat_Coil a owl:Class ;
    rdfs:label "Reheat Coil"@en ;
    rdfs:subClassOf :Coil ;
    skos:definition "Heating coil installed downstream of cooling coil."@en .

:Reheat_Valve a owl:Class ;
    rdfs:label "Reheat Valve"@en ;
    rdfs:subClassOf :Heating_Valve,
        :UndefinedMeasurement ;
    skos:definition ""@en .

:Relative_Humidity a owl:Class ;
    rdfs:label "Relative Humidity"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Remotely_On_Off a owl:Class ;
    rdfs:label "Remotely On Off"@en ;
    rdfs:subClassOf :On_Off .

:Return_Air_Damper a owl:Class ;
    rdfs:label "Return Air Damper"@en ;
    rdfs:subClassOf :Damper ;
    skos:definition ""@en .

:Return_Air_Dewpoint a owl:Class ;
    rdfs:label "Return Air Dewpoint"@en ;
    rdfs:subClassOf :Air_Dewpoint,
        :Return_Air .

:Return_Air_Enthalpy a owl:Class ;
    rdfs:label "Return Air Enthalpy"@en ;
    rdfs:subClassOf :Air_Enthalpy,
        :Return_Air .

:Return_Air_Flow a owl:Class ;
    rdfs:label "Return Air Flow"@en ;
    rdfs:subClassOf :Air_Flow .

:Return_Air_Grains a owl:Class ;
    rdfs:label "Return Air Grains"@en ;
    rdfs:subClassOf :Air_Grains,
        :Return_Air .

:Return_Air_Humidity a owl:Class ;
    rdfs:label "Return Air Humidity"@en ;
    rdfs:subClassOf :Air_Humidity,
        :Return_Air .

:Return_Air_Preheat_Valve a owl:Class ;
    rdfs:label "Return Air Preheat Valve"@en ;
    rdfs:subClassOf :Preheat_Valve,
        :Return_Air .

:Return_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Return Air Temperature High Limit"@en ;
    rdfs:subClassOf :High_Temperature,
        :Return_Air_Temperature,
        :Temperature_High .

:Return_Air_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Return Air Temperature Low Limit"@en ;
    rdfs:subClassOf :Low_Temperature,
        :Return_Air_Temperature,
        :Temperature_Low .

:Return_Discharge_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed"@en ;
    rdfs:subClassOf :Discharge_Fan,
        :Return_Fan_Differential_Speed .

:Return_Fan_Air_Flow a owl:Class ;
    rdfs:label "Return Fan Air Flow"@en ;
    rdfs:subClassOf :Return_Air,
        :Return_Fan .

:Return_Fan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return_Fan Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Return_Fan_Start_Stop a owl:Class ;
    rdfs:label "Return Fan Start Stop"@en ;
    rdfs:subClassOf :Fan_Start_Stop,
        :Return_Fan .

:Return_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Return Fan VFD Speed"@en ;
    rdfs:subClassOf :Return_Fan .

:Return_Fan_VFD_Status a owl:Class ;
    rdfs:label "Return_Fan VFD Status"@en ;
    rdfs:subClassOf :VFD_Status .

:Return_Heat_Valve a owl:Class ;
    rdfs:label "Return Heat Valve"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Return_Supply_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Supply Fan Differential Speed"@en ;
    rdfs:subClassOf :Return_Fan_Differential_Speed .

:Roof a owl:Class ;
    rdfs:label "Roof"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Room_Temperature a owl:Class ;
    rdfs:label "Room Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Run_Direction a owl:Class ;
    rdfs:label "Run Direction"@en ;
    rdfs:subClassOf :Run .

:Run_Enable a owl:Class ;
    rdfs:label "Run Enable"@en ;
    rdfs:subClassOf :Enable,
        :Run .

:Run_Time a owl:Class ;
    rdfs:label "Run Time"@en ;
    rdfs:subClassOf :Run .

:Running_Hour a owl:Class ;
    rdfs:label "Running Hour"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Sash_Position a owl:Class ;
    rdfs:label "Sash Position"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Schedule_Temperature a owl:Class ;
    rdfs:label "Schedule Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Scheduled_Occupancy_Command a owl:Class ;
    rdfs:label "Scheduled Occupancy Command"@en ;
    rdfs:subClassOf :Occupancy_Command ;
    skos:definition "Occupancy Command related to some Equipment, which is scheduled by a system in advance. For example, it may be on weekdays 7am-5pm.command used by the system at the moment."@en .

:Server_Room a owl:Class ;
    rdfs:label "Server Room"@en ;
    rdfs:subClassOf :Room ;
    skos:definition ""@en .

:Short_Cycle a owl:Class ;
    rdfs:label "Short Cycle"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Shutdown_Hot_Water_When_Unoccupied a owl:Class ;
    rdfs:label "Shutdown Hot Water When Unoccupied"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Solar_Azimuth_Angle a owl:Class ;
    rdfs:label "Solar Azimuth Angle"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Solar_Panel a owl:Class ;
    rdfs:label "Solar Panel"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Solar_Panel_Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "Solar_Panel Battery Voltage Sensor"@en ;
    rdfs:subClassOf :Battery_Voltage_Sensor .

:Solar_Panel_Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "Solar_Panel PV Current Output Sensor"@en,
        "Solar_Panel Photovoltaic Current Output Sensor"@en ;
    rdfs:subClassOf :PV_Current_Output_Sensor,
        :Photovoltaic_Current_Output_Sensor ;
    owl:equivalentClass :Solar_Panel_PV_Current_Output_Sensor .

:Solar_Panel_Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "Solar_Panel Solar Azimuth Angle Sensor"@en ;
    rdfs:subClassOf :Solar_Azimuth_Angle_Sensor .

:Solar_Panel_Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "Solar_Panel Solar Zenith Angle Sensor"@en ;
    rdfs:subClassOf :Solar_Zenith_Angle_Sensor .

:Solar_Radiance a owl:Class ;
    rdfs:label "Solar Radiance"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Solar_Zenith_Angle a owl:Class ;
    rdfs:label "Solar Zenith Angle"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Space a owl:Class ;
    rdfs:label "Space"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Space_Heater a owl:Class ;
    rdfs:label "Space Heater"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A heater used to warm the air in an enclosed area, such as a room or office"@en .

:Speed a owl:Class ;
    rdfs:label "Speed"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Stages a owl:Class ;
    rdfs:label "Stages"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Standby_CRAC_Unit a owl:Class ;
    rdfs:label "Standby CRAC Unit"@en ;
    rdfs:subClassOf :CRAC ;
    skos:definition ""@en .

:Standby_Fan a owl:Class ;
    rdfs:label "Standby Fan"@en ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement ;
    skos:definition ""@en .

:Standby_Glycool_Unit_On_Off a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off"@en ;
    rdfs:subClassOf :Standby_Unit_On_Off .

:Standby_Load_Shed a owl:Class ;
    rdfs:label "Standby Load Shed"@en ;
    rdfs:subClassOf :Load_Shed .

:Steam_Meter a owl:Class ;
    rdfs:label "Steam Meter"@en ;
    rdfs:subClassOf :Meter ;
    skos:definition ""@en .

:Steam_On_Off a owl:Class ;
    rdfs:label "Steam On Off"@en ;
    rdfs:subClassOf :On_Off,
        :Steam .

:Steam_System a owl:Class ;
    rdfs:label "Steam System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Supply_Air_Damper_Max_Position a owl:Class ;
    rdfs:label "Supply Air Damper Max Position"@en ;
    rdfs:subClassOf :Air_Damper_Position,
        :Supply_Air .

:Supply_Air_Flow_Demand a owl:Class ;
    rdfs:label "Supply Air Flow Demand"@en ;
    rdfs:subClassOf :Supply_Air_Flow .

:Supply_Air_Humidity a owl:Class ;
    rdfs:label "Supply Air Humidity"@en ;
    rdfs:subClassOf :Air_Humidity,
        :Supply_Air .

:Supply_Air_Integrative_Gain_Factor a owl:Class ;
    rdfs:label "Supply Air Integrative Gain Factor"@en ;
    rdfs:subClassOf :Integral_Gain_Setpoint,
        :Supply_Air .

:Supply_Air_Smoke_Detected a owl:Class ;
    rdfs:label "Supply Air Smoke Detected"@en ;
    rdfs:subClassOf :Smoke_Detected,
        :Supply_Air .

:Supply_Air_Static_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Supply Air Static Pressure Dead Band"@en ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Static_Pressure_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Supply Air Static Pressure Increase Decrease Step"@en ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Static_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Supply Air Static Pressure Integral Time"@en ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Static_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Supply Air Static Pressure Proportional Band"@en ;
    rdfs:subClassOf :Supply_Air_Static_Pressure .

:Supply_Air_Temperature_High_Limit a owl:Class ;
    rdfs:label "Supply Air Temperature High Limit"@en ;
    rdfs:subClassOf :High_Temperature,
        :Supply_Air_Temperature,
        :Temperature_High .

:Supply_Air_Temperature_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Supply Air Temperature Increase Decrease Step"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_Differential a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Differential"@en ;
    rdfs:subClassOf :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_High a owl:Class ;
    rdfs:label "Supply Air Temperature Reset High"@en ;
    rdfs:subClassOf :Air_Temperature_High_Reset,
        :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_Low a owl:Class ;
    rdfs:label "Supply Air Temperature Reset Low"@en ;
    rdfs:subClassOf :Air_Temperature_Low_Reset,
        :Supply_Air_Temperature .

:Supply_Air_Velocity_Pressure a owl:Class ;
    rdfs:label "Supply Air Velocity Pressure"@en ;
    rdfs:subClassOf :Supply_Air .

:Supply_Fan_Air_Flow a owl:Class ;
    rdfs:label "Supply Fan Air Flow"@en ;
    rdfs:subClassOf :Supply_Air_Flow .

:Supply_Fan_Cooling_Coil_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply_Fan Cooling Coil Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Cooling_Coil_Valve_Pressure_Sensor .

:Supply_Fan_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Supply_Fan Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Supply_Fan_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply_Fan Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Supply_Fan_Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "Supply_Fan Fan Speed Reset Command"@en ;
    rdfs:subClassOf :Fan_Speed_Reset_Command .

:Supply_Fan_Piezoelectric a owl:Class ;
    rdfs:label "Supply Fan Piezoelectric"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Fan_Start_Stop a owl:Class ;
    rdfs:label "Supply Fan Start Stop"@en ;
    rdfs:subClassOf :Fan_Start_Stop .

:Supply_Fan_Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "Supply_Fan Supply Air Proportional Gain Factor"@en ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :Supply_Air_Proportional_Gain_Factor .

:Supply_Fan_Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply_Fan Discharge Air Static Pressure Integral Time Setpoint"@en,
        "Supply_Fan Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint ;
    owl:equivalentClass :Supply_Fan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint .

:Supply_Fan_VFD_Speed a owl:Class ;
    rdfs:label "Supply Fan VFD Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Fan_VFD_Status a owl:Class ;
    rdfs:label "Supply_Fan VFD Status"@en ;
    rdfs:subClassOf :VFD_Status .

:Supply_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Dead Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:System_Mode a owl:Class ;
    rdfs:label "System Mode"@en ;
    rdfs:subClassOf :System .

:System_Mode_Status a owl:Class ;
    rdfs:label "System Mode Status"@en ;
    rdfs:subClassOf :Mode_Status,
        :System_Status .

:System_Shutdown a owl:Class ;
    rdfs:label "System Shutdown"@en ;
    rdfs:subClassOf :System .

:Temperature_Tolerance a owl:Class ;
    rdfs:label "Temperature Tolerance"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Thermal_Energy_Storage a owl:Class ;
    rdfs:label "Thermal Energy Storage"@en ;
    rdfs:subClassOf :Energy_Storage ;
    skos:definition "The temporary storage or removal of heat"@en .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Discharge Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Dead_Band_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Integral_Time_Setpoint .

:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Thermostat a owl:Class ;
    rdfs:label "Thermostat"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "An automatic control device used to maintain temperature at a fixed or adjustable setpoint."@en .

:Thermostat_Adjust a owl:Class ;
    rdfs:label "Thermostat Adjust"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Thermostat_HVAC_Mode_Command a owl:Class ;
    rdfs:label "Thermostat HVAC Mode Command"@en ;
    rdfs:subClassOf :Mode_Command .

:Thermostat_HVAC_Mode_Status a owl:Class ;
    rdfs:label "Thermostat HVAC Mode Status"@en ;
    rdfs:subClassOf :Status .

:Thumbwheel_Temperature_High_Limit a owl:Class ;
    rdfs:label "Thumbwheel Temperature High Limit"@en ;
    rdfs:subClassOf :High_Temperature,
        :Temperature_High .

:Thumbwheel_Temperature_High_Limit_Setpoint a owl:Class ;
    rdfs:label "Thumbwheel Temperature High Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_High_Limit_Setpoint .

:Thumbwheel_Temperature_Low_Limit a owl:Class ;
    rdfs:label "Thumbwheel Temperature Low Limit"@en ;
    rdfs:subClassOf :Low_Temperature,
        :Temperature_Low .

:Thumbwheel_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Thumbwheel Temperature Low Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Low_Limit_Setpoint .

:Time a owl:Class ;
    rdfs:label "Time"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Today_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Today Steam Usage Sensor"@en ;
    rdfs:subClassOf :Steam_Usage_Sensor .

:Torque a owl:Class ;
    rdfs:label "Torque"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Trace_Heat a owl:Class ;
    rdfs:label "Trace Heat"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Turn_Off a owl:Class ;
    rdfs:label "Turn Off"@en ;
    rdfs:subClassOf :Off .

:Turn_Off_Status a owl:Class ;
    rdfs:label "Turn Off Status"@en ;
    rdfs:subClassOf :Status .

:Underfloor_Temperature a owl:Class ;
    rdfs:label "Underfloor Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Unit_Failed a owl:Class ;
    rdfs:label "Unit Failed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Unoccupied_Cooling_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air .

:Unoccupied_Cooling_Supply_Air_Flow a owl:Class ;
    rdfs:label "Unoccupied Cooling Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Supply_Air_Flow .

:Unoccupied_Cooling_Temperature a owl:Class ;
    rdfs:label "Unoccupied Cooling Temperature"@en ;
    rdfs:subClassOf :Cooling_Temperature .

:Unoccupied_Heating_Temperature a owl:Class ;
    rdfs:label "Unoccupied Heating Temperature"@en ;
    rdfs:subClassOf :Heating_Temperature .

:Unoccupied_Load_Shed a owl:Class ;
    rdfs:label "Unoccupied Load Shed"@en ;
    rdfs:subClassOf :Load_Shed .

:Unoccupied_Mode a owl:Class ;
    rdfs:label "Unoccupied Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:VAV_Booster_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Booster Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Booster_Fan_Air_Flow_Sensor .

:VAV_Booster_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Booster Fan Air Flow Setpoint"@en ;
    rdfs:subClassOf :Booster_Fan_Air_Flow_Setpoint .

:VAV_Booster_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "VAV Booster Fan Start Stop Command"@en ;
    rdfs:subClassOf :Booster_Fan_Start_Stop_Command,
        :VAV_Booster_Fan_Command .

:VAV_Box_Mode_Command a owl:Class ;
    rdfs:label "VAV Box Mode Command"@en ;
    rdfs:subClassOf :Box_Mode_Command .

:VAV_Box_Operating_Mode_Status a owl:Class ;
    rdfs:label "VAV Box Operating Mode Status"@en ;
    rdfs:subClassOf :Mode_Status .

:VAV_CO2_Level_Sensor a owl:Class ;
    rdfs:label "VAV CO2 Level Sensor"@en ;
    rdfs:subClassOf :CO2_Level_Sensor,
        :VAV_CO2_Sensor ;
    skos:definition "Sensor for the measurement of carbon dioxide gas. It is similar to CO2 Sensor but more specifically meaning that it measures the level."@en .

:VAV_Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Demand Setpoint"@en,
        "VAV Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Cooling_Demand_Setpoint,
        :Cooling_Request_Setpoint,
        :Demand_Setpoint ;
    owl:equivalentClass :VAV_Cooling_Request_Setpoint .

:VAV_Cooling_Valve_Command a owl:Class ;
    rdfs:label "VAV Cooling Valve Command"@en ;
    rdfs:subClassOf :Cooling_Valve_Command,
        :VAV_Cooling_Command ;
    skos:definition "Can also be part of CRAC"@en .

:VAV_Damper_Command a owl:Class ;
    rdfs:label "VAV Damper Command"@en ;
    rdfs:subClassOf :Damper_Command .

:VAV_Damper_Position_Sensor a owl:Class ;
    rdfs:label "VAV Damper Position Sensor"@en ;
    rdfs:subClassOf :Damper_Position_Sensor ;
    skos:definition "Percentage of damper open"@en .

:VAV_Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "VAV Discharge Air Duct Pressure Status"@en,
        "VAV Supply Air Duct Pressure Status"@en ;
    rdfs:subClassOf :Discharge_Air_Duct_Pressure_Status,
        :Supply_Air_Duct_Pressure_Status ;
    owl:equivalentClass :VAV_Supply_Air_Duct_Pressure_Status .

:VAV_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Cooling Setpoint"@en,
        "VAV Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :VAV_Supply_Air_Temperature_Cooling_Setpoint .

:VAV_Effective_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Effective Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Effective_Cooling_Temperature_Setpoint .

:VAV_Effective_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Effective Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Effective_Heating_Temperature_Setpoint .

:VAV_Freeze_Protect_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Freeze Protect Temperature Low Limit Setpoint"@en ;
    rdfs:subClassOf :Freeze_Protect_Temperature_Low_Limit_Setpoint .

:VAV_Heating_Request_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Demand Setpoint"@en,
        "VAV Heating Request Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Demand_Setpoint,
        :Heating_Request_Setpoint ;
    owl:equivalentClass :VAV_Heating_Demand_Setpoint .

:VAV_Heating_Valve_Command a owl:Class ;
    rdfs:label "VAV Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Valve_Command,
        :VAV_Heating_Command .

:VAV_High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV High Static Pressure Cutout Limit Setpoint"@en ;
    rdfs:subClassOf :High_Static_Pressure_Cutout_Limit_Setpoint .

:VAV_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "VAV Hot Water Valve Command"@en ;
    rdfs:subClassOf :Hot_Water_Valve_Command .

:VAV_Occupancy_Command a owl:Class ;
    rdfs:label "VAV Occupancy Command"@en ;
    rdfs:subClassOf :Occupancy_Command ;
    skos:definition "Command informing occupancy to target Points or Equipment."@en .

:VAV_Occupancy_Sensor a owl:Class ;
    rdfs:label "VAV Occupancy Sensor"@en ;
    rdfs:subClassOf :Occupancy_Sensor .

:VAV_Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Max Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Min Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Cooling_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Dead_Band_Setpoint .

:VAV_Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Max Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Min Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Dead_Band_Setpoint,
        :VAV_Occupied_Heating_Temperature_Setpoint,
        :Zone_Heating_Temperature_Dead_Band_Setpoint .

:VAV_Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Outside Air Damper Close Limit Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint,
        :Outside_Air_Damper_Close_Limit_Setpoint .

:VAV_Reheat_Valve_Command a owl:Class ;
    rdfs:label "VAV Reheat Valve Command"@en ;
    rdfs:subClassOf :Reheat_Valve_Command .

:VAV_Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Return Air Temperature Sensor"@en ;
    rdfs:subClassOf :Return_Air_Temperature_Sensor .

:VAV_Room_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Room Temperature Sensor"@en ;
    rdfs:subClassOf :Room_Temperature_Sensor ;
    skos:definition "Room Temperature Sensor"@en .

:VAV_Room_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Room Temperature Setpoint"@en ;
    rdfs:subClassOf :Room_Temperature_Setpoint .

:VAV_Schedule_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Schedule Temperature Setpoint"@en ;
    rdfs:subClassOf :Schedule_Temperature_Setpoint .

:VAV_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Sensor"@en,
        "VAV Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    owl:equivalentClass :VAV_Discharge_Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:VAV_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Heating Setpoint"@en,
        "VAV Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :VAV_Discharge_Air_Temperature_Heating_Setpoint .

:VAV_Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Velocity Pressure Sensor"@en,
        "VAV Supply Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Velocity_Pressure_Sensor,
        :Supply_Air_Velocity_Pressure_Sensor ;
    owl:equivalentClass :VAV_Discharge_Air_Velocity_Pressure_Sensor .

:VAV_Thermostat_Adjust_Sensor a owl:Class ;
    rdfs:label "VAV Thermostat Adjust Sensor"@en ;
    rdfs:subClassOf :Thermostat_Adjust_Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:VAV_Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Discharge Air Flow Setpoint"@en,
        "VAV Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint .

:VAV_Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Unoccupied_Cooling_Temperature_Setpoint .

:VAV_Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Unoccupied_Heating_Temperature_Setpoint .

:VAV_Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "VAV Vent Operating Mode Status"@en ;
    rdfs:subClassOf :Vent_Operating_Mode_Status .

:VAV_Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
    rdfs:label "VAV Ventilation Air Flow Ratio Limit Setpoint"@en ;
    rdfs:subClassOf :Ventilation_Air_Flow_Ratio_Limit_Setpoint .

:VAV_Warm_Cool_Adjust_Sensor a owl:Class ;
    rdfs:label "VAV Warm Cool Adjust Sensor"@en ;
    rdfs:subClassOf :Warm_Cool_Adjust_Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:VAV_Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf :VAV_Zone_Temperature_Sensor,
        :Zone_Air_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:VAV_Zone_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Zone Temperature Setpoint"@en ;
    rdfs:subClassOf :Zone_Temperature_Setpoint ;
    skos:definition "A temperature setpoint in charge of a zone."@en .

:VFD a owl:Class ;
    rdfs:label "Variable Frequency Drive"@en ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Variable_Frequency_Drive ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."@en .

:VFD_Acceleration_Time_Setpoint a owl:Class ;
    rdfs:label "VFD Acceleration Time Setpoint"@en ;
    rdfs:subClassOf :Acceleration_Time_Setpoint ;
    skos:definition "Setpoint for acceleration"@en .

:VFD_Cooling_Valve_Command a owl:Class ;
    rdfs:label "VFD Cooling Valve Command"@en ;
    rdfs:subClassOf :Cooling_Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:VFD_Current_Limit_Setpoint a owl:Class ;
    rdfs:label "VFD Current Limit Setpoint"@en ;
    rdfs:subClassOf :Current_Limit_Setpoint ;
    skos:definition "Setpoint for max current consumed by VFD"@en .

:VFD_DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "VFD DC Bus Voltage Sensor"@en ;
    rdfs:subClassOf :DC_Bus_Voltage_Sensor ;
    skos:definition "Voltage measured on the communication/control lines"@en .

:VFD_Deceleration_Time_Setpoint a owl:Class ;
    rdfs:label "VFD Deceleration Time Setpoint"@en ;
    rdfs:subClassOf :Deceleration_Time_Setpoint ;
    skos:definition "Setpoint for deceleration"@en .

:VFD_Drive_Ready_Status a owl:Class ;
    rdfs:label "VFD Drive Ready Status"@en ;
    rdfs:subClassOf :Drive_Ready_Status,
        :VFD_Status ;
    skos:definition "TBD"@en .

:VFD_Drive_Temperature_Sensor a owl:Class ;
    rdfs:label "VFD Drive Temperature Sensor"@en ;
    rdfs:subClassOf :Drive_Temperature_Sensor ;
    skos:definition "Measures VFD temperature"@en .

:VFD_Energy_Sensor a owl:Class ;
    rdfs:label "VFD Energy Sensor"@en ;
    rdfs:subClassOf :Energy_Sensor .

:VFD_Fault_Indicator_Status a owl:Class ;
    rdfs:label "VFD Fault Indicator Status"@en ;
    rdfs:subClassOf :Fault_Indicator_Status,
        :VFD_Fault_Status .

:VFD_Fault_Reset_Command a owl:Class ;
    rdfs:label "VFD Fault Reset Command"@en ;
    rdfs:subClassOf :Fault_Reset_Command ;
    skos:definition "Command to reset fault status after fixed by operator"@en .

:VFD_Filter_Reset_Command a owl:Class ;
    rdfs:label "VFD Filter Reset Command"@en ;
    rdfs:subClassOf :Filter_Reset_Command ;
    skos:definition "Command to reset the filter status"@en .

:VFD_Heating_Valve_Command a owl:Class ;
    rdfs:label "VFD Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Valve_Command .

:VFD_Last_Fault_Code_Status a owl:Class ;
    rdfs:label "VFD Last Fault Code Status"@en ;
    rdfs:subClassOf :Last_Fault_Code_Status,
        :VFD_Fault_Status ;
    skos:definition "TBD"@en .

:VFD_Load_Current_Sensor a owl:Class ;
    rdfs:label "VFD Load Current Sensor"@en ;
    rdfs:subClassOf :Load_Current_Sensor,
        :VFD_Current_Sensor ;
    skos:definition "Measured current"@en .

:VFD_Maintenance_Mode_Command a owl:Class ;
    rdfs:label "VFD Maintenance Mode Command"@en ;
    rdfs:subClassOf :Maintenance_Mode_Command .

:VFD_Maintenance_Required_Alarm a owl:Class ;
    rdfs:label "VFD Maintenance Required Alarm"@en ;
    rdfs:subClassOf :Maintenance_Required_Alarm,
        :VFD_Alarm .

:VFD_Manual_Auto_Status a owl:Class ;
    rdfs:label "VFD Hand Auto Status"@en,
        "VFD Manual Auto Status"@en ;
    rdfs:subClassOf :Hand_Auto_Status,
        :Manual_Auto_Status,
        :VFD_Status ;
    owl:equivalentClass :VFD_Hand_Auto_Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:VFD_Max_Frequency_Command a owl:Class ;
    rdfs:label "VFD Max Frequency Command"@en ;
    rdfs:subClassOf :Max_Frequency_Command,
        :VFD_Frequency_Command .

:VFD_Motor_Current_Sensor a owl:Class ;
    rdfs:label "VFD Motor Current Sensor"@en ;
    rdfs:subClassOf :Motor_Current_Sensor,
        :VFD_Current_Sensor ;
    skos:definition "Measured current"@en .

:VFD_Motor_Direction_Command a owl:Class ;
    rdfs:label "VFD Motor Direction Command"@en ;
    rdfs:subClassOf :Motor_Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:VFD_Motor_Direction_Status a owl:Class ;
    rdfs:label "VFD Motor Direction Status"@en ;
    rdfs:subClassOf :Motor_Direction_Status,
        :VFD_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:VFD_Motor_Speed_Sensor a owl:Class ;
    rdfs:label "VFD Motor Speed Sensor"@en ;
    rdfs:subClassOf :Motor_Speed_Sensor .

:VFD_Motor_Start_Stop_Command a owl:Class ;
    rdfs:label "VFD Motor Start Stop Command"@en ;
    rdfs:subClassOf :Motor_Start_Stop_Command,
        :VFD_Start_Stop_Command ;
    skos:definition "Command to turn on/off VFD"@en .

:VFD_Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "VFD Motor Start Stop Status"@en ;
    rdfs:subClassOf :Motor_Start_Stop_Status,
        :VFD_Start_Stop_Status .

:VFD_Motor_Torque_Sensor a owl:Class ;
    rdfs:label "VFD Motor Torque Sensor"@en ;
    rdfs:subClassOf :Motor_Torque_Sensor ;
    skos:definition "Measured torque"@en .

:VFD_On_Timer_Sensor a owl:Class ;
    rdfs:label "VFD On Timer Sensor"@en ;
    rdfs:subClassOf :On_Timer_Sensor .

:VFD_Output_Frequency_Sensor a owl:Class ;
    rdfs:label "VFD Output Frequency Sensor"@en ;
    rdfs:subClassOf :Output_Frequency_Sensor .

:VFD_Output_Voltage_Sensor a owl:Class ;
    rdfs:label "VFD Output Voltage Sensor"@en ;
    rdfs:subClassOf :Output_Voltage_Sensor .

:VFD_Panel_Lockout_Command a owl:Class ;
    rdfs:label "VFD Panel Lockout Command"@en ;
    rdfs:subClassOf :Panel_Lockout_Command .

:VFD_Rated_Speed_Setpoint a owl:Class ;
    rdfs:label "VFD Rated Speed Setpoint"@en ;
    rdfs:subClassOf :Rated_Speed_Setpoint ;
    skos:definition "Maximum speed specified by manufacturer"@en .

:VFD_Run_Direction_Command a owl:Class ;
    rdfs:label "VFD Run Direction Command"@en ;
    rdfs:subClassOf :Run_Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:VFD_Run_Direction_Status a owl:Class ;
    rdfs:label "VFD Run Direction Status"@en ;
    rdfs:subClassOf :Run_Direction_Status,
        :VFD_Run_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:VFD_Run_Enable_Command a owl:Class ;
    rdfs:label "VFD Run Enable Command"@en ;
    rdfs:subClassOf :Run_Enable_Command,
        :VFD_Enable_Command ;
    skos:definition "A command that allows VFD to be used"@en .

:VFD_Run_Enable_Status a owl:Class ;
    rdfs:label "VFD Run Enable Status"@en ;
    rdfs:subClassOf :Run_Enable_Status,
        :VFD_Run_Status .

:VFD_Run_Time_Sensor a owl:Class ;
    rdfs:label "VFD Run Time Sensor"@en ;
    rdfs:subClassOf :Run_Time_Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:VFD_Running_Hour_Sensor a owl:Class ;
    rdfs:label "VFD Running Hour Sensor"@en ;
    rdfs:subClassOf :Running_Hour_Sensor .

:VFD_Speed_Reset_Command a owl:Class ;
    rdfs:label "VFD Speed Reset Command"@en ;
    rdfs:subClassOf :Speed_Reset_Command,
        :VFD_Speed_Command .

:VFD_System_Enable_Command a owl:Class ;
    rdfs:label "VFD System Enable Command"@en ;
    rdfs:subClassOf :System_Enable_Command,
        :VFD_Enable_Command .

:Variable_Air_Volume a owl:Class ;
    rdfs:label "Variable Air Volume"@en ;
    rdfs:subClassOf :Terminal_Unit ;
    owl:equivalentClass :VAV ;
    skos:definition "A type of heating, ventilating, and/or air-conditioning (HVAC) system. VAV systems vary the airflow at a constant temperature. (from Wikipedia)"@en .

:Velocity_Pressure a owl:Class ;
    rdfs:label "Velocity Pressure"@en ;
    rdfs:subClassOf :Pressure .

:Vent_Operating_Mode a owl:Class ;
    rdfs:label "Vent Operating Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Ventilation_Air_Flow_Ratio_Limit a owl:Class ;
    rdfs:label "Ventilation Air Flow Ratio Limit"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Voltage a owl:Class ;
    rdfs:label "Voltage"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Warm_Cool_Adjust a owl:Class ;
    rdfs:label "Warm Cool Adjust"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Warmest_Temperature a owl:Class ;
    rdfs:label "Warmest Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Water_Flow a owl:Class ;
    rdfs:label "Water Flow"@en ;
    rdfs:subClassOf :Flow .

:Water_Loss a owl:Class ;
    rdfs:label "Water Loss"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Water_Meter a owl:Class ;
    rdfs:label "Water Meter"@en ;
    rdfs:subClassOf :Meter ;
    skos:definition ""@en .

:Water_System_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Water_System Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Alarm_Delay_Setpoint .

:Water_System_Cooling_Tower_Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "Water_System Cooling Tower Fan Speed Setpoint"@en ;
    rdfs:subClassOf :Cooling_Tower_Fan_Speed_Setpoint .

:Water_System_DI_Water_Alarm a owl:Class ;
    rdfs:label "Water_System DI Water Alarm"@en,
        "Water_System Deionised Water Alarm"@en ;
    rdfs:subClassOf :DI_Water_Alarm,
        :Deionised_Water_Alarm ;
    owl:equivalentClass :Water_System_Deionised_Water_Alarm .

:Water_System_Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "Water_System Deionised Water Conductivity Sensor"@en ;
    rdfs:subClassOf :Deionised_Water_Conductivity_Sensor .

:Water_System_Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "Water_System DI Water Level Sensor"@en,
        "Water_System Deionised Water Level Sensor"@en ;
    rdfs:subClassOf :DI_Water_Level_Sensor,
        :Deionised_Water_Level_Sensor ;
    owl:equivalentClass :Water_System_DI_Water_Level_Sensor .

:Water_System_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Water_System Discharge Water Temperature Setpoint"@en,
        "Water_System Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :Water_System_Supply_Water_Temperature_Setpoint .

:Water_System_Freeze_Status a owl:Class ;
    rdfs:label "Water_System Freeze Status"@en ;
    rdfs:subClassOf :Freeze_Status .

:Water_System_Perimeter_Heating_Valve_Command a owl:Class ;
    rdfs:label "Water_System Perimeter Heating Valve Command"@en ;
    rdfs:subClassOf :Perimeter_Heating_Valve_Command,
        :Water_System_Valve_Command .

:Water_System_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Water_System Pump Start Stop Status"@en ;
    rdfs:subClassOf :Pump_Start_Stop_Status,
        :Water_System_Pump_Status .

:Weather a owl:Class ;
    rdfs:label "Weather"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Weather_Hail_Sensor a owl:Class ;
    rdfs:label "Weather Hail Sensor"@en ;
    rdfs:subClassOf :Hail_Sensor .

:Weather_Outside_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Weather Outside Enthalpy Sensor"@en ;
    rdfs:subClassOf :Outside_Enthalpy_Sensor .

:Weather_Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Weather Rain Duration Sensor"@en ;
    rdfs:subClassOf :Rain_Duration_Sensor,
        :Weather_Rain_Sensor .

:Weather_Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Weather Relative Humidity Sensor"@en ;
    rdfs:subClassOf :Relative_Humidity_Sensor .

:Weather_Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Weather Solar Radiance Sensor"@en ;
    rdfs:subClassOf :Solar_Radiance_Sensor .

:Weather_Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Weather Wind Direction Sensor"@en ;
    rdfs:subClassOf :Wind_Direction_Sensor .

:Weather_Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Weather Wind Speed Sensor"@en ;
    rdfs:subClassOf :Wind_Speed_Sensor .

:Wind_Direction a owl:Class ;
    rdfs:label "Wind Direction"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Wind_Speed a owl:Class ;
    rdfs:label "Wind Speed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Wing a owl:Class ;
    rdfs:label "Wing"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Yearly_Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Yearly Steam Usage Sensor"@en ;
    rdfs:subClassOf :Steam_Usage_Sensor .

:Zone_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Cooling Temperature Setpoint"@en,
        "Zone Temperature High Setpoint"@en ;
    rdfs:subClassOf :Zone_Temperature_Setpoint ;
    owl:equivalentClass :Zone_Temperature_High_Setpoint .

:Zone_Temperature_Low_Setpoint a owl:Class ;
    rdfs:label "Zone Heating Temperature Setpoint"@en,
        "Zone Temperature Low Setpoint"@en ;
    rdfs:subClassOf :Zone_Temperature_Setpoint ;
    owl:equivalentClass :Zone_Heating_Temperature_Setpoint .

:AHU_Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Coldest Zone Temperature Sensor"@en,
        "AHU Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Coldest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor .

:AHU_Cooling_Coil_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Cooling Coil Discharge Air Temperature Sensor"@en,
        "AHU Cooling Coil Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Cooling_Coil_Discharge_Air_Temperature_Sensor,
        :Cooling_Coil_Supply_Air_Temperature_Sensor .

:AHU_Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Demand Setpoint"@en,
        "AHU Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Cooling_Demand_Setpoint,
        :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:AHU_Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Demand Setpoint"@en,
        "AHU Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Cooling_Demand_Setpoint,
        :Cooling_Request_Setpoint,
        :Demand_Setpoint ;
    owl:equivalentClass :AHU_Cooling_Demand_Setpoint .

:AHU_Cooling_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Cooling Discharge Air Temperature Integral Time Setpoint"@en,
        "AHU Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Cooling_Setpoint,
        :AHU_Supply_Air_Temperature_Cooling_Setpoint,
        :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Cooling_Supply_Air_Temperature_Integral_Time_Setpoint .

:AHU_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:AHU_Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Humidity Sensor"@en,
        "AHU Supply Air Humidity Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Humidity_Sensor,
        :Supply_Air_Humidity_Sensor .

:AHU_Discharge_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Smoke Detected Alarm"@en,
        "AHU Supply Air Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Discharge_Air_Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected_Alarm ;
    owl:equivalentClass :AHU_Supply_Air_Smoke_Detected_Alarm .

:AHU_Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Increase Decrease Step Setpoint"@en,
        "AHU Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Integral Time Setpoint"@en,
        "AHU Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint .

:AHU_Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Sensor"@en,
        "AHU Supply Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Sensor ;
    owl:equivalentClass :AHU_Supply_Air_Static_Pressure_Sensor .

:AHU_Discharge_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature High Limit Alarm"@en,
        "AHU Supply Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_High_Limit_Alarm ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_High_Limit_Alarm .

:AHU_Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Differential Setpoint"@en,
        "AHU Supply Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Differential_Setpoint,
        :Supply_Air_Temperature_Reset_Differential_Setpoint .

:AHU_Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint Increase Decrease Step"@en,
        "AHU Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step,
        :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

:AHU_Discharge_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Air Flow Sensor"@en,
        "AHU Supply Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_Air_Flow_Sensor,
        :Supply_Fan_Air_Flow_Sensor .

:AHU_Discharge_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Command"@en,
        "AHU Supply Fan Start Stop Command"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command,
        :Discharge_Fan_Start_Stop_Command,
        :Supply_Fan_Start_Stop_Command .

:AHU_Discharge_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Start Stop Status"@en,
        "AHU Supply Fan Start Stop Status"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_Fan_Start_Stop_Status,
        :AHU_Supply_Fan_Status,
        :Discharge_Fan_Start_Stop_Status,
        :Supply_Fan_Start_Stop_Status .

:AHU_Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Economizer_Status a owl:Class ;
    rdfs:label "AHU Economizer Status"@en ;
    rdfs:subClassOf :Economizer_Status,
        :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:AHU_Economizer_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Economizer Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Economizer_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Flow Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Sensor .

:AHU_Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "AHU Exhaust Fan Enable Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Enable_Command ;
    skos:definition "Enable switch for one particular exhaust fan"@en .

:AHU_Filter_Status a owl:Class ;
    rdfs:label "AHU Filter Status"@en ;
    rdfs:subClassOf :Filter_Status .

:AHU_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "AHU Fire Control Panel Off Command"@en ;
    rdfs:subClassOf :Fire_Control_Panel_Off_Command .

:AHU_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "AHU Fire Control Panel On Command"@en ;
    rdfs:subClassOf :Fire_Control_Panel_On_Command .

:AHU_Heat_Wheel_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Heat Wheel Discharge Air Temperature Sensor"@en,
        "AHU Heat Wheel Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Heat_Wheel_Discharge_Air_Temperature_Sensor,
        :Heat_Wheel_Supply_Air_Temperature_Sensor .

:AHU_Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Demand Setpoint"@en ;
    rdfs:subClassOf :Heating_Demand_Setpoint .

:AHU_Heating_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Dead Band Setpoint"@en,
        "AHU Heating Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Dead_Band_Setpoint .

:AHU_Heating_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Integral Time Setpoint"@en,
        "AHU Heating Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Integral_Time_Setpoint,
        :Heating_Supply_Air_Temperature_Integral_Time_Setpoint .

:AHU_Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Discharge Air Temperature Proportional Band Setpoint"@en,
        "AHU Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Heating_Setpoint,
        :AHU_Supply_Air_Temperature_Heating_Setpoint,
        :Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint,
        :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint .

:AHU_Heating_Request_Setpoint a owl:Class ;
    rdfs:label "AHU Heating Demand Setpoint"@en,
        "AHU Heating Request Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Demand_Setpoint,
        :Heating_Request_Setpoint ;
    owl:equivalentClass :AHU_Heating_Demand_Setpoint .

:AHU_Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Highest Zone Temperature Sensor"@en,
        "AHU Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Zone_Temperature_Sensor,
        :Highest_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor .

:AHU_Max_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Temperature Setpoint"@en,
        "AHU Max Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Max_Discharge_Air_Temperature_Setpoint,
        :Max_Supply_Air_Temperature_Setpoint .

:AHU_Max_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Max Discharge Air Static Pressure Setpoint"@en,
        "AHU Max Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Max_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Max_Discharge_Air_Static_Pressure_Setpoint,
        :Max_Supply_Air_Static_Pressure_Setpoint .

:AHU_Min_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Static Pressure Setpoint"@en,
        "AHU Min Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Static_Pressure_Min_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Setpoint,
        :Min_Discharge_Air_Static_Pressure_Setpoint,
        :Min_Supply_Air_Static_Pressure_Setpoint .

:AHU_Min_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Min Discharge Air Temperature Setpoint"@en,
        "AHU Min Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Min_Discharge_Air_Temperature_Setpoint,
        :Min_Supply_Air_Temperature_Setpoint .

:AHU_Off_Status_LED a owl:Class ;
    rdfs:label "AHU Off Status LED"@en ;
    rdfs:subClassOf :Fire_Control_Panel_LED_Status .

:AHU_On_Status_LED a owl:Class ;
    rdfs:label "AHU On Status LED"@en ;
    rdfs:subClassOf :Fire_Control_Panel_LED_Status .

:AHU_Overridden_Off_Status a owl:Class ;
    rdfs:label "AHU Overridden Off Status"@en ;
    rdfs:subClassOf :Overridden_Off_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be Off"@en .

:AHU_Overridden_On_Status a owl:Class ;
    rdfs:label "AHU Overridden On Status"@en ;
    rdfs:subClassOf :Overridden_On_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be On"@en .

:AHU_Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Preheat Discharge Air Temperature Sensor"@en,
        "AHU Preheat Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :AHU_Preheat_Supply_Air_Temperature_Sensor .

:AHU_Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Preheat Discharge Air Temperature Sensor"@en,
        "AHU Preheat Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Sensor,
        :AHU_Supply_Air_Temperature_Sensor,
        :Preheat_Discharge_Air_Temperature_Sensor,
        :Preheat_Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :AHU_Preheat_Discharge_Air_Temperature_Sensor .

:AHU_Preheat_Valve_Command a owl:Class ;
    rdfs:label "AHU Preheat Valve Command"@en ;
    rdfs:subClassOf :Preheat_Valve_Command .

:AHU_Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "AHU Return Air Flow Sensor"@en ;
    rdfs:subClassOf :Return_Air_Flow_Sensor .

:AHU_Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Discharge Fan Differential Speed Setpoint"@en,
        "AHU Return Supply Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :AHU_Return_Fan_Differential_Speed_Setpoint,
        :Return_Discharge_Fan_Differential_Speed_Setpoint,
        :Return_Supply_Fan_Differential_Speed_Setpoint .

:AHU_Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Flow Demand Setpoint"@en,
        "AHU Supply Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Demand_Setpoint,
        :Supply_Air_Flow_Demand_Setpoint .

:AHU_Supply_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Smoke Detected Alarm"@en,
        "AHU Supply Air Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Discharge_Air_Smoke_Detected_Alarm,
        :Supply_Air_Smoke_Detected_Alarm ;
    owl:equivalentClass :AHU_Discharge_Air_Smoke_Detected_Alarm .

:AHU_Supply_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Dead Band Setpoint"@en,
        "AHU Supply Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Dead_Band_Setpoint .

:AHU_Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "AHU Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Static_Pressure_Setpoint,
        :AHU_Supply_Air_Static_Pressure_Setpoint,
        :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:AHU_Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Sensor"@en,
        "AHU Supply Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Discharge_Air_Static_Pressure_Sensor,
        :Supply_Air_Static_Pressure_Sensor ;
    owl:equivalentClass :AHU_Discharge_Air_Static_Pressure_Sensor .

:AHU_Supply_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature High Limit Alarm"@en,
        "AHU Supply Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_High_Limit_Alarm,
        :Supply_Air_Temperature_High_Limit_Alarm ;
    owl:equivalentClass :AHU_Discharge_Air_Temperature_High_Limit_Alarm .

:AHU_Supply_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset High Setpoint"@en,
        "AHU Supply Air Temperature Reset High Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_High_Setpoint,
        :Supply_Air_Temperature_Reset_High_Setpoint .

:AHU_Supply_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Reset Low Setpoint"@en,
        "AHU Supply Air Temperature Reset Low Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Reset_Low_Setpoint,
        :Supply_Air_Temperature_Reset_Low_Setpoint .

:AHU_Supply_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan Piezoelectric Sensor"@en,
        "AHU Supply Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_Piezoelectric_Sensor,
        :Supply_Fan_Piezoelectric_Sensor .

:AHU_Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Command"@en,
        "AHU Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Command,
        :AHU_Supply_Fan_Command,
        :AHU_VFD_Speed_Command,
        :Discharge_Fan_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:AHU_Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Sensor"@en,
        "AHU Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Sensor .

:AHU_Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Setpoint"@en,
        "AHU Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Setpoint .

:AHU_Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan VFD Speed Status"@en,
        "AHU Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :AHU_Discharge_Fan_Status,
        :AHU_Supply_Fan_Status,
        :AHU_VFD_Status,
        :Discharge_Fan_VFD_Speed_Status,
        :Supply_Fan_VFD_Speed_Status .

:AHU_System_Enable_Command a owl:Class ;
    rdfs:label "AHU System Enable Command"@en ;
    rdfs:subClassOf :System_Enable_Command .

:Acceleration_Time_Setpoint a owl:Class ;
    rdfs:label "Acceleration Time Setpoint"@en ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for acceleration"@en .

:Air_CO2 a owl:Class ;
    rdfs:label "Air CO2"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Dewpoint a owl:Class ;
    rdfs:label "Air Dewpoint"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Enthalpy a owl:Class ;
    rdfs:label "Air Enthalpy"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Flow_Loss_Alarm a owl:Class ;
    rdfs:label "Air Flow Loss Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Air_Grains a owl:Class ;
    rdfs:label "Air Grains"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Air_Lockout_Temperature a owl:Class ;
    rdfs:label "Air Lockout Temperature"@en ;
    rdfs:subClassOf :Air_Temperature .

:Alarm_Delay a owl:Class ;
    rdfs:label "Alarm Delay"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Auto_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Auto Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Automatic_Mode_Command a owl:Class ;
    rdfs:label "Automatic Mode Command"@en ;
    rdfs:subClassOf :Mode_Command .

:Average_Cooling_Demand_Sensor a owl:Class ;
    rdfs:label "Average Cooling Demand Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "Average of cooling demand across thermal zones. This could be for one AHU or one floor or entire building"@en .

:Average_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Average Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Sensor .

:Battery_Voltage_Sensor a owl:Class ;
    rdfs:label "Battery Voltage Sensor"@en ;
    rdfs:subClassOf :Voltage_Sensor .

:Blind a owl:Class ;
    rdfs:label "Blind"@en ;
    rdfs:subClassOf :Shading_System ;
    skos:definition "A type of window covering."@en .

:Boiler_On_Off_Status a owl:Class ;
    rdfs:label "Boiler On Off Status"@en,
        "Boiler Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status .

:Booster_Command a owl:Class ;
    rdfs:label "Booster Command"@en ;
    rdfs:subClassOf :Command .

:Booster_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Booster Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor .

:Booster_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Booster Fan Air Flow Setpoint"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Setpoint .

:Booster_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Booster Fan Start Stop Command"@en ;
    rdfs:subClassOf :Booster_Fan_Command,
        :Start_Stop_Command .

:Box_Mode a owl:Class ;
    rdfs:label "Box Mode"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Box_Mode_Command a owl:Class ;
    rdfs:label "Box Mode Command"@en ;
    rdfs:subClassOf :Mode_Command .

:Building_Exhaust_Fans_Stage_Command a owl:Class ;
    rdfs:label "Building Exhaust Fans Stage Command"@en ;
    rdfs:subClassOf :Fans_Stage_Command ;
    skos:definition "Exhaust fans are typically arranged so that they can be fired in stages as per requirement. This command controls which stage is switched on"@en .

:Building_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Building Static Pressure Sensor"@en ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:Building_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Building Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Bypass_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Bypass Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Bypass_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Bypass Damper Position Sensor"@en ;
    rdfs:subClassOf :Damper_Position_Sensor .

:CO2_Differential_Sensor a owl:Class ;
    rdfs:label "CO2 Differential Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor ;
    skos:definition "Sensor that measures the difference in CO2 level between any two points in the system."@en .

:CO2_High_Alarm a owl:Class ;
    rdfs:label "CO2 High Alarm"@en ;
    rdfs:subClassOf :Alarm .

:CO2_Level_Sensor a owl:Class ;
    rdfs:label "CO2 Level Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor ;
    skos:definition "Sensor for the measurement of carbon dioxide gas. It is similar to CO2 Sensor but more specifically meaning that it measures the level."@en .

:CO2_Setpoint a owl:Class ;
    rdfs:label "CO2 Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:CRAC_Emergency_Power_Off_Command a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Command"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Command .

:CRAC_Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "CRAC Emergency Power Off Enable Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Enable_Status .

:CRAC_Enable_Command a owl:Class ;
    rdfs:label "CRAC Enable Command"@en ;
    rdfs:subClassOf :Enable_Command .

:CRAC_Humidifier_Alarm a owl:Class ;
    rdfs:label "CRAC Humidifier Alarm"@en ;
    rdfs:subClassOf :Humidifier_Alarm .

:CRAC_Humidity_Sensor a owl:Class ;
    rdfs:label "CRAC Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor ;
    skos:definition "A general purpose humidity sensor"@en .

:CRAC_Power_Loss_Alarm a owl:Class ;
    rdfs:label "CRAC Power Loss Alarm"@en ;
    rdfs:subClassOf :Power_Loss_Alarm .

:CRAC_Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "CRAC Standby Unit On Off Status"@en ;
    rdfs:subClassOf :CRAC_On_Off_Status,
        :Standby_Unit_On_Off_Status .

:CRAC_Start_Stop_Command a owl:Class ;
    rdfs:label "CRAC Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command .

:CWS_Chilled_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint .

:CWS_Chilled_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint .

:CWS_Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :CWS_Chilled_Water_Differential_Pressure_Setpoint,
        :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint .

:CWS_Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Flow Sensor"@en,
        "CWS Chilled Water Supply Flow Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Discharge_Flow_Sensor,
        :Chilled_Water_Supply_Flow_Sensor,
        :Supply_Water_Flow_Sensor .

:CWS_Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "CWS Chilled Water Discharge Temperature Sensor"@en,
        "CWS Chilled Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Discharge_Temperature_Sensor,
        :Chilled_Water_Supply_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:CWS_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "CWS Discharge Water Temperature Setpoint"@en,
        "CWS Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :CWS_Supply_Water_Temperature_Setpoint .

:CWS_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "CWS Discharge Water Temperature Setpoint"@en,
        "CWS Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :CWS_Discharge_Water_Temperature_Setpoint .

:Capacity_Sensor a owl:Class ;
    rdfs:label "Capacity Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Change_Filter_Alarm a owl:Class ;
    rdfs:label "Change Filter Alarm"@en ;
    rdfs:subClassOf :Alarm ;
    skos:definition "Alarm to change dirty filter"@en .

:Chilled_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Valve_Pressure_Sensor .

:Chilled_Water_Bypass_Valve_Command a owl:Class ;
    rdfs:label "Chilled Water Bypass Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Chilled_Water_Differential_Pressure_Dead_Band a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Dead Band"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Increase_Decrease_Step_Setpoint .

:Chilled_Water_Differential_Pressure_Integral_Time a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Integral Time"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Load_Shed a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure,
        :Load_Shed .

:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Status .

:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Load_Shed_Differential_Pressure_Setpoint .

:Chilled_Water_Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure .

:Chilled_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Chilled_Water_Pump_Alarm a owl:Class ;
    rdfs:label "Chilled Water Pump Alarm"@en ;
    rdfs:subClassOf :Pump_Alarm .

:Chilled_Water_Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Pump_Alarm_Delay_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Dead_Band_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Integral_Time_Setpoint .

:Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Pump Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint .

:Chilled_Water_Pump_Enable_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Enable Status"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Enable_Status ;
    skos:definition "Allows the pump to be used. It is a sensor."@en .

:Chilled_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag Command"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :Pump_Lead_Lag_Command .

:Chilled_Water_Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Lead Lag Status"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Lead_Lag_Status .

:Chilled_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop Command"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :Pump_Start_Stop_Command .

:Chilled_Water_Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Start Stop Status"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Status,
        :Pump_Start_Stop_Status .

:Chilled_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "Chilled Water Pump VFD Speed Command"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Command,
        :VFD_Speed_Command .

:Chilled_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Return_Water_Temperature_Sensor .

:Chilled_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Chilled_Water_System a owl:Class ;
    rdfs:label "Chilled Water System"@en ;
    rdfs:subClassOf :Water_System ;
    skos:definition ""@en .

:Chilled_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Chilled Water System Enable Command"@en ;
    rdfs:subClassOf :System_Enable_Command .

:Chilled_Water_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Chilled Water Temperature Differential Sensor"@en ;
    rdfs:subClassOf :Differential_Temperature_Sensor ;
    skos:definition "Difference between supply and return temperature"@en .

:Chiller_On_Off_Status a owl:Class ;
    rdfs:label "Chiller On Off Status"@en,
        "Chiller Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status .

:Communication_Loss_Alarm a owl:Class ;
    rdfs:label "Communication Loss Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Compressor_Overload_Alarm a owl:Class ;
    rdfs:label "Compressor Overload Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Computer_Room_Air_Conditioning a owl:Class ;
    rdfs:label "Computer Room Air Conditioning"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center. "@en .

:Condensor a owl:Class ;
    rdfs:label "Condenser"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en .

:Condensor_Temperature_Sensor a owl:Class ;
    rdfs:label "Condensor Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Conductivity_Sensor a owl:Class ;
    rdfs:label "Conductivity Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Cooling_Coil_Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Cooling_Demand a owl:Class ;
    rdfs:label "Cooling Demand"@en ;
    rdfs:subClassOf :Cooling .

:Cooling_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Cooling Max Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air .

:Cooling_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Cooling Max Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Supply_Air_Flow .

:Cooling_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Cooling Min Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air,
        :Min_Air_Flow .

:Cooling_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Cooling Min Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Min_Air_Flow,
        :Supply_Air_Flow .

:Cooling_On_Off_Status a owl:Class ;
    rdfs:label "Cooling On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Cooling_Request a owl:Class ;
    rdfs:label "Cooling Request"@en ;
    rdfs:subClassOf :Cooling .

:Cooling_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Cooling Request Percent Setpoint"@en ;
    rdfs:subClassOf :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:Cooling_Tower_Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "Cooling Tower Fan Speed Setpoint"@en ;
    rdfs:subClassOf :Fan_Speed_Setpoint .

:Cooling_Valve a owl:Class ;
    rdfs:label "Cooling Valve"@en ;
    rdfs:subClassOf :Cooling,
        :Valve ;
    skos:definition ""@en .

:Current_Cooling_Setpoint a owl:Class ;
    rdfs:label "Current Cooling Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Current_Limit_Setpoint a owl:Class ;
    rdfs:label "Current Limit Setpoint"@en ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for max current consumed by VFD"@en .

:Curtailment_Override_Command a owl:Class ;
    rdfs:label "Curtailment Override Command"@en ;
    rdfs:subClassOf :Override_Command .

:DC_Bus_Voltage_Sensor a owl:Class ;
    rdfs:label "DC Bus Voltage Sensor"@en ;
    rdfs:subClassOf :Voltage_Sensor ;
    skos:definition "Voltage measured on the communication/control lines"@en .

:DHWS_Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Sensor"@en,
        "DHWS Domestic Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Sensor,
        :Domestic_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:DHWS_Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "DHWS Domestic Hot Water Discharge Temperature Setpoint"@en,
        "DHWS Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Domestic_Hot_Water_Discharge_Temperature_Setpoint,
        :Domestic_Hot_Water_Supply_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Setpoint .

:DI_Water a owl:Class ;
    rdfs:label "DI Water"@en,
        "Deionised Water"@en ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water ;
    owl:equivalentClass :Deionised_Water ;
    skos:definition "Very pure water. Used in research labs"@en .

:Deceleration_Time_Setpoint a owl:Class ;
    rdfs:label "Deceleration Time Setpoint"@en ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Setpoint for deceleration"@en .

:Dehumidification_On_Off_Status a owl:Class ;
    rdfs:label "Dehumidification On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Deionised_Water_Conductivity_Sensor a owl:Class ;
    rdfs:label "Deionised Water Conductivity Sensor"@en ;
    rdfs:subClassOf :Conductivity_Sensor .

:DemandResponse_Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Chilled Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Load_Shed_Status,
        :DemandResponse_Load_Shed_Status .

:DemandResponse_Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status .

:DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en,
        "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf :Load_Shed_Supply_Water_Temperature_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint .

:DemandResponse_Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en,
        "DemandResponse Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Status,
        :Differential_Pressure_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status .

:DemandResponse_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Standby Load Shed Command"@en ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Command,
        :Standby_Load_Shed_Command .

:DemandResponse_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf :DemandResponse_Load_Shed_Command,
        :Unoccupied_Load_Shed_Command .

:Demand_Sensor a owl:Class ;
    rdfs:label "Demand Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Dewpoint Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Differential_Pressure a owl:Class ;
    rdfs:label "Differential Pressure"@en ;
    rdfs:subClassOf :Pressure .

:Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Speed_Setpoint .

:Direction_Sensor a owl:Class ;
    rdfs:label "Direction Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Disable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Disable_Status a owl:Class ;
    rdfs:label "Disable Status"@en ;
    rdfs:subClassOf :Status .

:Discharge_Air_Flow_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset High Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_Setpoint .

:Discharge_Air_Flow_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset Low Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Reset_Setpoint .

:Domestic_Hot_Water_System a owl:Class ;
    rdfs:label "Domestic Hot Water System"@en ;
    rdfs:subClassOf :Water_System ;
    skos:definition ""@en .

:Domestic_Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Enable Command"@en ;
    rdfs:subClassOf :Hot_Water_System_Enable_Command .

:Domestic_Hot_Water_System_Start_Stop_Command a owl:Class ;
    rdfs:label "Domestic Hot Water System Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command .

:Domestic_Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "Domestic Hot Water Valve Command"@en ;
    rdfs:subClassOf :Hot_Water_Valve_Command .

:Drive_Ready_Status a owl:Class ;
    rdfs:label "Drive Ready Status"@en ;
    rdfs:subClassOf :Status ;
    skos:definition "TBD"@en .

:Drive_Temperature_Sensor a owl:Class ;
    rdfs:label "Drive Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Measures VFD temperature"@en .

:Dual_Band_Mode_Setpoint a owl:Class ;
    rdfs:label "Dual Band Mode Setpoint"@en ;
    rdfs:subClassOf :Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:EconCycle_On_Off_Status a owl:Class ;
    rdfs:label "EconCycle On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Economizer_Damper a owl:Class ;
    rdfs:label "Economizer Damper"@en ;
    rdfs:subClassOf :Damper,
        :Economizer ;
    skos:definition ""@en .

:Economizer_Damper_Command a owl:Class ;
    rdfs:label "Economizer Damper Command"@en ;
    rdfs:subClassOf :Damper_Command .

:Economizer_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "Economizer Damper Min Position Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:Economizer_Differential_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Differential Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Economizer_Temperature_Setpoint ;
    skos:definition "Difference between return air flow and outside air flow"@en .

:Economizer_Mode_Status a owl:Class ;
    rdfs:label "Economizer Mode Status"@en ;
    rdfs:subClassOf :Economizer_Status,
        :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:Economizer_Outside_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Economizer Outside Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Effective_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Effective_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Heating_Temperature_Setpoint .

:Emergency_Air_Flow_Status a owl:Class ;
    rdfs:label "Emergency Air Flow Status"@en ;
    rdfs:subClassOf :Status ;
    skos:definition "Binary value indicating if emergency air flow is on/off"@en .

:Emergency_Power_Loss_Alarm a owl:Class ;
    rdfs:label "Emergency Power Loss Alarm"@en ;
    rdfs:subClassOf :Power_Loss_Alarm .

:Emergency_Power_Off_Activated_By_High_Temperature_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By High Temperature Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Status .

:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status a owl:Class ;
    rdfs:label "Emergency Power Off Activated By Leak Detection System Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Status,
        :System_Status .

:Emergency_Power_Off_Enable a owl:Class ;
    rdfs:label "Emergency Power Off Enable"@en ;
    rdfs:subClassOf :Emergency_Power_Off,
        :Enable .

:Emergency_Power_Off_Switch_Command a owl:Class ;
    rdfs:label "Emergency Power Off Switch Command"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Command .

:Emergency_Power_Off_System_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off System Enable Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Enable_Status,
        :System_Status .

:Emergency_Push_Button_Status a owl:Class ;
    rdfs:label "Emergency Push Button Status"@en ;
    rdfs:subClassOf :Status .

:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Enable Hot Water System Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Exhaust_Air_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Exhaust_Air_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Exhaust_Air_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Exhaust_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Exhaust_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Exhaust_Air_Stack_Flow_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Dead Band Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Dead_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Stack_Flow_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Integral Time Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Integral_Time_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Proportional_Band_Setpoint,
        :Exhaust_Air_Stack_Flow_Setpoint .

:Exhaust_Air_Stack_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Sensor .

:Exhaust_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Dead_Band_Setpoint .

:Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Proportional_Band_Setpoint .

:Exhaust_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Exhaust_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Velocity_Pressure_Sensor .

:Exhaust_Bypass_Damper_Command a owl:Class ;
    rdfs:label "Exhaust Bypass Damper Command"@en ;
    rdfs:subClassOf :Damper_Command .

:Exhaust_Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Fan Air Flow Setpoint"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Setpoint .

:Exhaust_Fan_Disable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Disable Command"@en ;
    rdfs:subClassOf :Disable_Command,
        :Exhaust_Fan_Command .

:Exhaust_Fan_Disable_Status a owl:Class ;
    rdfs:label "Exhaust Fan Disable Status"@en ;
    rdfs:subClassOf :Disable_Status,
        :Exhaust_Fan_Status .

:Exhaust_Fan_Enable a owl:Class ;
    rdfs:label "Exhaust Fan Enable"@en ;
    rdfs:subClassOf :Enable,
        :Exhaust_Fan .

:Exhaust_Fan_Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel Off Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Fire_Control_Panel_Off_Command .

:Exhaust_Fan_Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "Exhaust Fan Fire Control Panel On Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Fire_Control_Panel_On_Command .

:Exhaust_Fan_Off_Status_LED a owl:Class ;
    rdfs:label "Exhaust Fan Off Status LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fire_Control_Panel_LED_Status .

:Exhaust_Fan_On_Status_LED a owl:Class ;
    rdfs:label "Exhaust Fan On Status LED"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fire_Control_Panel_LED_Status .

:Exhaust_Fan_Overridden_Off_Status a owl:Class ;
    rdfs:label "Exhaust Fan Overridden Off Status"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Overridden_Off_Status .

:Exhaust_Fan_Overridden_On_Status a owl:Class ;
    rdfs:label "Exhaust Fan Overridden On Status"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Overridden_On_Status .

:Exhaust_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Exhaust Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Piezoelectric_Sensor .

:Exhaust_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :Start_Stop_Command .

:Exhaust_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Exhaust Fan Start Stop Status"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status,
        :Fan_Start_Stop_Status .

:Exhaust_Fan_System_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan System Enable Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Enable_Command,
        :System_Enable_Command ;
    skos:definition "Enable switch for a collection of exhaust fans"@en .

:FCP a owl:Class ;
    rdfs:label "Fire Control Panel"@en ;
    rdfs:subClassOf :Fire_Safety_System ;
    skos:definition ""@en .

:FCU a owl:Class ;
    rdfs:label "Fan Coil Unit"@en ;
    rdfs:subClassOf :Terminal_Unit ;
    skos:definition ""@en .

:FCU_CO2_Sensor a owl:Class ;
    rdfs:label "FCU CO2 Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor ;
    skos:definition "Sensor for the measurement of carbon dioxide gas."@en .

:FCU_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Heating Setpoint"@en,
        "FCU Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:FCU_Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Command"@en,
        "FCU Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Command,
        :FCU_VFD_Speed_Command,
        :Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:FCU_Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Sensor"@en,
        "FCU Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Sensor ;
    owl:equivalentClass :FCU_Supply_Fan_VFD_Speed_Sensor .

:FCU_Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Setpoint"@en,
        "FCU Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Setpoint,
        :Supply_Fan_VFD_Speed_Setpoint .

:FCU_Fault_Status a owl:Class ;
    rdfs:label "FCU Fault Status"@en ;
    rdfs:subClassOf :Fault_Status .

:FCU_Humidity_Sensor a owl:Class ;
    rdfs:label "FCU Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor ;
    skos:definition "A general purpose humidity sensor"@en .

:FCU_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Cooling Setpoint"@en,
        "FCU Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :FCU_Discharge_Air_Temperature_Setpoint,
        :FCU_Supply_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:FCU_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Sensor"@en,
        "FCU Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor .

:FCU_Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Sensor"@en,
        "FCU Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Sensor,
        :Supply_Fan_VFD_Speed_Sensor ;
    owl:equivalentClass :FCU_Discharge_Fan_VFD_Speed_Sensor .

:FCU_Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "FCU Discharge Fan VFD Speed Status"@en,
        "FCU Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :Discharge_Fan_VFD_Speed_Status,
        :FCU_Fan_Status,
        :Supply_Fan_VFD_Speed_Status .

:FCU_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "FCU Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Failure_Alarm a owl:Class ;
    rdfs:label "Failure Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Fan_Overload_Alarm a owl:Class ;
    rdfs:label "Fan Overload Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Fan_Run_Request_Status a owl:Class ;
    rdfs:label "Fan Run Request Status"@en ;
    rdfs:subClassOf :Fan_Status,
        :Run_Status ;
    skos:definition "Request from AHU for the fan to run"@en .

:Fan_Speed_Reset_Command a owl:Class ;
    rdfs:label "Fan Speed Reset Command"@en ;
    rdfs:subClassOf :Speed_Reset_Command .

:Fan_Speed_Setpoint a owl:Class ;
    rdfs:label "Fan Speed Setpoint"@en ;
    rdfs:subClassOf :Speed_Setpoint .

:Fans_Stage_Command a owl:Class ;
    rdfs:label "Fans Stage Command"@en ;
    rdfs:subClassOf :Command .

:Fault_Reset_Command a owl:Class ;
    rdfs:label "Fault Reset Command"@en ;
    rdfs:subClassOf :Reset_Command ;
    skos:definition "Command to reset fault status after fixed by operator"@en .

:Filter a owl:Class ;
    rdfs:label "Filter"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Device to remove gases from a mixture of gases"@en .

:Filter_Reset_Command a owl:Class ;
    rdfs:label "Filter Reset Command"@en ;
    rdfs:subClassOf :Reset_Command ;
    skos:definition "Command to reset the filter status"@en .

:Freeze a owl:Class ;
    rdfs:label "Freeze"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Freeze_Protect_Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Freeze Protect Temperature Low Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Low_Limit_Setpoint .

:Freeze_Status a owl:Class ;
    rdfs:label "Freeze Status"@en ;
    rdfs:subClassOf :Status .

:Frequency_Sensor a owl:Class ;
    rdfs:label "Frequency Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Frost_Sensor a owl:Class ;
    rdfs:label "Frost Sensor"@en ;
    rdfs:subClassOf :Sensor .

:HVAC_Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "HVAC Average Discharge Air Flow Sensor"@en,
        "HVAC Average Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Average_Discharge_Air_Flow_Sensor,
        :Average_Supply_Air_Flow_Sensor,
        :Discharge_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:HVAC_Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Coldest Zone Temperature Sensor"@en,
        "HVAC Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Coldest_Zone_Temperature_Sensor,
        :Lowest_Zone_Temperature_Sensor .

:HVAC_Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "HVAC Highest Zone Temperature Sensor"@en,
        "HVAC Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Highest_Zone_Temperature_Sensor,
        :Warmest_Zone_Temperature_Sensor .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint ;
    owl:equivalentClass :HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Sensor"@en,
        "HWS Heat Exchanger Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Sensor,
        :Heat_Exchanger_Supply_Water_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint ;
    owl:equivalentClass :HWS_Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint .

:HWS_High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS High Temperature Hot Water Discharge Temperature Sensor"@en,
        "HWS High Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :High_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :High_Temperature_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:HWS_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Sensor .

:HWS_Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en,
        "HWS Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en,
        "HWS Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint,
        :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint .

:HWS_Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Medium Temperature Hot Water Discharge Temperature Sensor"@en,
        "HWS Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :HWS_Hot_Water_Discharge_Temperature_Sensor,
        :HWS_Hot_Water_Supply_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor,
        :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor .

:Hail_Sensor a owl:Class ;
    rdfs:label "Hail Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Heat_Exchanger a owl:Class ;
    rdfs:label "Heat Exchanger"@en ;
    rdfs:subClassOf :Coil ;
    skos:definition "Exchanger that transfers heat from an exhaust airstream to a separated supply airstream."@en .

:Heat_Exchanger_Start_Stop_Command a owl:Class ;
    rdfs:label "Heat Exchanger Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command .

:Heat_Exchanger_Valve_Command a owl:Class ;
    rdfs:label "Heat Exchanger Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Heat_Exchanger_Valve_Status a owl:Class ;
    rdfs:label "Heat Exchanger Valve Status"@en ;
    rdfs:subClassOf :Valve_Status ;
    skos:definition "Indicates if valve is being used or not. Important for multi-valve systems"@en .

:Heat_Wheel_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Heat_Wheel_Speed_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Speed Sensor"@en ;
    rdfs:subClassOf :Differential_Speed_Sensor .

:Heat_Wheel_Voltage_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Voltage Sensor"@en ;
    rdfs:subClassOf :Voltage_Sensor .

:Heating_Max_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Max Discharge Air Flow"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow .

:Heating_Max_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Max Supply Air Flow"@en ;
    rdfs:subClassOf :Heating_Supply_Air_Flow .

:Heating_Min_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Min Discharge Air Flow"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow,
        :Min_Air_Flow .

:Heating_Min_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Min Supply Air Flow"@en ;
    rdfs:subClassOf :Heating_Supply_Air_Flow,
        :Min_Air_Flow .

:Heating_On_Off_Status a owl:Class ;
    rdfs:label "Heating On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Heating Request Percent Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint,
        :Heating_Request_Setpoint .

:Heating_Ventilation_Air_Conditioning_System a owl:Class ;
    rdfs:label "Heating Ventilation Air Conditioning System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:High_Head_Pressure_Alarm a owl:Class ;
    rdfs:label "High Head Pressure Alarm"@en ;
    rdfs:subClassOf :Alarm .

:High_Humidity_Alarm a owl:Class ;
    rdfs:label "High Humidity Alarm"@en ;
    rdfs:subClassOf :Alarm .

:High_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "High Humidity Alarm Setpoint"@en ;
    rdfs:subClassOf :Humidity_Setpoint .

:High_Static_Pressure_Cutout_Limit_Setpoint a owl:Class ;
    rdfs:label "High Static Pressure Cutout Limit Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:High_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "High Temperature Alarm Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:High_Temperature_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature"@en ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Hot_Water_Discharge_Temperature .

:High_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor .

:High_Temperature_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "High Temperature Hot Water Supply Temperature"@en ;
    rdfs:subClassOf :High_Temperature_Hot_Water,
        :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Hold_Status a owl:Class ;
    rdfs:label "Hold Status"@en ;
    rdfs:subClassOf :Status .

:Hot_Water_Coil_Entering_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Coil Entering Temperature Sensor"@en ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor .

:Hot_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Dead_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Integral_Time_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Proportional_Band_Setpoint,
        :Hot_Water_Differential_Pressure_Setpoint .

:Hot_Water_Pump_Alarm a owl:Class ;
    rdfs:label "Hot Water Pump Alarm"@en ;
    rdfs:subClassOf :Pump_Alarm .

:Hot_Water_Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Hot Water Pump Lead Lag Command"@en ;
    rdfs:subClassOf :Pump_Lead_Lag_Command .

:Hot_Water_Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Hot Water Pump Start Stop Command"@en ;
    rdfs:subClassOf :Pump_Start_Stop_Command .

:Hot_Water_Pump_Status a owl:Class ;
    rdfs:label "Hot Water Pump Status"@en ;
    rdfs:subClassOf :Pump_Status .

:Hot_Water_Pump_VFD_Speed_Command a owl:Class ;
    rdfs:label "Hot Water Pump VFD Speed Command"@en ;
    rdfs:subClassOf :VFD_Speed_Command .

:Hot_Water_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Hot_Water_System a owl:Class ;
    rdfs:label "Hot Water System"@en ;
    rdfs:subClassOf :Water_System ;
    skos:definition ""@en .

:Humidification_On_Off_Status a owl:Class ;
    rdfs:label "Humidification On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Humidifier_Fault_Status a owl:Class ;
    rdfs:label "Humidifier Fault Status"@en ;
    rdfs:subClassOf :Fault_Status .

:Humidifier_Panel_No_Water_Alarm a owl:Class ;
    rdfs:label "Humidifier Panel No Water Alarm"@en ;
    rdfs:subClassOf :Humidifier_Alarm .

:Humidify_Command a owl:Class ;
    rdfs:label "Humidify Command"@en ;
    rdfs:subClassOf :Command .

:Humidity_Tolerance_Setpoint a owl:Class ;
    rdfs:label "Humidity Tolerance Setpoint"@en ;
    rdfs:subClassOf :Humidity_Setpoint,
        :Tolerance_Setpoint .

:Integral_Gain_Setpoint a owl:Class ;
    rdfs:label "Integral Gain Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Last_Fault_Code_Status a owl:Class ;
    rdfs:label "Last Fault Code Status"@en ;
    rdfs:subClassOf :Fault_Status ;
    skos:definition "TBD"@en .

:Liquid_Detected_Alarm a owl:Class ;
    rdfs:label "Liquid Detected Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Load_Current_Sensor a owl:Class ;
    rdfs:label "Load Current Sensor"@en ;
    rdfs:subClassOf :Current_Sensor ;
    skos:definition "Measured current"@en .

:Load_Setpoint a owl:Class ;
    rdfs:label "Load Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Locally_On_Off_Status a owl:Class ;
    rdfs:label "Locally On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Low_Air_Temperature_Enable a owl:Class ;
    rdfs:label "Low Air Temperature Enable"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Enable,
        :Low_Temperature,
        :Temperature_Low .

:Low_Humidity_Alarm a owl:Class ;
    rdfs:label "Low Humidity Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Low_Humidity_Alarm_Setpoint a owl:Class ;
    rdfs:label "Low Humidity Alarm Setpoint"@en ;
    rdfs:subClassOf :Humidity_Setpoint .

:Low_Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Differential Sensor"@en ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Outside_Air_Temperature_Sensor .

:Low_Outside_Air_Temperature_Enable_Setpoint a owl:Class ;
    rdfs:label "Low Outside Air Temperature Enable Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    skos:definition "Temperature at which outside air is Low"@en .

:Low_Suction_Pressure_Alarm a owl:Class ;
    rdfs:label "Low Suction Pressure Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Low_Temperature_Alarm_Setpoint a owl:Class ;
    rdfs:label "Low Temperature Alarm Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Lowest_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Lowest Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Sensor .

:Luminance_Alarm a owl:Class ;
    rdfs:label "Luminance Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Luminance_Command a owl:Class ;
    rdfs:label "Luminance Command"@en ;
    rdfs:subClassOf :Command .

:Luminance_Setpoint a owl:Class ;
    rdfs:label "Luminance Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Maintenance_Mode_Command a owl:Class ;
    rdfs:label "Maintenance Mode Command"@en ;
    rdfs:subClassOf :Mode_Command .

:Maintenance_Required_Alarm a owl:Class ;
    rdfs:label "Maintenance Required Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Max_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Max_Frequency_Command a owl:Class ;
    rdfs:label "Max Frequency Command"@en ;
    rdfs:subClassOf :Frequency_Command .

:Max_Load_Setpoint a owl:Class ;
    rdfs:label "Max Load Setpoint"@en ;
    rdfs:subClassOf :Load_Setpoint .

:Max_Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Max Return Air CO2 Setpoint"@en ;
    rdfs:subClassOf :Return_Air_CO2_Setpoint .

:Max_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Max VFD Speed Setpoint"@en ;
    rdfs:subClassOf :VFD_Speed_Setpoint ;
    skos:definition "Max VFD Speed To Increase Static Pressure Setpoint"@en .

:Medium_Temperature_Hot_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed"@en ;
    rdfs:subClassOf :Load_Shed,
        :Medium_Temperature_Hot_Water_Differential_Pressure .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Reset Status"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint"@en ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Setpoint,
        :Load_Shed_Differential_Pressure_Setpoint,
        :Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Hot_Water_Differential_Pressure_Sensor .

:Medium_Temperature_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor .

:Min_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Min_Fresh_Air_Setpoint a owl:Class ;
    rdfs:label "Min Fresh Air Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Min_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Min VFD Speed Setpoint"@en ;
    rdfs:subClassOf :VFD_Speed_Setpoint ;
    skos:definition "Min VFD Speed To Increase Static Pressure Setpoint"@en .

:Mixed_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "Mixed Air Damper Position Command"@en ;
    rdfs:subClassOf :Damper_Command .

:Mixed_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Mixed Air Damper Position Sensor"@en ;
    rdfs:subClassOf :Damper_Position_Sensor .

:Mixed_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Mixed Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Mixed_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Mixed Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Motion_Sensor a owl:Class ;
    rdfs:label "Motion Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Motor_Current_Sensor a owl:Class ;
    rdfs:label "Motor Current Sensor"@en ;
    rdfs:subClassOf :Current_Sensor ;
    skos:definition "Measured current"@en .

:Motor_Direction_Command a owl:Class ;
    rdfs:label "Motor Direction Command"@en ;
    rdfs:subClassOf :Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:Motor_Direction_Status a owl:Class ;
    rdfs:label "Motor Direction Status"@en ;
    rdfs:subClassOf :Direction_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:Motor_Speed_Sensor a owl:Class ;
    rdfs:label "Motor Speed Sensor"@en ;
    rdfs:subClassOf :Speed_Sensor .

:Motor_Start_Stop_Command a owl:Class ;
    rdfs:label "Motor Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command ;
    skos:definition "Command to turn on/off VFD"@en .

:Motor_Start_Stop_Status a owl:Class ;
    rdfs:label "Motor Start Stop Status"@en ;
    rdfs:subClassOf :Start_Stop_Status .

:Motor_Torque_Sensor a owl:Class ;
    rdfs:label "Motor Torque Sensor"@en ;
    rdfs:subClassOf :Torque_Sensor ;
    skos:definition "Measured torque"@en .

:Occupancy_Sensor a owl:Class ;
    rdfs:label "Occupancy Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Occupied_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint,
        :Zone_Cooling_Temperature_Dead_Band_Setpoint .

:Occupied_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint,
        :Zone_Heating_Temperature_Dead_Band_Setpoint .

:Occupied_Mode_Status a owl:Class ;
    rdfs:label "Occupied Mode Status"@en ;
    rdfs:subClassOf :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:On_Off_Command a owl:Class ;
    rdfs:label "On Off Command"@en ;
    rdfs:subClassOf :Command .

:Open_Heating_Valve_Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Open Heating Valve Outside Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Output_Frequency_Sensor a owl:Class ;
    rdfs:label "Output Frequency Sensor"@en ;
    rdfs:subClassOf :Frequency_Sensor .

:Output_Voltage_Sensor a owl:Class ;
    rdfs:label "Output Voltage Sensor"@en ;
    rdfs:subClassOf :Voltage_Sensor .

:Outside_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Outside Air CO2 Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor .

:Outside_Air_Damper_Close_Limit_Setpoint a owl:Class ;
    rdfs:label "Outside Air Damper Close Limit Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint .

:Outside_Air_Damper_Min_Position_Setpoint a owl:Class ;
    rdfs:label "Outside Air Damper Min Position Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint ;
    skos:definition "Part of economizer to ensure minimum air flow"@en .

:Outside_Air_Damper_Position_Command a owl:Class ;
    rdfs:label "Outside Air Damper Position Command"@en ;
    rdfs:subClassOf :Damper_Command .

:Outside_Air_Damper_Position_Sensor a owl:Class ;
    rdfs:label "Outside Air Damper Position Sensor"@en ;
    rdfs:subClassOf :Damper_Position_Sensor .

:Outside_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Outside Air Dewpoint Sensor"@en ;
    rdfs:subClassOf :Dewpoint_Sensor .

:Outside_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Air Enthalpy Sensor"@en ;
    rdfs:subClassOf :Outside_Enthalpy_Sensor .

:Outside_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Outside Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Outside_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Outside Air Grains Sensor"@en ;
    rdfs:subClassOf :Air_Grains_Sensor .

:Outside_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Outside Air Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Outside_Air_Lockout_Temperature_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Differential Sensor"@en ;
    rdfs:subClassOf :Differential_Temperature_Sensor,
        :Outside_Air_Temperature_Sensor ;
    skos:definition "Difference between measured temperature and lockout setpoint"@en .

:Outside_Air_Lockout_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    skos:definition "Temperature at which chiller stops cooling because outside air is too cold already"@en .

:Outside_Min_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Outside Min Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Overridden_Off a owl:Class ;
    rdfs:label "Overridden Off"@en ;
    rdfs:subClassOf :Off .

:Overridden_On a owl:Class ;
    rdfs:label "Overridden On"@en ;
    rdfs:subClassOf :On .

:Override_Command a owl:Class ;
    rdfs:label "Override Command"@en ;
    rdfs:subClassOf :Command .

:Panel_Lockout_Command a owl:Class ;
    rdfs:label "Panel Lockout Command"@en ;
    rdfs:subClassOf :Command .

:Peak_Power_Demand_Sensor a owl:Class ;
    rdfs:label "Peak Power Demand Sensor"@en ;
    rdfs:subClassOf :Demand_Sensor,
        :Power_Sensor .

:Perimeter_Heating_Valve_Command a owl:Class ;
    rdfs:label "Perimeter Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Valve_Command .

:Power_Loss a owl:Class ;
    rdfs:label "Power Loss"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Pre_Filter_Status a owl:Class ;
    rdfs:label "Pre Filter Status"@en ;
    rdfs:subClassOf :Filter_Status ;
    skos:definition "Pre-filter filters large particles. Point indicates the if filter is dirty"@en .

:Preheat_Coil_Entering_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Coil Entering Air Temperature Sensor"@en ;
    rdfs:subClassOf :Entering_Water_Temperature_Sensor .

:Preheat_Demand_Setpoint a owl:Class ;
    rdfs:label "Preheat Demand Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint .

:Preheat_Valve a owl:Class ;
    rdfs:label "Preheat Valve"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Pump_Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Pump Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Alarm_Delay_Setpoint .

:Pump_Enable_Status a owl:Class ;
    rdfs:label "Pump Enable Status"@en ;
    rdfs:subClassOf :Enable_Status,
        :Pump_Status .

:Pump_Lead_Lag_Status a owl:Class ;
    rdfs:label "Pump Lead Lag Status"@en ;
    rdfs:subClassOf :Status .

:Rain a owl:Class ;
    rdfs:label "Rain"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Rain_Duration_Sensor a owl:Class ;
    rdfs:label "Rain Duration Sensor"@en ;
    rdfs:subClassOf :Rain_Sensor .

:Rated_Speed_Setpoint a owl:Class ;
    rdfs:label "Rated Speed Setpoint"@en ;
    rdfs:subClassOf :Setpoint ;
    skos:definition "Maximum speed specified by manufacturer"@en .

:Reheat_Valve_Command a owl:Class ;
    rdfs:label "Reheat Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Relative Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Remotely_On_Off_Status a owl:Class ;
    rdfs:label "Remotely On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Request_Command a owl:Class ;
    rdfs:label "Request Command"@en ;
    rdfs:subClassOf :Command .

:Return_Air_CO2 a owl:Class ;
    rdfs:label "Return Air CO2"@en ;
    rdfs:subClassOf :Air_CO2,
        :Return_Air .

:Return_Air_CO2_Setpoint a owl:Class ;
    rdfs:label "Return Air CO2 Setpoint"@en ;
    rdfs:subClassOf :CO2_Setpoint .

:Return_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Return Air Dewpoint Sensor"@en ;
    rdfs:subClassOf :Dewpoint_Sensor .

:Return_Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Return Air Enthalpy Sensor"@en ;
    rdfs:subClassOf :Enthalpy_Sensor .

:Return_Air_Grains_Sensor a owl:Class ;
    rdfs:label "Return Air Grains Sensor"@en ;
    rdfs:subClassOf :Air_Grains_Sensor .

:Return_Air_Preheat_Valve_Command a owl:Class ;
    rdfs:label "Return Air Preheat Valve Command"@en ;
    rdfs:subClassOf :Preheat_Valve_Command .

:Return_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :High_Temperature_Alarm .

:Return_Air_Temperature_Low_Limit_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature Low Limit Alarm"@en ;
    rdfs:subClassOf :Low_Temperature_Alarm .

:Return_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Fan_Air_Flow_Sensor,
        :Return_Air_Flow_Sensor ;
    skos:definition "Air flow measurements specific to a fan"@en .

:Return_Fan_Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Return Fan Differential Speed Sensor"@en ;
    rdfs:subClassOf :Differential_Speed_Sensor .

:Return_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Return Fan Start Stop Command"@en ;
    rdfs:subClassOf :Return_Fan_Command,
        :Start_Stop_Command .

:Return_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Return Fan Start Stop Status"@en ;
    rdfs:subClassOf :Fan_Start_Stop_Status,
        :Return_Fan_Status .

:Return_Heat_Valve_Command a owl:Class ;
    rdfs:label "Return Heat Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Room_Temperature_Sensor a owl:Class ;
    rdfs:label "Room Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Room Temperature Sensor"@en .

:Room_Temperature_Setpoint a owl:Class ;
    rdfs:label "Room Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Run_Direction_Command a owl:Class ;
    rdfs:label "Run Direction Command"@en ;
    rdfs:subClassOf :Direction_Command ;
    skos:definition "Command to change VFD direction"@en .

:Run_Direction_Status a owl:Class ;
    rdfs:label "Run Direction Status"@en ;
    rdfs:subClassOf :Direction_Status,
        :Run_Status ;
    skos:definition "Status of VFD direction. Synonym"@en .

:Run_Enable_Command a owl:Class ;
    rdfs:label "Run Enable Command"@en ;
    rdfs:subClassOf :Enable_Command ;
    skos:definition "A command that allows VFD to be used"@en .

:Run_Enable_Status a owl:Class ;
    rdfs:label "Run Enable Status"@en ;
    rdfs:subClassOf :Enable_Status,
        :Run_Status .

:Run_Request a owl:Class ;
    rdfs:label "Run Request"@en ;
    rdfs:subClassOf :Run .

:Run_Request_Command a owl:Class ;
    rdfs:label "Run Request Command"@en ;
    rdfs:subClassOf :Request_Command ;
    skos:definition "Request to have AHU turn on"@en .

:Running_Hour_Sensor a owl:Class ;
    rdfs:label "Running Hour Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Schedule_Temperature_Setpoint a owl:Class ;
    rdfs:label "Schedule Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Shading_System a owl:Class ;
    rdfs:label "Shading System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Short_Cycle_Alarm a owl:Class ;
    rdfs:label "Short Cycle Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Shutdown_Hot_Water_When_Unoccupied_Command a owl:Class ;
    rdfs:label "Shutdown Hot Water When Unoccupied Command"@en ;
    rdfs:subClassOf :Shutdown_Command .

:Solar_Azimuth_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Azimuth Angle Sensor"@en ;
    rdfs:subClassOf :Angle_Sensor .

:Solar_Panel_PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "Solar_Panel PV Current Output Sensor"@en,
        "Solar_Panel Photovoltaic Current Output Sensor"@en ;
    rdfs:subClassOf :PV_Current_Output_Sensor,
        :Photovoltaic_Current_Output_Sensor .

:Solar_Radiance_Sensor a owl:Class ;
    rdfs:label "Solar Radiance Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Solar_Zenith_Angle_Sensor a owl:Class ;
    rdfs:label "Solar Zenith Angle Sensor"@en ;
    rdfs:subClassOf :Angle_Sensor .

:Speed_Reset a owl:Class ;
    rdfs:label "Speed Reset"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Stages_Status a owl:Class ;
    rdfs:label "Stages Status"@en ;
    rdfs:subClassOf :Status .

:Standby_Fan_Status a owl:Class ;
    rdfs:label "Standby Fan Status"@en ;
    rdfs:subClassOf :Fan_Status .

:Standby_Glycool_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Glycool Unit On Off Status"@en ;
    rdfs:subClassOf :Standby_Unit_On_Off_Status .

:Standby_Unit_On_Off a owl:Class ;
    rdfs:label "Standby Unit On Off"@en ;
    rdfs:subClassOf :On_Off .

:Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Steam a owl:Class ;
    rdfs:label "Steam"@en ;
    rdfs:subClassOf :Resource,
        :UndefinedMeasurement .

:Steam_On_Off_Command a owl:Class ;
    rdfs:label "Steam On Off Command"@en ;
    rdfs:subClassOf :On_Off_Command .

:Supply_Air_Damper_Max_Position_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Damper Max Position Setpoint"@en,
        "Supply Air Damper Max Position Setpoint"@en ;
    rdfs:subClassOf :Damper_Position_Setpoint .

:Supply_Fan a owl:Class ;
    rdfs:label "Supply Fan"@en ;
    rdfs:subClassOf :Fan ;
    skos:definition ""@en .

:Supply_Fan_Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply_Fan Discharge Air Static Pressure Integral Time Setpoint"@en,
        "Supply_Fan Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Integral_Time_Setpoint .

:Supply_Fan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply_Fan Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "Supply_Fan Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    owl:equivalentClass :Supply_Fan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:Supply_Fan_Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply_Fan Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "Supply_Fan Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Proportional_Band_Setpoint ;
    owl:equivalentClass :Supply_Fan_Discharge_Air_Static_Pressure_Proportional_Band_Setpoint .

:System_Shutdown_Command a owl:Class ;
    rdfs:label "System Shutdown Command"@en ;
    rdfs:subClassOf :Shutdown_Command .

:System_Shutdown_Status a owl:Class ;
    rdfs:label "System Shutdown Status"@en ;
    rdfs:subClassOf :System_Status .

:Temperature_High_Limit_Setpoint a owl:Class ;
    rdfs:label "Temperature High Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Temperature_Tolerance_Setpoint a owl:Class ;
    rdfs:label "Temperature Tolerance Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint,
        :Tolerance_Setpoint .

:Thermostat_Adjust_Sensor a owl:Class ;
    rdfs:label "Thermostat Adjust Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:Timer_Sensor a owl:Class ;
    rdfs:label "Timer Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Torque_Sensor a owl:Class ;
    rdfs:label "Torque Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Trace_Heat_Sensor a owl:Class ;
    rdfs:label "Trace Heat Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Underfloor_Temperature_Sensor a owl:Class ;
    rdfs:label "Underfloor Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Unit_Failed_Alarm a owl:Class ;
    rdfs:label "Unit Failed Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Unoccupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Unoccupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Heating_Temperature_Setpoint .

:Unoccupied_Mode_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Mode Setpoint"@en ;
    rdfs:subClassOf :Mode_Setpoint ;
    skos:definition "virtual point used for controls"@en .

:VAV a owl:Class ;
    rdfs:label "Variable Air Volume"@en ;
    rdfs:subClassOf :Terminal_Unit ;
    skos:definition "A type of heating, ventilating, and/or air-conditioning (HVAC) system. VAV systems vary the airflow at a constant temperature. (from Wikipedia)"@en .

:VAV_Booster_Fan_Command a owl:Class ;
    rdfs:label "VAV Booster Fan Command"@en ;
    rdfs:subClassOf :Booster_Fan_Command .

:VAV_CO2_Sensor a owl:Class ;
    rdfs:label "VAV CO2 Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor ;
    skos:definition "Sensor for the measurement of carbon dioxide gas."@en .

:VAV_Cooling_Command a owl:Class ;
    rdfs:label "VAV Cooling Command"@en ;
    rdfs:subClassOf :Cooling_Command .

:VAV_Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Demand Setpoint"@en,
        "VAV Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Cooling_Demand_Setpoint,
        :Cooling_Request_Setpoint,
        :Demand_Setpoint .

:VAV_Discharge_Air_Flow_Command a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Command"@en,
        "VAV Supply Air Flow Command"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Command,
        :Supply_Air_Flow_Command ;
    owl:equivalentClass :VAV_Supply_Air_Flow_Command .

:VAV_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Sensor"@en,
        "VAV Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:VAV_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Heating Setpoint"@en,
        "VAV Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint .

:VAV_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Sensor"@en,
        "VAV Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :VAV_Supply_Air_Temperature_Sensor .

:VAV_Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Velocity Pressure Sensor"@en,
        "VAV Supply Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Velocity_Pressure_Sensor,
        :Supply_Air_Velocity_Pressure_Sensor .

:VAV_Heating_Command a owl:Class ;
    rdfs:label "VAV Heating Command"@en ;
    rdfs:subClassOf :Heating_Command .

:VAV_Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Demand Setpoint"@en ;
    rdfs:subClassOf :Heating_Demand_Setpoint .

:VAV_Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Max Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Min Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Occupied_Cooling_Temperature_Setpoint .

:VAV_Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Max Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Max_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Min Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Min_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Occupied_Heating_Temperature_Setpoint .

:VAV_Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "VAV Discharge Air Duct Pressure Status"@en,
        "VAV Supply Air Duct Pressure Status"@en ;
    rdfs:subClassOf :Discharge_Air_Duct_Pressure_Status,
        :Supply_Air_Duct_Pressure_Status .

:VAV_Supply_Air_Flow_Command a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Command"@en,
        "VAV Supply Air Flow Command"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Command,
        :Supply_Air_Flow_Command ;
    owl:equivalentClass :VAV_Discharge_Air_Flow_Command .

:VAV_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Cooling Setpoint"@en,
        "VAV Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint,
        :VAV_Discharge_Air_Temperature_Setpoint,
        :VAV_Supply_Air_Temperature_Setpoint .

:VAV_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Sensor"@en,
        "VAV Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :VAV_Discharge_Air_Temperature_Sensor .

:VAV_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Unoccupied Cooling Discharge Air Flow Setpoint"@en,
        "VAV Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Unoccupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "VAV Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:VFD_Alarm a owl:Class ;
    rdfs:label "VFD Alarm"@en ;
    rdfs:subClassOf :Alarm .

:VFD_Frequency_Command a owl:Class ;
    rdfs:label "VFD Frequency Command"@en ;
    rdfs:subClassOf :Frequency_Command .

:VFD_Hand_Auto_Status a owl:Class ;
    rdfs:label "VFD Hand Auto Status"@en,
        "VFD Manual Auto Status"@en ;
    rdfs:subClassOf :Hand_Auto_Status,
        :Manual_Auto_Status,
        :VFD_Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:VFD_On_Off_Status a owl:Class ;
    rdfs:label "VFD On Off Status"@en,
        "VFD Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status,
        :VFD_Status ;
    owl:equivalentClass :VFD_Start_Stop_Status .

:VFD_Start_Stop_Command a owl:Class ;
    rdfs:label "VFD Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command .

:Valve_Pressure_Sensor a owl:Class ;
    rdfs:label "Valve Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Valve_Status a owl:Class ;
    rdfs:label "Valve Status"@en ;
    rdfs:subClassOf :Status .

:Variable_Frequency_Drive a owl:Class ;
    rdfs:label "Variable Frequency Drive"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."@en .

:Vent_Operating_Mode_Status a owl:Class ;
    rdfs:label "Vent Operating Mode Status"@en ;
    rdfs:subClassOf :Mode_Status .

:Ventilation_Air_Flow_Ratio_Limit_Setpoint a owl:Class ;
    rdfs:label "Ventilation Air Flow Ratio Limit Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:WS a owl:Class ;
    rdfs:label "Water System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Warm_Cool_Adjust_Sensor a owl:Class ;
    rdfs:label "Warm Cool Adjust Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "User's delta command to control temperature setpoint in thermostat"@en .

:Water_Loss_Alarm a owl:Class ;
    rdfs:label "Water Loss Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Water_System_DI_Water_Level_Sensor a owl:Class ;
    rdfs:label "Water_System DI Water Level Sensor"@en,
        "Water_System Deionised Water Level Sensor"@en ;
    rdfs:subClassOf :DI_Water_Level_Sensor,
        :Deionised_Water_Level_Sensor .

:Water_System_Deionised_Water_Alarm a owl:Class ;
    rdfs:label "Water_System DI Water Alarm"@en,
        "Water_System Deionised Water Alarm"@en ;
    rdfs:subClassOf :DI_Water_Alarm,
        :Deionised_Water_Alarm .

:Water_System_Pump_Status a owl:Class ;
    rdfs:label "Water_System Pump Status"@en ;
    rdfs:subClassOf :Pump_Status .

:Water_System_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Water_System Discharge Water Temperature Setpoint"@en,
        "Water_System Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:Water_System_Valve_Command a owl:Class ;
    rdfs:label "Water_System Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Water_System_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Water_System Water Discharge Temperature Sensor"@en,
        "Water_System Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Water_System_Water_Supply_Temperature_Sensor .

:Water_System_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Water_System Water Discharge Temperature Sensor"@en,
        "Water_System Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Water_System_Water_Discharge_Temperature_Sensor .

:Weather_Rain_Sensor a owl:Class ;
    rdfs:label "Weather Rain Sensor"@en ;
    rdfs:subClassOf :Rain_Sensor .

:Wind_Direction_Sensor a owl:Class ;
    rdfs:label "Wind Direction Sensor"@en ;
    rdfs:subClassOf :Direction_Sensor .

:Wind_Speed_Sensor a owl:Class ;
    rdfs:label "Wind Speed Sensor"@en ;
    rdfs:subClassOf :Speed_Sensor .

:Zone_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Heating Temperature Setpoint"@en,
        "Zone Temperature Low Setpoint"@en ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

:Zone_Humidity_Sensor a owl:Class ;
    rdfs:label "Zone Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Standby Load Shed Command"@en ;
    rdfs:subClassOf :Standby_Load_Shed_Command .

:Zone_Temperature_High_Setpoint a owl:Class ;
    rdfs:label "Zone Cooling Temperature Setpoint"@en,
        "Zone Temperature High Setpoint"@en ;
    rdfs:subClassOf :Zone_Temperature_Setpoint .

:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf :Unoccupied_Load_Shed_Command .

:AHU_Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :AHU_Static_Pressure_Sensor,
        :Exhaust_Air_Static_Pressure_Sensor .

:AHU_Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Outside Air Temperature Sensor"@en ;
    rdfs:subClassOf :Outside_Air_Temperature_Sensor ;
    skos:definition "at the inlet of the AHU"@en .

:AHU_Return_Fan_Command a owl:Class ;
    rdfs:label "AHU Return Fan Command"@en ;
    rdfs:subClassOf :Return_Fan_Command .

:AHU_Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "AHU Return Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint .

:AHU_Return_Fan_Status a owl:Class ;
    rdfs:label "AHU Return Fan Status"@en ;
    rdfs:subClassOf :Return_Fan_Status .

:AHU_Static_Pressure_Max_Setpoint a owl:Class ;
    rdfs:label "AHU Static Pressure Max Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Max_Setpoint ;
    skos:definition "Max Static Pressure in the supply duct (per Design)"@en .

:AHU_Static_Pressure_Min_Setpoint a owl:Class ;
    rdfs:label "AHU Static Pressure Min Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Min_Setpoint .

:AHU_System_Status a owl:Class ;
    rdfs:label "AHU System Status"@en ;
    rdfs:subClassOf :System_Status .

:Air_Grains_Sensor a owl:Class ;
    rdfs:label "Air Grains Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Air_Temperature_High_Reset a owl:Class ;
    rdfs:label "Air Temperature High Reset"@en ;
    rdfs:subClassOf :Air_Temperature,
        :High_Temperature,
        :Temperature_High .

:Air_Temperature_Low_Reset a owl:Class ;
    rdfs:label "Air Temperature Low Reset"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Low_Temperature,
        :Temperature_Low .

:Angle_Sensor a owl:Class ;
    rdfs:label "Angle Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor"@en,
        "Average Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    owl:equivalentClass :Average_Supply_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:Average_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Average Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Booster_Fan a owl:Class ;
    rdfs:label "Booster Fan"@en ;
    rdfs:subClassOf :Supply_Fan,
        :UndefinedMeasurement ;
    skos:definition "Supply Fan for VAV"@en .

:Booster_Fan_Command a owl:Class ;
    rdfs:label "Booster Fan Command"@en ;
    rdfs:subClassOf :Booster_Command .

:CRAC a owl:Class ;
    rdfs:label "CRAC"@en,
        "Computer Room Air Conditioning"@en ;
    rdfs:subClassOf :HVAC ;
    owl:equivalentClass :Computer_Room_Air_Conditioning ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center. "@en .

:Chilled_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Dead_Band_Setpoint .

:Chilled_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Integral_Time_Setpoint .

:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status .

:Chilled_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint,
        :Proportional_Band_Setpoint .

:Chilled_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature Sensor"@en,
        "Chilled Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Chilled_Water_Supply_Temperature_Sensor .

:Chilled_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Flow Sensor"@en ;
    rdfs:subClassOf :Water_Flow_Sensor .

:Condensate_Leak_Alarm a owl:Class ;
    rdfs:label "Condensate Leak Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band Setpoint"@en,
        "Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint ;
    owl:equivalentClass :Cooling_Supply_Air_Temperature_Dead_Band_Setpoint .

:Cooling_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Setpoint"@en,
        "Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint ;
    owl:equivalentClass :Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint .

:Cooling_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Setpoint"@en,
        "Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint ;
    owl:equivalentClass :Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:DI_Water_Alarm a owl:Class ;
    rdfs:label "DI Water Alarm"@en,
        "Deionised Water Alarm"@en ;
    rdfs:subClassOf :Alarm ;
    owl:equivalentClass :Deionised_Water_Alarm .

:DI_Water_Level_Sensor a owl:Class ;
    rdfs:label "DI Water Level Sensor"@en,
        "Deionised Water Level Sensor"@en ;
    rdfs:subClassOf :Water_Level_Sensor ;
    owl:equivalentClass :Deionised_Water_Level_Sensor .

:DemandResponse_Load_Shed_Command a owl:Class ;
    rdfs:label "DemandResponse Load Shed Command"@en ;
    rdfs:subClassOf :Load_Shed_Command .

:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dewpoint Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Direction_Command a owl:Class ;
    rdfs:label "Direction Command"@en ;
    rdfs:subClassOf :Command .

:Direction_Status a owl:Class ;
    rdfs:label "Direction Status"@en ;
    rdfs:subClassOf :Status .

:Discharge_Air_Flow_Command a owl:Class ;
    rdfs:label "Discharge Air Flow Command"@en,
        "Supply Air Flow Command"@en ;
    rdfs:subClassOf :Command ;
    owl:equivalentClass :Supply_Air_Flow_Command .

:Discharge_Air_Flow_Reset_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Discharge_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Dead Band Setpoint"@en,
        "Supply Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Supply_Air_Static_Pressure_Dead_Band_Setpoint .

:Discharge_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset High Setpoint"@en,
        "Supply Air Temperature Reset High Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Supply_Air_Temperature_Reset_High_Setpoint .

:Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint Increase Decrease Step"@en,
        "Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

:Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor"@en,
        "Supply Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Velocity_Pressure_Sensor ;
    owl:equivalentClass :Supply_Air_Velocity_Pressure_Sensor .

:Discharge_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Command"@en,
        "Supply Fan Start Stop Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Start_Stop_Command,
        :Supply_Fan_Command ;
    owl:equivalentClass :Supply_Fan_Start_Stop_Command .

:Domestic_Hot_Water_Discharge_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Setpoint"@en,
        "Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Setpoint ;
    owl:equivalentClass :Domestic_Hot_Water_Supply_Temperature_Setpoint .

:Domestic_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Sensor"@en,
        "Domestic Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Domestic_Hot_Water_Discharge_Temperature_Sensor .

:Economizer_Dewpoint_Setpoint a owl:Class ;
    rdfs:label "Economizer Dewpoint Setpoint"@en ;
    rdfs:subClassOf :Dewpoint_Setpoint .

:Economizer_Status a owl:Class ;
    rdfs:label "Economizer Status"@en ;
    rdfs:subClassOf :Mode_Status ;
    skos:definition "virtual point used for controls"@en .

:Economizer_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Dead Band Setpoint"@en,
        "Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint .

:Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Proportional Band Setpoint"@en,
        "Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint .

:Emergency_Power_Off_Command a owl:Class ;
    rdfs:label "Emergency Power Off Command"@en ;
    rdfs:subClassOf :Command .

:Emergency_Power_Off_Enable_Status a owl:Class ;
    rdfs:label "Emergency Power Off Enable Status"@en ;
    rdfs:subClassOf :Emergency_Power_Off_Status .

:Energy_Sensor a owl:Class ;
    rdfs:label "Energy Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Energy_Storage a owl:Class ;
    rdfs:label "Energy Storage"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition "System that captures of energy produced at one time for use at a later time"@en .

:Enthalpy_Sensor a owl:Class ;
    rdfs:label "Enthalpy Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Exhaust_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Integral_Time_Setpoint .

:Exhaust_Fan_Enable_Command a owl:Class ;
    rdfs:label "Exhaust Fan Enable Command"@en ;
    rdfs:subClassOf :Enable_Command,
        :Exhaust_Fan_Command ;
    skos:definition "Enable switch for one particular exhaust fan"@en .

:Exhaust_Fan_Off a owl:Class ;
    rdfs:label "Exhaust Fan Off"@en ;
    rdfs:subClassOf :Exhaust_Fan,
        :Off .

:Exhaust_Fan_On a owl:Class ;
    rdfs:label "Exhaust Fan On"@en ;
    rdfs:subClassOf :Exhaust_Fan,
        :On .

:Exhaust_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Exhaust Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Exhaust_Fan_Command,
        :VFD_Speed_Command .

:Fan_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Fan Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Fault_Indicator_Status a owl:Class ;
    rdfs:label "Fault Indicator Status"@en ;
    rdfs:subClassOf :Fault_Status .

:Filter_Status a owl:Class ;
    rdfs:label "Filter Status"@en ;
    rdfs:subClassOf :Status .

:Fire_Control_Panel_Command a owl:Class ;
    rdfs:label "Fire Control Panel Command"@en ;
    rdfs:subClassOf :Command .

:Fire_Control_Panel_Off_Command a owl:Class ;
    rdfs:label "Fire Control Panel Off Command"@en ;
    rdfs:subClassOf :Fire_Control_Panel_Command .

:Fire_Control_Panel_On_Command a owl:Class ;
    rdfs:label "Fire Control Panel On Command"@en ;
    rdfs:subClassOf :Fire_Control_Panel_Command .

:Fire_Safety_System a owl:Class ;
    rdfs:label "Fire Safety System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Flow a owl:Class ;
    rdfs:label "Flow"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Flow_Sensor a owl:Class ;
    rdfs:label "Flow Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose flow sensor"@en .

:Frequency_Command a owl:Class ;
    rdfs:label "Frequency Command"@en ;
    rdfs:subClassOf :Command .

:Furniture a owl:Class ;
    rdfs:label "Furniture"@en ;
    rdfs:subClassOf :Equipment .

:HWS_Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Return_Temperature_Sensor .

:Heat_Exchanger_Discharge_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Sensor"@en,
        "Heat Exchanger Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Heat_Exchanger_Supply_Water_Temperature_Sensor .

:Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint ;
    owl:equivalentClass :Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint ;
    owl:equivalentClass :Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint ;
    owl:equivalentClass :Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint .

:Heat_Exchanger_System_Enable_Status a owl:Class ;
    rdfs:label "Heat Exchanger System Enable Status"@en ;
    rdfs:subClassOf :Enable_Status,
        :System_Status .

:Heat_Wheel_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature Sensor"@en,
        "Heat Wheel Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :Heat_Wheel_Discharge_Air_Temperature_Sensor .

:Heating_Command a owl:Class ;
    rdfs:label "Heating Command"@en ;
    rdfs:subClassOf :Command .

:Heating_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Setpoint"@en,
        "Heating Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass :Heating_Supply_Air_Temperature_Integral_Time_Setpoint .

:Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Setpoint"@en,
        "Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass :Heating_Supply_Air_Temperature_Proportional_Band_Setpoint .

:Heating_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band Setpoint"@en,
        "Heating Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass :Heating_Discharge_Air_Temperature_Dead_Band_Setpoint .

:Heating_Valve a owl:Class ;
    rdfs:label "Heating Valve"@en ;
    rdfs:subClassOf :Valve ;
    skos:definition ""@en .

:High_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature Sensor"@en,
        "High Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :High_Temperature_Hot_Water_Discharge_Temperature_Sensor .

:Highest_Zone_Cooling_Command a owl:Class ;
    rdfs:label "Highest Zone Cooling Command"@en ;
    rdfs:subClassOf :Cooling_Command .

:Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Differential_Pressure_Sensor .

:Hot_Water_System_Enable a owl:Class ;
    rdfs:label "Hot Water System Enable"@en ;
    rdfs:subClassOf :System_Enable .

:Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Hot Water System Enable Command"@en ;
    rdfs:subClassOf :System_Enable_Command .

:Hot_Water_Valve_Command a owl:Class ;
    rdfs:label "Hot Water Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Humidifier a owl:Class ;
    rdfs:label "Humidifier"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Humidifier_Alarm a owl:Class ;
    rdfs:label "Humidifier Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Lead_Lag a owl:Class ;
    rdfs:label "Lead Lag"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Leaving Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Load_Shed_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Load Shed Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Setpoint .

:Load_Shed_Status a owl:Class ;
    rdfs:label "Load Shed Status"@en ;
    rdfs:subClassOf :Status .

:Low_Temperature_Alarm a owl:Class ;
    rdfs:label "Low Temperature Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Luminance_Sensor a owl:Class ;
    rdfs:label "Luminance Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Manual_Auto_Status a owl:Class ;
    rdfs:label "Hand Auto Status"@en,
        "Manual Auto Status"@en ;
    rdfs:subClassOf :Status ;
    owl:equivalentClass :Hand_Auto_Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:Max_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint"@en,
        "Max Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Max_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Max_Discharge_Air_Static_Pressure_Setpoint .

:Max_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Temperature Setpoint"@en,
        "Max Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Max_Discharge_Air_Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status .

:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint ;
    owl:equivalentClass :Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en,
        "Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status ;
    owl:equivalentClass :Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en,
        "Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Medium_Temperature_Hot_Water_Supply_Temperature_Sensor .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Load_Shed_Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint .

:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint ;
    owl:equivalentClass :Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint .

:Min_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint"@en,
        "Min Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Min_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Min_Supply_Air_Static_Pressure_Setpoint .

:Min_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Temperature Setpoint"@en,
        "Min Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Min_Discharge_Air_Temperature_Setpoint .

:Mixed_Air a owl:Class ;
    rdfs:label "Mixed Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement ;
    skos:definition "Combined outdoor air and return air."@en .

:Mode_Setpoint a owl:Class ;
    rdfs:label "Mode Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Occupied_Cooling_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Discharge_Air .

:Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Max Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Cooling_Max_Supply_Air_Flow_Setpoint .

:Occupied_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Min Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint .

:Occupied_Cooling_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Cooling Supply Air Flow"@en ;
    rdfs:subClassOf :Cooling,
        :Supply_Air_Flow .

:Occupied_Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Cooling_Temperature_Setpoint .

:Occupied_Heating_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow .

:Occupied_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Max Discharge Air Flow Setpoint"@en,
        "Occupied Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Heating_Max_Supply_Air_Flow_Setpoint .

:Occupied_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Min Discharge Air Flow Setpoint"@en,
        "Occupied Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Heating_Min_Discharge_Air_Flow_Setpoint .

:Occupied_Heating_Supply_Air_Flow a owl:Class ;
    rdfs:label "Occupied Heating Supply Air Flow"@en ;
    rdfs:subClassOf :Heating_Supply_Air_Flow .

:Occupied_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Heating_Temperature_Setpoint .

:On_Timer_Sensor a owl:Class ;
    rdfs:label "On Timer Sensor"@en ;
    rdfs:subClassOf :Timer_Sensor .

:Outside_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_High_Reset_Setpoint .

:Outside_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_Low_Reset_Setpoint .

:Outside_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Outside Enthalpy Sensor"@en ;
    rdfs:subClassOf :Enthalpy_Sensor .

:Overridden_Off_Status a owl:Class ;
    rdfs:label "Overridden Off Status"@en ;
    rdfs:subClassOf :Overridden_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be Off"@en .

:Overridden_On_Status a owl:Class ;
    rdfs:label "Overridden On Status"@en ;
    rdfs:subClassOf :Overridden_Status ;
    skos:definition "Indicates if the AHU has been manually overridden to be On"@en .

:Overridden_Status a owl:Class ;
    rdfs:label "Overridden Status"@en ;
    rdfs:subClassOf :Status .

:PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "PV Current Output Sensor"@en,
        "Photovoltaic Current Output Sensor"@en ;
    rdfs:subClassOf :Current_Sensor ;
    owl:equivalentClass :Photovoltaic_Current_Output_Sensor .

:Power_Loss_Alarm a owl:Class ;
    rdfs:label "Power Loss Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Preheat_Valve_Command a owl:Class ;
    rdfs:label "Preheat Valve Command"@en ;
    rdfs:subClassOf :Valve_Command .

:Pressure a owl:Class ;
    rdfs:label "Pressure"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Pressure_Status a owl:Class ;
    rdfs:label "Pressure Status"@en ;
    rdfs:subClassOf :Status .

:Pump a owl:Class ;
    rdfs:label "Pump"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port."@en .

:Pump_Alarm a owl:Class ;
    rdfs:label "Pump Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Pump_Lead_Lag_Command a owl:Class ;
    rdfs:label "Pump Lead Lag Command"@en ;
    rdfs:subClassOf :Pump_Command .

:Pump_Start_Stop a owl:Class ;
    rdfs:label "Pump Start Stop"@en ;
    rdfs:subClassOf :Start_Stop .

:Pump_Start_Stop_Status a owl:Class ;
    rdfs:label "Pump Start Stop Status"@en ;
    rdfs:subClassOf :Pump_Status,
        :Start_Stop_Status .

:Rain_Sensor a owl:Class ;
    rdfs:label "Rain Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Return_Air_CO2_Sensor a owl:Class ;
    rdfs:label "Return Air CO2 Sensor"@en ;
    rdfs:subClassOf :CO2_Sensor .

:Return_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Return Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:Return_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Return Air Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Return_Air_Temperature a owl:Class ;
    rdfs:label "Return Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Return_Air .

:Return_Fan_Differential_Speed a owl:Class ;
    rdfs:label "Return Fan Differential Speed"@en ;
    rdfs:subClassOf :Return_Fan .

:Return_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Return Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Return_Fan_Command,
        :VFD_Speed_Command ;
    skos:definition "AHU commands its return fans to run at specified % of its capacity"@en .

:Return_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Return Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :VFD_Speed_Sensor .

:Return_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :VFD_Speed_Setpoint .

:Return_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Return Fan VFD Speed Status"@en ;
    rdfs:subClassOf :Return_Fan_Status,
        :VFD_Speed_Status .

:Return_Supply_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed Setpoint"@en,
        "Return Supply Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint ;
    owl:equivalentClass :Return_Discharge_Fan_Differential_Speed_Setpoint .

:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Room a owl:Class ;
    rdfs:label "Room"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Shutdown_Command a owl:Class ;
    rdfs:label "Shutdown Command"@en ;
    rdfs:subClassOf :Command .

:Smoke_Detected a owl:Class ;
    rdfs:label "Smoke Detected"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Speed_Reset_Command a owl:Class ;
    rdfs:label "Speed Reset Command"@en ;
    rdfs:subClassOf :Reset_Command .

:Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Standby Load Shed Command"@en ;
    rdfs:subClassOf :Load_Shed_Command .

:Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Unit On Off Status"@en ;
    rdfs:subClassOf :On_Off_Status .

:Static_Pressure_Max a owl:Class ;
    rdfs:label "Static Pressure Max"@en ;
    rdfs:subClassOf :Static_Pressure .

:Static_Pressure_Min a owl:Class ;
    rdfs:label "Static Pressure Min"@en ;
    rdfs:subClassOf :Static_Pressure .

:Supply_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint"@en,
        "Supply Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint,
        :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Discharge_Air_Flow_Demand_Setpoint .

:Supply_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor"@en,
        "Supply Air Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor ;
    owl:equivalentClass :Discharge_Air_Humidity_Sensor .

:Supply_Air_Proportional_Gain_Factor a owl:Class ;
    rdfs:label "Supply Air Proportional Gain Factor"@en ;
    rdfs:subClassOf :Proportional_Gain_Setpoint,
        :Supply_Air .

:Supply_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected Alarm"@en,
        "Supply Air Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Smoke_Detected_Alarm ;
    owl:equivalentClass :Discharge_Air_Smoke_Detected_Alarm .

:Supply_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Increase Decrease Step Setpoint"@en,
        "Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint .

:Supply_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor"@en,
        "Supply Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :Static_Pressure_Sensor ;
    owl:equivalentClass :Discharge_Air_Static_Pressure_Sensor .

:Supply_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Discharge Air Temperature High Limit Alarm"@en,
        "Supply Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :High_Temperature_Alarm ;
    owl:equivalentClass :Discharge_Air_Temperature_High_Limit_Alarm .

:Supply_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint"@en,
        "Supply Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint,
        :Temperature_Differential_Reset_Setpoint ;
    owl:equivalentClass :Discharge_Air_Temperature_Reset_Differential_Setpoint .

:Supply_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Low Setpoint"@en,
        "Supply Air Temperature Reset Low Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Discharge_Air_Temperature_Reset_Low_Setpoint .

:Supply_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Air Flow Sensor"@en,
        "Supply Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Fan_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    owl:equivalentClass :Discharge_Fan_Air_Flow_Sensor .

:Supply_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Piezoelectric Sensor"@en,
        "Supply Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Piezoelectric_Sensor ;
    owl:equivalentClass :Discharge_Fan_Piezoelectric_Sensor .

:Supply_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Status"@en,
        "Supply Fan Start Stop Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Fan_Start_Stop_Status,
        :Supply_Fan_Status ;
    owl:equivalentClass :Discharge_Fan_Start_Stop_Status .

:Supply_Water_Differential_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Supply_Water_Differential_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Supply_Water_Differential_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Differential Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:Temperature_Alarm a owl:Class ;
    rdfs:label "Temperature Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Temperature_Differential_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Differential Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Temperature_Low_Limit_Setpoint a owl:Class ;
    rdfs:label "Temperature Low Limit Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Reset_Setpoint .

:Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Thermal Power Sensor"@en ;
    rdfs:subClassOf :Power_Sensor .

:Tolerance_Setpoint a owl:Class ;
    rdfs:label "Tolerance Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en,
        "Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Unoccupied_Cooling_Supply_Air_Flow_Setpoint .

:Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Unoccupied Load Shed Command"@en ;
    rdfs:subClassOf :Load_Shed_Command .

:VAV_Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Max Discharge Air Flow Setpoint"@en,
        "VAV Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Cooling_Max_Supply_Air_Flow_Setpoint .

:VAV_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Min Discharge Air Flow Setpoint"@en,
        "VAV Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Cooling_Min_Supply_Air_Flow_Setpoint .

:VAV_Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Max Discharge Air Flow Setpoint"@en,
        "VAV Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Heating_Max_Supply_Air_Flow_Setpoint .

:VAV_Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Min Discharge Air Flow Setpoint"@en,
        "VAV Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Heating_Min_Discharge_Air_Flow_Setpoint .

:VFD_Current_Sensor a owl:Class ;
    rdfs:label "VFD Current Sensor"@en ;
    rdfs:subClassOf :Current_Sensor .

:VFD_Fault_Status a owl:Class ;
    rdfs:label "VFD Fault Status"@en ;
    rdfs:subClassOf :Fault_Status,
        :VFD_Status .

:VFD_Run_Status a owl:Class ;
    rdfs:label "VFD Run Status"@en ;
    rdfs:subClassOf :Run_Status,
        :Start_Stop_Status,
        :VFD_Status .

:VFD_Start_Stop_Status a owl:Class ;
    rdfs:label "VFD On Off Status"@en,
        "VFD Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status,
        :VFD_Status ;
    owl:equivalentClass :VFD_On_Off_Status .

:Velocity_Pressure_Setpoint a owl:Class ;
    rdfs:label "Velocity Pressure Setpoint"@en ;
    rdfs:subClassOf :Pressure_Setpoint .

:Water_Level_Sensor a owl:Class ;
    rdfs:label "Water Level Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Water_Usage_Sensor a owl:Class ;
    rdfs:label "Water Usage Sensor"@en ;
    rdfs:subClassOf :Usage_Sensor .

:Zone a owl:Class ;
    rdfs:label "Zone"@en ;
    rdfs:subClassOf :Location ;
    skos:definition ""@en .

:Zone_Cooling_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Zone Cooling Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Zone_Heating_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Zone Heating Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:AHU_Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Stack Flow Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Stack_Flow_Setpoint .

:AHU_Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Exhaust Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Static_Pressure_Setpoint .

:AHU_VFD_Status a owl:Class ;
    rdfs:label "AHU VFD Status"@en ;
    rdfs:subClassOf :VFD_Status .

:Air_Flow a owl:Class ;
    rdfs:label "Air Flow"@en ;
    rdfs:subClassOf :Flow .

:Alarm_Delay_Setpoint a owl:Class ;
    rdfs:label "Alarm Delay Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Average_Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor"@en,
        "Average Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor ;
    skos:definition "Average of supply air to thermal zones. Granurality: AHU, floor, building"@en .

:CRAC_Humidity_Setpoint a owl:Class ;
    rdfs:label "CRAC Humidity Setpoint"@en ;
    rdfs:subClassOf :Humidity_Setpoint .

:CRAC_Temperature_Setpoint a owl:Class ;
    rdfs:label "CRAC Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:CWS_Chilled_Water_Pump_Command a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Command"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Command .

:CWS_Chilled_Water_Pump_Status a owl:Class ;
    rdfs:label "CWS Chilled Water Pump Status"@en ;
    rdfs:subClassOf :Chilled_Water_Pump_Status .

:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor"@en,
        "Chilled Water Supply Flow Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Flow_Sensor,
        :Supply_Water_Flow_Sensor ;
    owl:equivalentClass :Chilled_Water_Supply_Flow_Sensor .

:Chilled_Water_Supply_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor"@en,
        "Chilled Water Supply Flow Sensor"@en ;
    rdfs:subClassOf :Chilled_Water_Flow_Sensor,
        :Supply_Water_Flow_Sensor ;
    owl:equivalentClass :Chilled_Water_Discharge_Flow_Sensor .

:Chilled_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Temperature Sensor"@en,
        "Chilled Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor .

:Cooling_Coil_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature Sensor"@en,
        "Cooling Coil Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :Cooling_Coil_Supply_Air_Temperature_Sensor .

:Cooling_Coil_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Cooling Coil Discharge Air Temperature Sensor"@en,
        "Cooling Coil Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :Cooling_Coil_Discharge_Air_Temperature_Sensor .

:Cooling_Command a owl:Class ;
    rdfs:label "Cooling Command"@en ;
    rdfs:subClassOf :Command .

:Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Setpoint"@en,
        "Cooling Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Setpoint"@en,
        "Cooling Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Cooling_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:Cooling_Supply_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Dead Band Setpoint"@en,
        "Cooling Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:Damper_Position a owl:Class ;
    rdfs:label "Damper Position"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Deionised_Water a owl:Class ;
    rdfs:label "DI Water"@en,
        "Deionised Water"@en ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water ;
    skos:definition "Very pure water. Used in research labs"@en .

:Deionised_Water_Alarm a owl:Class ;
    rdfs:label "DI Water Alarm"@en,
        "Deionised Water Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Deionised_Water_Level_Sensor a owl:Class ;
    rdfs:label "DI Water Level Sensor"@en,
        "Deionised Water Level Sensor"@en ;
    rdfs:subClassOf :Water_Level_Sensor .

:Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Pressure_Setpoint .

:Differential_Speed_Sensor a owl:Class ;
    rdfs:label "Differential Speed Sensor"@en ;
    rdfs:subClassOf :Speed_Sensor .

:Disable_Command a owl:Class ;
    rdfs:label "Disable Command"@en ;
    rdfs:subClassOf :Command .

:Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status"@en,
        "Supply Air Duct Pressure Status"@en ;
    rdfs:subClassOf :Pressure_Status ;
    owl:equivalentClass :Supply_Air_Duct_Pressure_Status .

:Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint"@en,
        "Supply Air Flow Demand Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint,
        :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor"@en,
        "Supply Air Humidity Sensor"@en ;
    rdfs:subClassOf :Humidity_Sensor .

:Discharge_Air_Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Discharge Air Smoke Detected Alarm"@en,
        "Supply Air Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Smoke_Detected_Alarm .

:Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Increase Decrease Step Setpoint"@en,
        "Supply Air Static Pressure Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor"@en,
        "Supply Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:Discharge_Air_Temperature_Heating a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature,
        :Heating_Temperature .

:Discharge_Air_Temperature_High_Limit_Alarm a owl:Class ;
    rdfs:label "Discharge Air Temperature High Limit Alarm"@en,
        "Supply Air Temperature High Limit Alarm"@en ;
    rdfs:subClassOf :High_Temperature_Alarm .

:Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint"@en,
        "Supply Air Temperature Reset Differential Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint,
        :Temperature_Differential_Reset_Setpoint .

:Discharge_Air_Temperature_Reset_Low_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Low Setpoint"@en,
        "Supply Air Temperature Reset Low Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Discharge_Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Air Flow Sensor"@en,
        "Supply Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Sensor,
        :Fan_Air_Flow_Sensor,
        :Supply_Air_Flow_Sensor .

:Discharge_Fan_Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Discharge Fan Piezoelectric Sensor"@en,
        "Supply Fan Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Piezoelectric_Sensor .

:Discharge_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Status"@en,
        "Supply Fan Start Stop Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Fan_Start_Stop_Status,
        :Supply_Fan_Status .

:Discharge_Water_Temperature a owl:Class ;
    rdfs:label "Discharge Water Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Domestic_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Sensor"@en,
        "Domestic Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:Domestic_Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Discharge Temperature Setpoint"@en,
        "Domestic Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Setpoint .

:Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Dead Band Setpoint"@en,
        "Economizer Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Economizer Discharge Air Temperature Proportional Band Setpoint"@en,
        "Economizer Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Economizer_Temperature_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Emergency_Power_Off_Status a owl:Class ;
    rdfs:label "Emergency Power Off Status"@en ;
    rdfs:subClassOf :Status .

:Enable_Status a owl:Class ;
    rdfs:label "Enable Status"@en ;
    rdfs:subClassOf :Status .

:Exhaust_Air_Stack_Flow a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow"@en ;
    rdfs:subClassOf :Exhaust_Air .

:Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Sensor"@en ;
    rdfs:subClassOf :Static_Pressure_Sensor .

:FCU_Fan_Status a owl:Class ;
    rdfs:label "FCU Fan Status"@en ;
    rdfs:subClassOf :Fan_Status .

:HWS_Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "HWS Hot Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Hot_Water_Differential_Pressure_Setpoint .

:Hand_Auto_Status a owl:Class ;
    rdfs:label "Hand Auto Status"@en,
        "Manual Auto Status"@en ;
    rdfs:subClassOf :Status ;
    skos:definition "Indicates if it is in manual or auto mode."@en .

:Heat_Exchanger_Discharge_Water_Temperature a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature,
        :Water_Discharge_Temperature .

:Heat_Exchanger_Discharge_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Dead Band Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Dead_Band_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Integral Time Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Integral_Time_Setpoint .

:Heat_Exchanger_Discharge_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Proportional Band Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Proportional_Band_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature a owl:Class ;
    rdfs:label "Heat Exchanger Supply Water Temperature"@en ;
    rdfs:subClassOf :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Heat_Exchanger_Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Sensor"@en,
        "Heat Exchanger Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor .

:Heat_Wheel_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Heat Wheel Discharge Air Temperature Sensor"@en,
        "Heat Wheel Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor .

:Heating_Discharge_Air_Flow a owl:Class ;
    rdfs:label "Heating Discharge Air Flow"@en ;
    rdfs:subClassOf :Discharge_Air,
        :Heating .

:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Dead Band Setpoint"@en,
        "Heating Supply Air Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Supply_Air_Flow a owl:Class ;
    rdfs:label "Heating Supply Air Flow"@en ;
    rdfs:subClassOf :Heating,
        :Supply_Air_Flow .

:Heating_Supply_Air_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Setpoint"@en,
        "Heating Supply Air Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Supply_Air_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Setpoint"@en,
        "Heating Supply Air Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Heating_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heating Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:High_Temperature_Hot_Water a owl:Class ;
    rdfs:label "High Temperature Hot Water"@en ;
    rdfs:subClassOf :High_Temperature,
        :Hot_Water,
        :Temperature_High .

:High_Temperature_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "High Temperature Hot Water Discharge Temperature Sensor"@en,
        "High Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:Hot_Water a owl:Class ;
    rdfs:label "Hot Water"@en ;
    rdfs:subClassOf :Water .

:Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature,
        :Water_Discharge_Temperature .

:Hot_Water_Pump a owl:Class ;
    rdfs:label "Hot Water Pump"@en ;
    rdfs:subClassOf :Pump,
        :UndefinedMeasurement ;
    skos:definition ""@en .

:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor"@en ;
    rdfs:subClassOf :Return_Water_Temperature_Sensor .

:Load_Shed_Command a owl:Class ;
    rdfs:label "Load Shed Command"@en ;
    rdfs:subClassOf :Command .

:Max_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint"@en,
        "Max Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Max_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Max_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Max Discharge Air Temperature Setpoint"@en,
        "Max Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature,
        :Medium_Temperature_Hot_Water .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature Load Shed Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Load_Shed_Supply_Water_Temperature_Setpoint .

:Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Low Reset Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_Low_Reset_Setpoint .

:Medium_Temperature_Hot_Water_Supply_Temperature a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Supply Temperature"@en ;
    rdfs:subClassOf :Medium_Temperature_Hot_Water,
        :Supply_Water_Temperature,
        :Water_Supply_Temperature .

:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature High Reset Setpoint"@en,
        "Medium Temperature Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Hot_Water_Supply_Temperature_High_Reset_Setpoint .

:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Load Shed Status"@en,
        "Medium Temperature Hot Water Supply Temperature Load Shed Status"@en ;
    rdfs:subClassOf :Differential_Pressure_Load_Shed_Status .

:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Discharge Temperature Sensor"@en,
        "Medium Temperature Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor .

:Min_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Temperature Setpoint"@en,
        "Min Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Min_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint"@en,
        "Min Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Min_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Mode_Command a owl:Class ;
    rdfs:label "Mode Command"@en ;
    rdfs:subClassOf :Command .

:Occupied_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Max Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint .

:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Min Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint .

:Occupied_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Max Discharge Air Flow Setpoint"@en,
        "Occupied Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint .

:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Min Discharge Air Flow Setpoint"@en,
        "Occupied Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint .

:Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "at the inlet of the AHU"@en .

:Photovoltaic_Current_Output_Sensor a owl:Class ;
    rdfs:label "PV Current Output Sensor"@en,
        "Photovoltaic Current Output Sensor"@en ;
    rdfs:subClassOf :Current_Sensor .

:Piezoelectric_Sensor a owl:Class ;
    rdfs:label "Piezoelectric Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Power_System a owl:Class ;
    rdfs:label "Power System"@en ;
    rdfs:subClassOf :Equipment ;
    skos:definition ""@en .

:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor"@en,
        "Preheat Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :Preheat_Supply_Air_Temperature_Sensor .

:Preheat_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor"@en,
        "Preheat Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :Preheat_Discharge_Air_Temperature_Sensor .

:Pressure_Setpoint a owl:Class ;
    rdfs:label "Pressure Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Proportional_Gain_Setpoint a owl:Class ;
    rdfs:label "Proportional Gain Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Pump_Command a owl:Class ;
    rdfs:label "Pump Command"@en ;
    rdfs:subClassOf :Command .

:Pump_Start_Stop_Command a owl:Class ;
    rdfs:label "Pump Start Stop Command"@en ;
    rdfs:subClassOf :Start_Stop_Command .

:Reset_Command a owl:Class ;
    rdfs:label "Reset Command"@en ;
    rdfs:subClassOf :Command .

:Resource a owl:Class ;
    rdfs:label "Resource"@en ;
    rdfs:subClassOf :Point .

:Return_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Return_Discharge_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Discharge Fan Differential Speed Setpoint"@en,
        "Return Supply Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Return_Fan_Differential_Speed_Setpoint .

:Return_Fan_Command a owl:Class ;
    rdfs:label "Return Fan Command"@en ;
    rdfs:subClassOf :Fan_Command .

:Return_Fan_Differential_Speed_Setpoint a owl:Class ;
    rdfs:label "Return Fan Differential Speed Setpoint"@en ;
    rdfs:subClassOf :Differential_Speed_Setpoint .

:Return_Fan_Status a owl:Class ;
    rdfs:label "Return Fan Status"@en ;
    rdfs:subClassOf :Fan_Status .

:Smoke_Detected_Alarm a owl:Class ;
    rdfs:label "Smoke Detected Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Speed_Sensor a owl:Class ;
    rdfs:label "Speed Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Speed_Setpoint a owl:Class ;
    rdfs:label "Speed Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Static_Pressure_Max_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Max Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint ;
    skos:definition "Max Static Pressure in the supply duct (per Design)"@en .

:Static_Pressure_Min_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Min Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:Supply_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status"@en,
        "Supply Air Duct Pressure Status"@en ;
    rdfs:subClassOf :Pressure_Status ;
    owl:equivalentClass :Discharge_Air_Duct_Pressure_Status .

:Supply_Air_Flow_Command a owl:Class ;
    rdfs:label "Discharge Air Flow Command"@en,
        "Supply Air Flow Command"@en ;
    rdfs:subClassOf :Command .

:Supply_Air_Static_Pressure_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Dead Band Setpoint"@en,
        "Supply Air Static Pressure Dead Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Static_Pressure_Dead_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Temperature_Heating a owl:Class ;
    rdfs:label "Supply Air Temperature Heating"@en ;
    rdfs:subClassOf :Heating_Temperature,
        :Supply_Air_Temperature .

:Supply_Air_Temperature_Reset_High_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset High Setpoint"@en,
        "Supply Air Temperature Reset High Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Reset_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature_Setpoint_Increase_Decrease_Step a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint Increase Decrease Step"@en,
        "Supply Air Temperature Setpoint Increase Decrease Step"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Increase_Decrease_Step_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor"@en,
        "Supply Air Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Velocity_Pressure_Sensor .

:Supply_Fan_Start_Stop_Command a owl:Class ;
    rdfs:label "Discharge Fan Start Stop Command"@en,
        "Supply Fan Start Stop Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Start_Stop_Command,
        :Supply_Fan_Command .

:Temperature a owl:Class ;
    rdfs:label "Temperature"@en ;
    rdfs:subClassOf :MeasurementProperty .

:Unoccupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Cooling Discharge Air Flow Setpoint"@en,
        "Unoccupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Usage_Sensor a owl:Class ;
    rdfs:label "Usage Sensor"@en ;
    rdfs:subClassOf :Sensor .

:VAV_Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Max Discharge Air Flow Setpoint"@en,
        "VAV Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Discharge_Air_Flow_Setpoint,
        :Cooling_Max_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Cooling Min Discharge Air Flow Setpoint"@en,
        "VAV Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Discharge_Air_Flow_Setpoint,
        :Cooling_Min_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Max Discharge Air Flow Setpoint"@en,
        "VAV Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Discharge_Air_Flow_Setpoint,
        :Heating_Max_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:VAV_Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Min Discharge Air Flow Setpoint"@en,
        "VAV Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Discharge_Air_Flow_Setpoint,
        :Heating_Min_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:VFD_Enable_Command a owl:Class ;
    rdfs:label "VFD Enable Command"@en ;
    rdfs:subClassOf :Enable_Command .

:VFD_Speed_Sensor a owl:Class ;
    rdfs:label "VFD Speed Sensor"@en ;
    rdfs:subClassOf :Sensor .

:VFD_Speed_Status a owl:Class ;
    rdfs:label "VFD Speed Status"@en ;
    rdfs:subClassOf :Status .

:Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Velocity Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Water_Discharge_Temperature a owl:Class ;
    rdfs:label "Water Discharge Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Water_Flow_Sensor a owl:Class ;
    rdfs:label "Water Flow Sensor"@en ;
    rdfs:subClassOf :Flow_Sensor .

:Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Air Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:AHU a owl:Class ;
    rdfs:label "AHU"@en,
        "Air Handler Unit"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en .

:AHU_Exhaust_Fan_Status a owl:Class ;
    rdfs:label "AHU Exhaust Fan Status"@en ;
    rdfs:subClassOf :Exhaust_Fan_Status .

:AHU_Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "AHU Fan Start Stop Status"@en ;
    rdfs:subClassOf :Fan_Start_Stop_Status .

:AHU_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "AHU Static Pressure Sensor"@en ;
    rdfs:subClassOf :Static_Pressure_Sensor ;
    skos:definition "Static Pressure in the supply duct"@en .

:AHU_Supply_Fan_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Command"@en,
        "AHU Supply Fan Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Supply_Fan_Command ;
    owl:equivalentClass :AHU_Discharge_Fan_Command .

:AHU_Supply_Fan_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Status"@en,
        "AHU Supply Fan Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Supply_Fan_Status ;
    owl:equivalentClass :AHU_Discharge_Fan_Status .

:AHU_VFD_Speed_Command a owl:Class ;
    rdfs:label "AHU VFD Speed Command"@en ;
    rdfs:subClassOf :VFD_Speed_Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:Air_Damper_Position a owl:Class ;
    rdfs:label "Air Damper Position"@en ;
    rdfs:subClassOf :Damper_Position .

:Air_Humidity a owl:Class ;
    rdfs:label "Air Humidity"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:CWS a owl:Class ;
    rdfs:label "CWS"@en,
        "Chilled Water System"@en ;
    rdfs:subClassOf :HVAC,
        :Water_System ;
    owl:equivalentClass :Chilled_Water_System ;
    skos:definition ""@en .

:Chilled_Water_Pump_Command a owl:Class ;
    rdfs:label "Chilled Water Pump Command"@en ;
    rdfs:subClassOf :Pump_Command .

:Chilled_Water_Pump_Status a owl:Class ;
    rdfs:label "Chilled Water Pump Status"@en ;
    rdfs:subClassOf :Pump_Status .

:Cooling_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Max Discharge Air Flow Setpoint"@en,
        "Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Cooling_Max_Supply_Air_Flow_Setpoint .

:Cooling_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Min Discharge Air Flow Setpoint"@en,
        "Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Cooling_Min_Supply_Air_Flow_Setpoint .

:Cooling_Valve_Command a owl:Class ;
    rdfs:label "Cooling Valve Command"@en ;
    rdfs:subClassOf :Cooling_Command,
        :Valve_Command ;
    skos:definition "Can also be part of CRAC"@en .

:Damper a owl:Class ;
    rdfs:label "Damper"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."@en .

:DemandResponse_Load_Shed_Status a owl:Class ;
    rdfs:label "DemandResponse Load Shed Status"@en ;
    rdfs:subClassOf :Load_Shed_Status .

:Differential_Temperature_Sensor a owl:Class ;
    rdfs:label "Differential Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Discharge_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time Setpoint"@en,
        "Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Supply_Air_Static_Pressure_Integral_Time_Setpoint .

:Discharge_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :Supply_Air_Static_Pressure_Proportional_Band_Setpoint .

:Discharge_Air_Temperature_Cooling a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling"@en ;
    rdfs:subClassOf :Cooling_Temperature,
        :Discharge_Air_Temperature .

:Discharge_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Command"@en,
        "Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Supply_Fan_Command,
        :VFD_Speed_Command ;
    owl:equivalentClass :Supply_Fan_VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:Discharge_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Sensor"@en,
        "Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :VFD_Speed_Sensor ;
    owl:equivalentClass :Supply_Fan_VFD_Speed_Sensor .

:Discharge_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Setpoint"@en,
        "Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :VFD_Speed_Setpoint ;
    owl:equivalentClass :Supply_Fan_VFD_Speed_Setpoint .

:Economizer_Enthalpy_Setpoint a owl:Class ;
    rdfs:label "Economizer Enthalpy Setpoint"@en ;
    rdfs:subClassOf :Enthalpy_Setpoint .

:Emergency_Power_Off a owl:Class ;
    rdfs:label "Emergency Power Off"@en ;
    rdfs:subClassOf :Off .

:Entering_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Entering Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Setpoint"@en ;
    rdfs:subClassOf :Exhaust_Air_Flow_Setpoint .

:Exhaust_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint .

:FCU_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Setpoint"@en,
        "FCU Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :FCU_Supply_Air_Temperature_Setpoint .

:FCU_VFD_Speed_Command a owl:Class ;
    rdfs:label "FCU VFD Speed Command"@en ;
    rdfs:subClassOf :VFD_Speed_Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:Fan a owl:Class ;
    rdfs:label "Fan"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport. "@en .

:Fan_Command a owl:Class ;
    rdfs:label "Fan Command"@en ;
    rdfs:subClassOf :Command .

:Fault a owl:Class ;
    rdfs:label "Fault"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:HWS_Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Discharge Temperature Sensor"@en,
        "HWS Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor ;
    owl:equivalentClass :HWS_Hot_Water_Supply_Temperature_Sensor .

:Heating_Demand_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint ;
    owl:equivalentClass :Heating_Request_Setpoint .

:Heating_Max_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Max Discharge Air Flow Setpoint"@en,
        "Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Heating_Max_Supply_Air_Flow_Setpoint .

:Heating_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Min Discharge Air Flow Setpoint"@en,
        "Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Heating_Min_Discharge_Air_Flow_Setpoint .

:Heating_Request_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint"@en,
        "Heating Request Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint .

:High_Temperature_Alarm a owl:Class ;
    rdfs:label "High Temperature Alarm"@en ;
    rdfs:subClassOf :Alarm .

:Highest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Highest Zone Temperature Sensor"@en,
        "Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    owl:equivalentClass :Warmest_Zone_Temperature_Sensor .

:Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature High Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_High_Reset_Setpoint .

:Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Low Reset Setpoint"@en ;
    rdfs:subClassOf :Temperature_Low_Reset_Setpoint .

:Hot_Water_Supply_Temperature_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Humidity_Setpoint a owl:Class ;
    rdfs:label "Humidity Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Laboratory a owl:Class ;
    rdfs:label "Laboratory"@en ;
    rdfs:subClassOf :Room ;
    skos:definition ""@en .

:Load_Shed_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Load Shed Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Setpoint .

:Medium_Temperature_Hot_Water a owl:Class ;
    rdfs:label "Medium Temperature Hot Water"@en ;
    rdfs:subClassOf :Hot_Water,
        :UndefinedMeasurement .

:Meter a owl:Class ;
    rdfs:label "Meter"@en ;
    rdfs:subClassOf :Equipment .

:Min_Air_Flow a owl:Class ;
    rdfs:label "Min Air Flow"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Power_Sensor a owl:Class ;
    rdfs:label "Power Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Return_Fan a owl:Class ;
    rdfs:label "Return Fan"@en ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement ;
    skos:definition ""@en .

:Run a owl:Class ;
    rdfs:label "Run"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Start_Stop a owl:Class ;
    rdfs:label "Start Stop"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Steam_Usage_Sensor a owl:Class ;
    rdfs:label "Steam Usage Sensor"@en ;
    rdfs:subClassOf :Usage_Sensor .

:Supply_Air_Temperature_Cooling a owl:Class ;
    rdfs:label "Supply Air Temperature Cooling"@en ;
    rdfs:subClassOf :Cooling_Temperature,
        :Supply_Air_Temperature .

:Supply_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Status"@en,
        "Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Supply_Fan_Status,
        :VFD_Speed_Status ;
    owl:equivalentClass :Discharge_Fan_VFD_Speed_Status .

:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor"@en ;
    rdfs:subClassOf :Water_Flow_Sensor .

:Supply_Water_Temperature_Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Dead Band Setpoint"@en ;
    rdfs:subClassOf :Dead_Band_Setpoint .

:Supply_Water_Temperature_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Integral Time Setpoint"@en ;
    rdfs:subClassOf :Integral_Time_Setpoint .

:Supply_Water_Temperature_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Proportional_Band_Setpoint .

:VAV_Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Occupied_Heating_Supply_Air_Flow_Setpoint .

:VAV_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Setpoint"@en,
        "VAV Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :VAV_Discharge_Air_Temperature_Setpoint .

:Valve a owl:Class ;
    rdfs:label "Valve"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Device to regulate or stop the flow of fluid in a pipe or a duct by throttling."@en .

:Voltage_Sensor a owl:Class ;
    rdfs:label "Voltage Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Water a owl:Class ;
    rdfs:label "Water"@en ;
    rdfs:subClassOf :Resource .

:AHU_Discharge_Fan_Command a owl:Class ;
    rdfs:label "AHU Discharge Fan Command"@en,
        "AHU Supply Fan Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Supply_Fan_Command .

:AHU_Discharge_Fan_Status a owl:Class ;
    rdfs:label "AHU Discharge Fan Status"@en,
        "AHU Supply Fan Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Supply_Fan_Status .

:Coldest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Coldest Zone Temperature Sensor"@en,
        "Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    owl:equivalentClass :Lowest_Zone_Temperature_Sensor .

:Cooling_Demand_Setpoint a owl:Class ;
    rdfs:label "Cooling Demand Setpoint"@en,
        "Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint .

:Cooling_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Max Discharge Air Flow Setpoint"@en,
        "Cooling Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Cooling_Min_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Min Discharge Air Flow Setpoint"@en,
        "Cooling Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Cooling_Request_Setpoint a owl:Class ;
    rdfs:label "Cooling Demand Setpoint"@en,
        "Cooling Request Setpoint"@en ;
    rdfs:subClassOf :Demand_Setpoint ;
    owl:equivalentClass :Cooling_Demand_Setpoint .

:Damper_Command a owl:Class ;
    rdfs:label "Damper Command"@en ;
    rdfs:subClassOf :Command .

:Damper_Position_Sensor a owl:Class ;
    rdfs:label "Damper Position Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "Percentage of damper open"@en .

:Discharge_Fan a owl:Class ;
    rdfs:label "Discharge Fan"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Discharge_Fan_VFD_Speed_Status a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Status"@en,
        "Supply Fan VFD Speed Status"@en ;
    rdfs:subClassOf :Discharge_Fan_Status,
        :Supply_Fan_Status,
        :VFD_Speed_Status .

:Domestic_Hot_Water a owl:Class ;
    rdfs:label "Domestic Hot Water"@en ;
    rdfs:subClassOf :Hot_Water,
        :UndefinedMeasurement ;
    skos:definition "Heating water for domestic or commercial purposes other than space heating and process requirements."@en .

:Exhaust_Air_Static_Pressure a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure"@en ;
    rdfs:subClassOf :Exhaust_Air,
        :Static_Pressure .

:FCU_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "FCU Discharge Air Temperature Setpoint"@en,
        "FCU Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Fan_Start_Stop a owl:Class ;
    rdfs:label "Fan Start Stop"@en ;
    rdfs:subClassOf :Start_Stop .

:Fan_Start_Stop_Status a owl:Class ;
    rdfs:label "Fan Start Stop Status"@en ;
    rdfs:subClassOf :Fan_Status,
        :Start_Stop_Status .

:Fault_Status a owl:Class ;
    rdfs:label "Fault Status"@en ;
    rdfs:subClassOf :Status .

:HWS_Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "HWS Hot Water Discharge Temperature Sensor"@en,
        "HWS Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Hot_Water_Discharge_Temperature_Sensor,
        :Hot_Water_Supply_Temperature_Sensor,
        :Supply_Water_Temperature_Sensor .

:Heating_Max_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Max Discharge Air Flow Setpoint"@en,
        "Heating Max Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Heating_Min_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Min Discharge Air Flow Setpoint"@en,
        "Heating Min Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Heating_Valve_Command a owl:Class ;
    rdfs:label "Heating Valve Command"@en ;
    rdfs:subClassOf :Heating_Command,
        :Valve_Command .

:Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Setpoint .

:Increase_Decrease_Step_Setpoint a owl:Class ;
    rdfs:label "Increase Decrease Step Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Lowest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Coldest Zone Temperature Sensor"@en,
        "Lowest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    owl:equivalentClass :Coldest_Zone_Temperature_Sensor .

:Occupancy_Command a owl:Class ;
    rdfs:label "Occupancy Command"@en ;
    rdfs:subClassOf :Command ;
    skos:definition "Command informing occupancy to target Points or Equipment."@en .

:On a owl:Class ;
    rdfs:label "On"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Pressure_Sensor a owl:Class ;
    rdfs:label "Pressure Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose pressure sensor"@en .

:Pump_Status a owl:Class ;
    rdfs:label "Pump Status"@en ;
    rdfs:subClassOf :Status .

:Run_Status a owl:Class ;
    rdfs:label "Run Status"@en ;
    rdfs:subClassOf :Start_Stop_Status .

:Run_Time_Sensor a owl:Class ;
    rdfs:label "Run Time Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "Sensor that measures accumulated hours of equipment operation."@en .

:Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Static Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor ;
    skos:definition "Static Pressure in the supply duct"@en .

:Supply_Air_Static_Pressure_Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time Setpoint"@en,
        "Supply Air Static Pressure Integral Time Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Integral_Time_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Air_Static_Pressure_Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Setpoint"@en,
        "Supply Air Static Pressure Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Proportional_Band_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint .

:Supply_Fan_VFD_Speed_Command a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Command"@en,
        "Supply Fan VFD Speed Command"@en ;
    rdfs:subClassOf :Discharge_Fan_Command,
        :Supply_Fan_Command,
        :VFD_Speed_Command ;
    skos:definition "AHU commands its supply fans to run at specified % of its capacity"@en .

:Supply_Fan_VFD_Speed_Sensor a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Sensor"@en,
        "Supply Fan VFD Speed Sensor"@en ;
    rdfs:subClassOf :VFD_Speed_Sensor .

:Supply_Fan_VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "Discharge Fan VFD Speed Setpoint"@en,
        "Supply Fan VFD Speed Setpoint"@en ;
    rdfs:subClassOf :VFD_Speed_Setpoint .

:Supply_Water_Temperature a owl:Class ;
    rdfs:label "Supply Water Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:System_Enable a owl:Class ;
    rdfs:label "System Enable"@en ;
    rdfs:subClassOf :Enable,
        :System .

:Terminal_Unit a owl:Class ;
    rdfs:label "Terminal Unit"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium."@en .

:VAV_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Temperature Setpoint"@en,
        "VAV Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:VAV_Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Cooling Discharge Air Flow Setpoint"@en,
        "VAV Occupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Discharge_Air_Flow_Setpoint,
        :Occupied_Cooling_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:VAV_Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Occupied Heating Discharge Air Flow Setpoint"@en,
        "VAV Occupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Discharge_Air_Flow_Setpoint,
        :Occupied_Heating_Supply_Air_Flow_Setpoint,
        :VAV_Heating_Discharge_Air_Flow_Setpoint,
        :VAV_Heating_Supply_Air_Flow_Setpoint .

:VFD_Speed_Setpoint a owl:Class ;
    rdfs:label "VFD Speed Setpoint"@en ;
    rdfs:subClassOf :Speed_Setpoint .

:Warmest_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Highest Zone Temperature Sensor"@en,
        "Warmest Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor .

:Water_Supply_Temperature a owl:Class ;
    rdfs:label "Water Supply Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Zone_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    skos:definition "A temperature setpoint in charge of a zone."@en .

:AHU_Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Cooling Setpoint"@en,
        "AHU Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_Cooling_Setpoint .

:AHU_Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Heating Setpoint"@en,
        "AHU Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_Heating_Setpoint .

:AHU_Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Sensor"@en,
        "AHU Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor ;
    owl:equivalentClass :AHU_Discharge_Air_Temperature_Sensor .

:AHU_Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Zone_Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Air a owl:Class ;
    rdfs:label "Air"@en ;
    rdfs:subClassOf :Resource .

:CO2_Sensor a owl:Class ;
    rdfs:label "CO2 Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "Sensor for the measurement of carbon dioxide gas."@en .

:CWS_Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "CWS Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Chilled_Water_Differential_Pressure_Setpoint .

:Coil a owl:Class ;
    rdfs:label "Coil"@en ;
    rdfs:subClassOf :HVAC ;
    skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape."@en .

:Cooling_Temperature a owl:Class ;
    rdfs:label "Cooling Temperature"@en ;
    rdfs:subClassOf :Cooling .

:Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Cooling Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Current_Sensor a owl:Class ;
    rdfs:label "Current Sensor"@en ;
    rdfs:subClassOf :Sensor .

:Damper_Position_Setpoint a owl:Class ;
    rdfs:label "Damper Position Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Differential Pressure Load Shed Status"@en ;
    rdfs:subClassOf :Load_Shed_Status .

:Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Differential Pressure Sensor"@en ;
    rdfs:subClassOf :Pressure_Sensor .

:Discharge_Air_Static_Pressure a owl:Class ;
    rdfs:label "Discharge Air Static Pressure"@en ;
    rdfs:subClassOf :Discharge_Air,
        :Static_Pressure .

:Enable_Command a owl:Class ;
    rdfs:label "Enable Command"@en ;
    rdfs:subClassOf :Command .

:Exhaust_Air a owl:Class ;
    rdfs:label "Exhaust Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement ;
    skos:definition "Air that must be removed from a space due to contaminants, regardless of pressurization"@en .

:HWS_Heat_Exchanger_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint .

:HWS_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Discharge Water Temperature Setpoint"@en,
        "HWS Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :HWS_Discharge_Water_Temperature_Setpoint .

:Heating_Temperature a owl:Class ;
    rdfs:label "Heating Temperature"@en ;
    rdfs:subClassOf :Heating .

:Load_Shed a owl:Class ;
    rdfs:label "Load Shed"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Occupied_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en,
        "Occupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Heating_Discharge_Air_Flow_Setpoint .

:Off a owl:Class ;
    rdfs:label "Off"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Point a owl:Class ;
    rdfs:label "Point"@en ;
    rdfs:subClassOf bf:TagSet .

:Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor"@en,
        "Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor ;
    owl:equivalentClass :Discharge_Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:Supply_Air_Static_Pressure a owl:Class ;
    rdfs:label "Supply Air Static Pressure"@en ;
    rdfs:subClassOf :Static_Pressure,
        :Supply_Air .

:Supply_Fan_Command a owl:Class ;
    rdfs:label "Discharge Fan Command"@en,
        "Supply Fan Command"@en ;
    rdfs:subClassOf :Fan_Command ;
    owl:equivalentClass :Discharge_Fan_Command .

:Supply_Fan_Status a owl:Class ;
    rdfs:label "Discharge Fan Status"@en,
        "Supply Fan Status"@en ;
    rdfs:subClassOf :Fan_Status ;
    owl:equivalentClass :Discharge_Fan_Status .

:System a owl:Class ;
    rdfs:label "System"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:System_Enable_Command a owl:Class ;
    rdfs:label "System Enable Command"@en ;
    rdfs:subClassOf :Enable_Command .

:VAV_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Discharge Air Flow Setpoint"@en,
        "VAV Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Heating_Supply_Air_Flow_Setpoint .

:Water_System a owl:Class ;
    rdfs:label "Water System"@en ;
    rdfs:subClassOf :Equipment ;
    owl:equivalentClass :WS ;
    skos:definition ""@en .

:AHU_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Sensor"@en,
        "AHU Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Sensor,
        :Supply_Air_Temperature_Sensor .

:AHU_Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Cooling Setpoint"@en,
        "AHU Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Cooling_Setpoint,
        :Supply_Air_Temperature_Cooling_Setpoint .

:AHU_Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Heating Setpoint"@en,
        "AHU Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :AHU_Discharge_Air_Temperature_Setpoint,
        :AHU_Supply_Air_Temperature_Setpoint,
        :Discharge_Air_Temperature_Heating_Setpoint,
        :Supply_Air_Temperature_Heating_Setpoint .

:Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Air Flow Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Chilled_Water_Differential_Pressure a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure"@en ;
    rdfs:subClassOf :Chilled_Water .

:Discharge_Fan_Command a owl:Class ;
    rdfs:label "Discharge Fan Command"@en,
        "Supply Fan Command"@en ;
    rdfs:subClassOf :Fan_Command .

:Discharge_Fan_Status a owl:Class ;
    rdfs:label "Discharge Fan Status"@en,
        "Supply Fan Status"@en ;
    rdfs:subClassOf :Fan_Status .

:Exhaust_Fan a owl:Class ;
    rdfs:label "Exhaust Fan"@en ;
    rdfs:subClassOf :Fan,
        :UndefinedMeasurement ;
    skos:definition ""@en .

:Exhaust_Fan_Command a owl:Class ;
    rdfs:label "Exhaust Fan Command"@en ;
    rdfs:subClassOf :Fan_Command .

:Exhaust_Fan_Status a owl:Class ;
    rdfs:label "Exhaust Fan Status"@en ;
    rdfs:subClassOf :Fan_Status .

:Fan_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Fan Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor .

:HWS_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Discharge Water Temperature Setpoint"@en,
        "HWS Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:HWS_Heat_Exchanger_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "HWS Heat Exchanger Discharge Water Temperature Setpoint"@en,
        "HWS Heat Exchanger Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :HWS_Discharge_Water_Temperature_Setpoint,
        :HWS_Supply_Water_Temperature_Setpoint,
        :Heat_Exchanger_Discharge_Water_Temperature_Setpoint,
        :Heat_Exchanger_Supply_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:Heating a owl:Class ;
    rdfs:label "Heating"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:High_Temperature a owl:Class ;
    rdfs:label "High Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Low_Temperature a owl:Class ;
    rdfs:label "Low Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Mode_Status a owl:Class ;
    rdfs:label "Mode Status"@en ;
    rdfs:subClassOf :Status .

:Occupied_Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:System_Status a owl:Class ;
    rdfs:label "System Status"@en ;
    rdfs:subClassOf :Status .

:Temperature_High a owl:Class ;
    rdfs:label "Temperature High"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Temperature_Low a owl:Class ;
    rdfs:label "Temperature Low"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:VAV_Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Heating Discharge Air Flow Setpoint"@en,
        "VAV Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint,
        :VAV_Discharge_Air_Flow_Setpoint,
        :VAV_Supply_Air_Flow_Setpoint .

:Air_Flow_Sensor a owl:Class ;
    rdfs:label "Air Flow Sensor"@en ;
    rdfs:subClassOf :Flow_Sensor .

:Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Setpoint"@en ;
    rdfs:subClassOf :Differential_Pressure_Setpoint .

:Chilled_Water_Pump a owl:Class ;
    rdfs:label "Chilled Water Pump"@en ;
    rdfs:subClassOf :Chilled_Water,
        :Pump ;
    skos:definition ""@en .

:Fan_Status a owl:Class ;
    rdfs:label "Fan Status"@en ;
    rdfs:subClassOf :Status .

:Fire_Control_Panel_LED_Status a owl:Class ;
    rdfs:label "Fire Control Panel LED Status"@en ;
    rdfs:subClassOf :Status .

:Heat_Exchanger_Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint ;
    owl:equivalentClass :Heat_Exchanger_Supply_Water_Temperature_Setpoint .

:Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint"@en,
        "Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Heating_Discharge_Air_Flow_Setpoint .

:Reset_Setpoint a owl:Class ;
    rdfs:label "Reset Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Return_Air a owl:Class ;
    rdfs:label "Return Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement ;
    skos:definition "Air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system."@en .

:Static_Pressure a owl:Class ;
    rdfs:label "Static Pressure"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Supply_Air_Flow a owl:Class ;
    rdfs:label "Supply Air Flow"@en ;
    rdfs:subClassOf :Supply_Air .

:Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Discharge Temperature Sensor"@en,
        "Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    owl:equivalentClass :Water_Discharge_Temperature_Sensor .

:CRAC_On_Off_Status a owl:Class ;
    rdfs:label "CRAC On Off Status"@en,
        "CRAC Start Stop Status"@en ;
    rdfs:subClassOf :On_Off_Status,
        :Start_Stop_Status .

:Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor"@en,
        "Supply Air Flow Sensor"@en ;
    rdfs:subClassOf :Air_Flow_Sensor ;
    skos:definition "Discharge Air Flow Sensor"@en .

:Economizer_Temperature_Setpoint a owl:Class ;
    rdfs:label "Economizer Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint .

:Heat_Exchanger_Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heat Exchanger Discharge Water Temperature Setpoint"@en,
        "Heat Exchanger Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Water_Temperature_Setpoint,
        :Supply_Water_Temperature_Setpoint .

:Hot_Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Sensor"@en,
        "Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Hot_Water_Supply_Temperature_Sensor .

:Humidity_Sensor a owl:Class ;
    rdfs:label "Humidity Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose humidity sensor"@en .

:Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Pressure_Setpoint .

:Supply_Air a owl:Class ;
    rdfs:label "Supply Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement ;
    skos:definition "Air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning."@en .

:VFD_Speed_Command a owl:Class ;
    rdfs:label "VFD Speed Command"@en ;
    rdfs:subClassOf :Command ;
    skos:definition "Tells the VFD to run at certain % of its capacity"@en .

:Valve_Command a owl:Class ;
    rdfs:label "Valve Command"@en ;
    rdfs:subClassOf :Command .

:Water_Discharge_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Discharge Temperature Sensor"@en,
        "Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Zone_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    skos:definition "Temperature sensor in the thermostat to measure the actual zone temperature"@en .

:Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint"@en,
        "Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint .

:Location a owl:Class ;
    rdfs:label "Location"@en ;
    rdfs:subClassOf bf:TagSet .

:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint"@en,
        "Occupied Cooling Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Cooling_Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :Occupied_Cooling_Supply_Air_Flow_Setpoint .

:On_Off a owl:Class ;
    rdfs:label "On Off"@en ;
    rdfs:subClassOf :Off,
        :On .

:VAV_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Setpoint"@en,
        "VAV Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint ;
    owl:equivalentClass :VAV_Discharge_Air_Flow_Setpoint .

:Chilled_Water a owl:Class ;
    rdfs:label "Chilled Water"@en ;
    rdfs:subClassOf :UndefinedMeasurement,
        :Water ;
    skos:definition "Water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."@en .

:Enable a owl:Class ;
    rdfs:label "Enable"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint"@en,
        "Occupied Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Heating_Discharge_Air_Flow_Setpoint,
        :Heating_Supply_Air_Flow_Setpoint .

:Start_Stop_Command a owl:Class ;
    rdfs:label "Start Stop Command"@en ;
    rdfs:subClassOf :Command .

:VAV_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "VAV Discharge Air Flow Setpoint"@en,
        "VAV Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint"@en,
        "Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Supply_Air_Temperature_Cooling_Setpoint .

:Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor"@en,
        "Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor ;
    owl:equivalentClass :Supply_Air_Temperature_Sensor .

:Integral_Time_Setpoint a owl:Class ;
    rdfs:label "Integral Time Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Supply_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint"@en,
        "Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :Discharge_Air_Temperature_Heating_Setpoint .

:Supply_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Water Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:VFD_Status a owl:Class ;
    rdfs:label "VFD Status"@en ;
    rdfs:subClassOf :Status .

:AHU_Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Setpoint"@en,
        "AHU Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Static_Pressure_Setpoint .

:AHU_Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Static Pressure Setpoint"@en,
        "AHU Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Static_Pressure_Setpoint,
        :Supply_Air_Static_Pressure_Setpoint ;
    owl:equivalentClass :AHU_Discharge_Air_Static_Pressure_Setpoint .

:Discharge_Air_Temperature a owl:Class ;
    rdfs:label "Discharge Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Discharge_Air .

:Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint"@en,
        "Supply Air Temperature Heating Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature a owl:Class ;
    rdfs:label "Supply Air Temperature"@en ;
    rdfs:subClassOf :Air_Temperature,
        :Supply_Air .

:Supply_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint"@en,
        "Supply Air Temperature Cooling Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor"@en,
        "Supply Air Temperature Sensor"@en ;
    rdfs:subClassOf :Temperature_Sensor .

:Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Temperature Setpoint"@en,
        "Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    owl:equivalentClass :Discharge_Water_Temperature_Setpoint .

:Air_Temperature a owl:Class ;
    rdfs:label "Air Temperature"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Dead_Band_Setpoint a owl:Class ;
    rdfs:label "Dead Band Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Discharge_Air a owl:Class ;
    rdfs:label "Discharge Air"@en ;
    rdfs:subClassOf :Air,
        :UndefinedMeasurement .

:Proportional_Band_Setpoint a owl:Class ;
    rdfs:label "Proportional Band Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Start_Stop_Status a owl:Class ;
    rdfs:label "On Off Status"@en,
        "Start Stop Status"@en ;
    rdfs:subClassOf :Status ;
    owl:equivalentClass :On_Off_Status .

:Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint"@en,
        "Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Air_Flow_Setpoint ;
    owl:equivalentClass :Discharge_Air_Flow_Setpoint .

:Equipment a owl:Class ;
    rdfs:label "Equipment"@en ;
    rdfs:subClassOf bf:TagSet .

:Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint"@en,
        "Heating Supply Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint,
        :Supply_Air_Flow_Setpoint .

:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Discharge Temperature Sensor"@en,
        "Hot Water Supply Temperature Sensor"@en ;
    rdfs:subClassOf :Supply_Water_Temperature_Sensor,
        :Water_Discharge_Temperature_Sensor,
        :Water_Supply_Temperature_Sensor ;
    owl:equivalentClass :Hot_Water_Discharge_Temperature_Sensor .

:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint"@en,
        "Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint ;
    owl:equivalentClass :Discharge_Air_Static_Pressure_Setpoint .

:Cooling a owl:Class ;
    rdfs:label "Cooling"@en ;
    rdfs:subClassOf :UndefinedMeasurement .

:Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Flow Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Flow_Setpoint .

:Demand_Setpoint a owl:Class ;
    rdfs:label "Demand Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Discharge_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Temperature Setpoint"@en,
        "Supply Water Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    owl:equivalentClass :Supply_Water_Temperature_Setpoint .

:On_Off_Status a owl:Class ;
    rdfs:label "On Off Status"@en,
        "Start Stop Status"@en ;
    rdfs:subClassOf :Status .

:Economizer a owl:Class ;
    rdfs:label "Economizer"@en ;
    rdfs:subClassOf :HVAC,
        :UndefinedMeasurement ;
    skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en .

:Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint"@en,
        "Supply Air Static Pressure Setpoint"@en ;
    rdfs:subClassOf :Static_Pressure_Setpoint ;
    owl:equivalentClass :Supply_Air_Static_Pressure_Setpoint .

:AHU_Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint"@en,
        "AHU Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint ;
    owl:equivalentClass :AHU_Supply_Air_Temperature_Setpoint .

:AHU_Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "AHU Discharge Air Temperature Setpoint"@en,
        "AHU Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Discharge_Air_Temperature_Setpoint,
        :Supply_Air_Temperature_Setpoint .

:HVAC a owl:Class ;
    rdfs:label "HVAC"@en,
        "Heating Ventilation Air Conditioning System"@en ;
    rdfs:subClassOf :Equipment ;
    owl:equivalentClass :Heating_Ventilation_Air_Conditioning_System ;
    skos:definition ""@en .

:MeasurementProperty a owl:Class ;
    rdfs:label "MeasurementProperty"@en ;
    rdfs:subClassOf bf:TagSet .

:Temperature_Sensor a owl:Class ;
    rdfs:label "Temperature Sensor"@en ;
    rdfs:subClassOf :Sensor ;
    skos:definition "A general purpose temperature sensor"@en .

:Temperature_Setpoint a owl:Class ;
    rdfs:label "Temperature Setpoint"@en ;
    rdfs:subClassOf :Setpoint .

:Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint"@en,
        "Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    owl:equivalentClass :Supply_Air_Temperature_Setpoint .

:Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint"@en,
        "Supply Air Temperature Setpoint"@en ;
    rdfs:subClassOf :Temperature_Setpoint ;
    owl:equivalentClass :Discharge_Air_Temperature_Setpoint .

:Setpoint a owl:Class ;
    rdfs:label "Setpoint"@en ;
    rdfs:subClassOf :Point ;
    skos:definition "Point at which the desired property is set. (modified from ASHRAE dictionary)"@en .

:Command a owl:Class ;
    rdfs:label "Command"@en ;
    rdfs:subClassOf :Point ;
    skos:definition "Output point that determines equipment's behavior directly and/or affects relevant operational points."@en .

:Alarm a owl:Class ;
    rdfs:label "Alarm"@en ;
    rdfs:subClassOf :Point ;
    skos:definition "Signal, either audible or visual, or both, that alerts an operator to an off-normal condition which requires some form of corrective action. (adopted from ASHRAE dictionary)"@en .

:Status a owl:Class ;
    rdfs:label "Status"@en ;
    rdfs:subClassOf :Point ;
    skos:definition "State, position, or condition of an item. (adopted from ASHRAE dictionary) Technically, this value should not be arbitrarily written by users or other systems as it is an observation."@en .

:Sensor a owl:Class ;
    rdfs:label "Sensor"@en ;
    rdfs:subClassOf :Point ;
    skos:definition "Device or instrument designed to detect and measure a variable."@en .

:UndefinedMeasurement a owl:Class ;
    rdfs:label "UndefinedMeasurement"@en ;
    rdfs:subClassOf :MeasurementProperty .

