"Separate OA Dampers + DP Sensor, Std62, Relief Fan (5.16.4)
with Actuated Relief Dampers without Fans (5.16.8)"
Long Variable Name	FPTM Variable Name
Supply Air Temperature	AHU_SAT
Return Air Temperature	AHU_RAT
Mixed Air Temperature	AHU_MAT
Outdoor Air Temperature	OAT
Duct Static Pressure Requests	DSP_Req
Cooling SAT Requests	CoolSAT_Req
Duct Static Pressure	AHU_DSP
AHU System Mode	AHUMode
Duct Static Pressure Setpoint	AHU_DSPsp
Supply Air Temperature Setpoint	AHU_SATsp
Filter Pressure Drop	FilterDP
Economizer Outdoor Air Damper Command	AHUDamperEconOA
Return Air Damper Command	AHUDamperRA
AHU Cooling Signal	CHW_Valve
AHU Heating Signal	HW_Valve
AHU Supply Fan Start/Stop	SF_SS
Supply Fan Speed	SF_Speed
Minimum Outdoor Airflow Setpoint	MinOAsp
Duct Static Pressure T&R  Initial Setpoint	DSP_SPo
Duct Static Pressure T&R  Minimum Setpoint	DSP_SPmin
Duct Static Pressure T&R  Maximum Setpoint	DSP_SPmax
Duct Static Pressure T&R  Delay Timer	DSP_Td
Duct Static Pressure T&R  Time Step	DSP_T
Duct Static Pressure T&R Number of Ignored Requests	DSP_Ignores
Duct Static Pressure T&R  Trim Amount	DSP_SPtrim
Duct Static Pressure T&R  Respond Amount	DSP_SPres
Duct Static Pressure T&R  Maximum Response	DSP_SPres-max
Cooling Supply Air Temperature T&R  Initial Setpoint	CoolSAT_SPo
Cooling Supply Air Temperature T&R  Minimum Setpoint	CoolSAT_SPmin
Cooling Supply Air Temperature T&R  Maximum Setpoint	CoolSAT_SPmax
Cooling Supply Air Temperature T&R  Delay Timer	CoolSAT_Td
Cooling Supply Air Temperature T&R  Time Step	CoolSAT_T
Cooling Supply Air Temperature T&R Number of Ignored Requests	CoolSAT_Ignores
Cooling Supply Air Temperature T&R  Trim Amount	CoolSAT_SPtrim
Cooling Supply Air Temperature T&R  Respond Amount	CoolSAT_SPres
Cooling Supply Air Temperature T&R  Maximum Response	CoolSAT_SPres-max
Lowest Cooling SAT Setpoint	Min_ClgSAT
Highest Cooling SAT Setpoint	Max_ClgSAT
OAT Reset Lower Bound	OAT_Min
OAT Reset Upper Bound	OAT_Max
Economizer Lockout Climate Zone	EconClimate
Economizer Lockout Method	EconLockout
Filter Differential Pressure High Limit	DP100
Design Maximum Duct Static Pressure	Max_DSP
Supply Fan Minimum Speed	SF_MinSpeed
Standard 62.1 Design Total Outdoor Airflow	DesVot
Uncorrected Outdoor Air Rate	Vou
Sum of Primary Airflows	Vps
Maximum Zone Outdoor Air Fraction	Zp
System Ventilation Efficiency	Ev
Minimum Outdoor Air Damper Differential Pressure	MinOAD_DP
Minimum Outdoor Air Damper Differential Pressure Setpoint	MinDPsp
Minimum Outdoor Air Damper Open/Close	AHUDamperMinOA
MinOA Damper DP for Design Minimum Airflow	DesMinDP
OA Damper MinOA Control Threshold	MOA-P
RA Damper MinOA Control Threshold	MRA-P
Maximum Return Damper Position	MaxRA-P
Building Pressure Setpoint	BldDPsp
Building Static Pressure, Instantaneous	BldDP
Building Static Pressure, Rolling Average	BldDPavg
Relief Damper Command	AHUDamperRE
