# modeling the system in https://project-haystack.org/doc/docHaystack/chilled-water-plant.svg
@prefix : <http://example.com/chiller-plant-haystack#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .

<http://example.com/chiller-plant-haystack> a owl:Ontology ;
    owl:imports <https://brickschema.org/schema/1.4/Brick> .

:cws a brick:Chilled_Water_System ;
    rec:includes :plant, :ct, :chiller, :cooling-coil-1, :cooling-coil-2 .

:plant a brick:Chiller_Plant ;
    rec:includes :ct, :chiller ;
    brick:hasPoint :plant-chilled-water-supply-temp, :plant-chilled-water-return-temp .
:plant-chilled-water-supply-temp a brick:Supply_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Plant Chilled Water Supply Temp Sensor (supply to load)" ;
    brick:hasUnit unit:DEG_C .
:plant-chilled-water-return-temp a brick:Return_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Plant Chilled Water Return Temp Sensor (return from load)" ;
    brick:hasUnit unit:DEG_C .

:ct a brick:Cooling_Tower ;
    brick:hasPoint :ct-cond-water-leave-temp, :ct-cond-water-enter-temp .
:ct-cond-water-leave-temp a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Condenser Water Leaving Temp Sensor, measured at cooling tower (to chiller)" ;
    brick:hasUnit unit:DEG_C .
:ct-cond-water-enter-temp a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Condenser Water Entering Temp Sensor, measured at cooling tower (from chiller)" ;
    brick:hasUnit unit:DEG_C .

:chiller a brick:Chiller ;
    brick:feeds :cooling-coil-1, :cooling-coil-2 ;
    brick:hasPoint :cond-water-enter-temp, :cond-water-leave-temp,
                   :chilled-water-return-temp, :chilled-water-supply-temp .
:chilled-water-return-temp a brick:Return_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Chilled Water Return Temp Sensor, measured at chiller (return from load)" ;
    brick:hasUnit unit:DEG_C .
:chilled-water-supply-temp a brick:Supply_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Chilled Water Supply Temp Sensor, measured at chiller (supply to load)" ;
    brick:hasUnit unit:DEG_C .
:cond-water-enter-temp a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Condenser Water Entering Temp Sensor, measured at chiller (from cooling tower)" ;
    brick:hasUnit unit:DEG_C .
:cond-water-leave-temp a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Condenser Water Leaving Temp Sensor, measured at chiller (to cooling tower)" ;
    brick:hasUnit unit:DEG_C .

:cooling-coil-1 a brick:Chilled_Water_Coil .
:cooling-coil-2 a brick:Chilled_Water_Coil .
