ebu3b:EBU3B_RM_3223_OCC_STS a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_OCMNC_SP a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3223_Reheat_Valve .

ebu3b:EBU3B_RM_3223_SUPFLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3223_Thermostat .

ebu3b:EBU3B_RM_3226_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226_Damper .

ebu3b:EBU3B_RM_3226_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226_Damper .

ebu3b:EBU3B_RM_3226_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226_Reheat_Valve .

ebu3b:EBU3B_RM_3226_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_RM_3226_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226_Thermostat .

ebu3b:EBU3B_RM_3226_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3226_Thermostat .

ebu3b:EBU3B_RM_3230_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Damper .

ebu3b:EBU3B_RM_3230_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Damper .

ebu3b:EBU3B_RM_3230_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Reheat_Valve .

ebu3b:EBU3B_RM_3230_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_RM_3230_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Thermostat .

ebu3b:EBU3B_RM_3230_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Thermostat .

ebu3b:EBU3B_RM_3230_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3230_Thermostat .

ebu3b:EBU3B_RM_3232_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Damper .

ebu3b:EBU3B_RM_3232_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Damper .

ebu3b:EBU3B_RM_3232_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Reheat_Valve .

ebu3b:EBU3B_RM_3232_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_RM_3232_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Thermostat .

ebu3b:EBU3B_RM_3232_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Thermostat .

ebu3b:EBU3B_RM_3232_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3232_Thermostat .

ebu3b:EBU3B_RM_3236_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236_Damper .

ebu3b:EBU3B_RM_3236_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236_Damper .

ebu3b:EBU3B_RM_3236_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236_Reheat_Valve .

ebu3b:EBU3B_RM_3236_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_RM_3236_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236_Thermostat .

ebu3b:EBU3B_RM_3236_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3236_Thermostat .

ebu3b:EBU3B_RM_3240_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Damper .

ebu3b:EBU3B_RM_3240_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Damper .

ebu3b:EBU3B_RM_3240_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Reheat_Valve .

ebu3b:EBU3B_RM_3240_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_RM_3240_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Thermostat .

ebu3b:EBU3B_RM_3240_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Thermostat .

ebu3b:EBU3B_RM_3240_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3240_Thermostat .

ebu3b:EBU3B_RM_3242_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Damper .

ebu3b:EBU3B_RM_3242_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Damper .

ebu3b:EBU3B_RM_3242_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Reheat_Valve .

ebu3b:EBU3B_RM_3242_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_RM_3242_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Thermostat .

ebu3b:EBU3B_RM_3242_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Thermostat .

ebu3b:EBU3B_RM_3242_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3242_Thermostat .

ebu3b:EBU3B_RM_3246_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246_Damper .

ebu3b:EBU3B_RM_3246_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246_Damper .

ebu3b:EBU3B_RM_3246_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246_Reheat_Valve .

ebu3b:EBU3B_RM_3246_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_RM_3246_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246_Thermostat .

ebu3b:EBU3B_RM_3246_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3246_Thermostat .

ebu3b:EBU3B_RM_3250_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Damper .

ebu3b:EBU3B_RM_3250_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Damper .

ebu3b:EBU3B_RM_3250_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Reheat_Valve .

ebu3b:EBU3B_RM_3250_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_RM_3250_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Thermostat .

ebu3b:EBU3B_RM_3250_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Thermostat .

ebu3b:EBU3B_RM_3250_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3250_Thermostat .

ebu3b:EBU3B_RM_3252_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Damper .

ebu3b:EBU3B_RM_3252_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Damper .

ebu3b:EBU3B_RM_3252_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Reheat_Valve .

ebu3b:EBU3B_RM_3252_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_RM_3252_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Thermostat .

ebu3b:EBU3B_RM_3252_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Thermostat .

ebu3b:EBU3B_RM_3252_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3252_Thermostat .

ebu3b:EBU3B_RM_3254_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Damper .

ebu3b:EBU3B_RM_3254_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Damper .

ebu3b:EBU3B_RM_3254_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Reheat_Valve .

ebu3b:EBU3B_RM_3254_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_RM_3254_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Thermostat .

ebu3b:EBU3B_RM_3254_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Thermostat .

ebu3b:EBU3B_RM_3254_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3254_Thermostat .

ebu3b:EBU3B_RM_3256_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Damper .

ebu3b:EBU3B_RM_3256_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Damper .

ebu3b:EBU3B_RM_3256_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Reheat_Valve .

ebu3b:EBU3B_RM_3256_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_RM_3256_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Thermostat .

ebu3b:EBU3B_RM_3256_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Thermostat .

ebu3b:EBU3B_RM_3256_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3256_Thermostat .

ebu3b:EBU3B_RM_3258_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Damper .

ebu3b:EBU3B_RM_3258_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Damper .

ebu3b:EBU3B_RM_3258_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Reheat_Valve .

ebu3b:EBU3B_RM_3258_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_RM_3258_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Thermostat .

ebu3b:EBU3B_RM_3258_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Thermostat .

ebu3b:EBU3B_RM_3258_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3258_Thermostat .

ebu3b:EBU3B_RM_3260_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Damper .

ebu3b:EBU3B_RM_3260_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Damper .

ebu3b:EBU3B_RM_3260_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Reheat_Valve .

ebu3b:EBU3B_RM_3260_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_RM_3260_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Thermostat .

ebu3b:EBU3B_RM_3260_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Thermostat .

ebu3b:EBU3B_RM_3260_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3260_Thermostat .

ebu3b:EBU3B_RM_3262_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Damper .

ebu3b:EBU3B_RM_3262_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Damper .

ebu3b:EBU3B_RM_3262_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Reheat_Valve .

ebu3b:EBU3B_RM_3262_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_RM_3262_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Thermostat .

ebu3b:EBU3B_RM_3262_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Thermostat .

ebu3b:EBU3B_RM_3262_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_3262_Thermostat .

ebu3b:EBU3B_RM_3xxx_3RD_AVG a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3xxx_3RD_FLR_AVG_CLG_PID1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3xxx_3RD_FLR_AVG_CLG_PID2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3xxx_3RD_FLR_AVG_CLG_PID3 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3xxx_3RD_FLR_AVG_CLG_PID4 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3xxx_3RD_FLR_AVG_CLG_PID5 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_RM_3xxx_3rd_FLR_SUPFLO_AVG_%> a brick:Average_Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4102_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102_Damper .

ebu3b:EBU3B_RM_4102_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102_Damper .

ebu3b:EBU3B_RM_4102_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102_Reheat_Valve .

ebu3b:EBU3B_RM_4102_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_RM_4102_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102_Thermostat .

ebu3b:EBU3B_RM_4102_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4102_Thermostat .

ebu3b:EBU3B_RM_4105_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Damper .

ebu3b:EBU3B_RM_4105_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Damper .

ebu3b:EBU3B_RM_4105_EF4_C a brick:Exhaust_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Exhaust_Fan .

ebu3b:EBU3B_RM_4105_EF4_S a brick:Exhaust_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Exhaust_Fan .

ebu3b:EBU3B_RM_4105_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Reheat_Valve .

ebu3b:EBU3B_RM_4105_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_RM_4105_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Thermostat .

ebu3b:EBU3B_RM_4105_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4105_Thermostat .

ebu3b:EBU3B_RM_4106_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106_Damper .

ebu3b:EBU3B_RM_4106_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106_Damper .

ebu3b:EBU3B_RM_4106_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106_Reheat_Valve .

ebu3b:EBU3B_RM_4106_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_RM_4106_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106_Thermostat .

ebu3b:EBU3B_RM_4106_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4106_Thermostat .

ebu3b:EBU3B_RM_4107_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107_Damper .

ebu3b:EBU3B_RM_4107_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107_Damper .

ebu3b:EBU3B_RM_4107_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107_Reheat_Valve .

ebu3b:EBU3B_RM_4107_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_RM_4107_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107_Thermostat .

ebu3b:EBU3B_RM_4107_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4107_Thermostat .

ebu3b:EBU3B_RM_4109_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109_Damper .

ebu3b:EBU3B_RM_4109_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109_Damper .

ebu3b:EBU3B_RM_4109_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109_Reheat_Valve .

ebu3b:EBU3B_RM_4109_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_RM_4109_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109_Thermostat .

ebu3b:EBU3B_RM_4109_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4109_Thermostat .

ebu3b:EBU3B_RM_4110_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110_Damper .

ebu3b:EBU3B_RM_4110_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110_Damper .

ebu3b:EBU3B_RM_4110_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110_Reheat_Valve .

ebu3b:EBU3B_RM_4110_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_RM_4110_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110_Thermostat .

ebu3b:EBU3B_RM_4110_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4110_Thermostat .

ebu3b:EBU3B_RM_4111_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111_Damper .

ebu3b:EBU3B_RM_4111_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111_Damper .

ebu3b:EBU3B_RM_4111_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111_Reheat_Valve .

ebu3b:EBU3B_RM_4111_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_RM_4111_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111_Thermostat .

ebu3b:EBU3B_RM_4111_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4111_Thermostat .

ebu3b:EBU3B_RM_4114_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114_Damper .

ebu3b:EBU3B_RM_4114_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114_Damper .

ebu3b:EBU3B_RM_4114_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114_Reheat_Valve .

ebu3b:EBU3B_RM_4114_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_RM_4114_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114_Thermostat .

ebu3b:EBU3B_RM_4114_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4114_Thermostat .

ebu3b:EBU3B_RM_4118_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118_Damper .

ebu3b:EBU3B_RM_4118_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118_Damper .

ebu3b:EBU3B_RM_4118_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118_Reheat_Valve .

ebu3b:EBU3B_RM_4118_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_RM_4118_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118_Thermostat .

ebu3b:EBU3B_RM_4118_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4118_Thermostat .

ebu3b:EBU3B_RM_4119_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Damper .

ebu3b:EBU3B_RM_4119_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Damper .

ebu3b:EBU3B_RM_4119_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Booster_Fan .

ebu3b:EBU3B_RM_4119_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Reheat_Valve .

ebu3b:EBU3B_RM_4119_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_RM_4119_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Thermostat .

ebu3b:EBU3B_RM_4119_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4119_Thermostat .

ebu3b:EBU3B_RM_4121_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Damper .

ebu3b:EBU3B_RM_4121_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Damper .

ebu3b:EBU3B_RM_4121_EF3_C a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Exhaust_Fan .

ebu3b:EBU3B_RM_4121_EF3_S a brick:Exhaust_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Exhaust_Fan .

ebu3b:EBU3B_RM_4121_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Reheat_Valve .

ebu3b:EBU3B_RM_4121_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_RM_4121_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Thermostat .

ebu3b:EBU3B_RM_4121_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4121_Thermostat .

ebu3b:EBU3B_RM_4122_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122_Damper .

ebu3b:EBU3B_RM_4122_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122_Damper .

ebu3b:EBU3B_RM_4122_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122_Reheat_Valve .

ebu3b:EBU3B_RM_4122_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_RM_4122_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122_Thermostat .

ebu3b:EBU3B_RM_4122_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4122_Thermostat .

ebu3b:EBU3B_RM_4126_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126_Damper .

ebu3b:EBU3B_RM_4126_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126_Damper .

ebu3b:EBU3B_RM_4126_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126_Reheat_Valve .

ebu3b:EBU3B_RM_4126_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_RM_4126_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126_Thermostat .

ebu3b:EBU3B_RM_4126_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4126_Thermostat .

ebu3b:EBU3B_RM_4127_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127_Damper .

ebu3b:EBU3B_RM_4127_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127_Damper .

ebu3b:EBU3B_RM_4127_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_RM_4127_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127_Thermostat .

ebu3b:EBU3B_RM_4127_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4127_Thermostat .

ebu3b:EBU3B_RM_4128_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128_Damper .

ebu3b:EBU3B_RM_4128_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128_Damper .

ebu3b:EBU3B_RM_4128_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128_Reheat_Valve .

ebu3b:EBU3B_RM_4128_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_RM_4128_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128_Thermostat .

ebu3b:EBU3B_RM_4128_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4128_Thermostat .

ebu3b:EBU3B_RM_4130_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130_Damper .

ebu3b:EBU3B_RM_4130_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130_Damper .

ebu3b:EBU3B_RM_4130_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130_Reheat_Valve .

ebu3b:EBU3B_RM_4130_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_RM_4130_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130_Thermostat .

ebu3b:EBU3B_RM_4130_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4130_Thermostat .

ebu3b:EBU3B_RM_4132_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132_Damper .

ebu3b:EBU3B_RM_4132_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132_Damper .

ebu3b:EBU3B_RM_4132_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132_Reheat_Valve .

ebu3b:EBU3B_RM_4132_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_RM_4132_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132_Thermostat .

ebu3b:EBU3B_RM_4132_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4132_Thermostat .

ebu3b:EBU3B_RM_4134_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134_Damper .

ebu3b:EBU3B_RM_4134_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134_Damper .

ebu3b:EBU3B_RM_4134_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134_Reheat_Valve .

ebu3b:EBU3B_RM_4134_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_RM_4134_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134_Thermostat .

ebu3b:EBU3B_RM_4134_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4134_Thermostat .

ebu3b:EBU3B_RM_4136_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136_Damper .

ebu3b:EBU3B_RM_4136_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136_Damper .

ebu3b:EBU3B_RM_4136_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136_Reheat_Valve .

ebu3b:EBU3B_RM_4136_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_RM_4136_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136_Thermostat .

ebu3b:EBU3B_RM_4136_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4136_Thermostat .

ebu3b:EBU3B_RM_4138_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138_Damper .

ebu3b:EBU3B_RM_4138_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138_Damper .

ebu3b:EBU3B_RM_4138_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138_Reheat_Valve .

ebu3b:EBU3B_RM_4138_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_RM_4138_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138_Thermostat .

ebu3b:EBU3B_RM_4138_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4138_Thermostat .

ebu3b:EBU3B_RM_4140_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Damper .

ebu3b:EBU3B_RM_4140_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Damper .

ebu3b:EBU3B_RM_4140_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Booster_Fan .

ebu3b:EBU3B_RM_4140_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Reheat_Valve .

ebu3b:EBU3B_RM_4140_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_RM_4140_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Thermostat .

ebu3b:EBU3B_RM_4140_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4140_Thermostat .

ebu3b:EBU3B_RM_4142_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Damper .

ebu3b:EBU3B_RM_4142_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Damper .

ebu3b:EBU3B_RM_4142_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Reheat_Valve .

ebu3b:EBU3B_RM_4142_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_RM_4142_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Thermostat .

ebu3b:EBU3B_RM_4142_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Thermostat .

ebu3b:EBU3B_RM_4142_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4142_Thermostat .

ebu3b:EBU3B_RM_4144_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Damper .

ebu3b:EBU3B_RM_4144_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Damper .

ebu3b:EBU3B_RM_4144_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_OCCSEN_STS a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Reheat_Valve .

ebu3b:EBU3B_RM_4144_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_RM_4144_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Thermostat .

ebu3b:EBU3B_RM_4144_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Thermostat .

ebu3b:EBU3B_RM_4144_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4144_Thermostat .

ebu3b:EBU3B_RM_4146_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Damper .

ebu3b:EBU3B_RM_4146_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Damper .

ebu3b:EBU3B_RM_4146_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Reheat_Valve .

ebu3b:EBU3B_RM_4146_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_RM_4146_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Thermostat .

ebu3b:EBU3B_RM_4146_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Thermostat .

ebu3b:EBU3B_RM_4146_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4146_Thermostat .

ebu3b:EBU3B_RM_4148_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Damper .

ebu3b:EBU3B_RM_4148_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Damper .

ebu3b:EBU3B_RM_4148_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Reheat_Valve .

ebu3b:EBU3B_RM_4148_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_RM_4148_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Thermostat .

ebu3b:EBU3B_RM_4148_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Thermostat .

ebu3b:EBU3B_RM_4148_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4148_Thermostat .

ebu3b:EBU3B_RM_4150_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Damper .

ebu3b:EBU3B_RM_4150_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Damper .

ebu3b:EBU3B_RM_4150_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Reheat_Valve .

ebu3b:EBU3B_RM_4150_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_RM_4150_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Thermostat .

ebu3b:EBU3B_RM_4150_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Thermostat .

ebu3b:EBU3B_RM_4150_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4150_Thermostat .

ebu3b:EBU3B_RM_4152_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Damper .

ebu3b:EBU3B_RM_4152_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Damper .

ebu3b:EBU3B_RM_4152_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Reheat_Valve .

ebu3b:EBU3B_RM_4152_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_RM_4152_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Thermostat .

ebu3b:EBU3B_RM_4152_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Thermostat .

ebu3b:EBU3B_RM_4152_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4152_Thermostat .

ebu3b:EBU3B_RM_4154_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Damper .

ebu3b:EBU3B_RM_4154_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Damper .

ebu3b:EBU3B_RM_4154_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Booster_Fan .

ebu3b:EBU3B_RM_4154_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Reheat_Valve .

ebu3b:EBU3B_RM_4154_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_RM_4154_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Thermostat .

ebu3b:EBU3B_RM_4154_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Thermostat .

ebu3b:EBU3B_RM_4154_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4154_Thermostat .

ebu3b:EBU3B_RM_4200A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A_Damper .

ebu3b:EBU3B_RM_4200A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A_Damper .

ebu3b:EBU3B_RM_4200A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A_Reheat_Valve .

ebu3b:EBU3B_RM_4200A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_RM_4200A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A_Thermostat .

ebu3b:EBU3B_RM_4200A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4200A_Thermostat .

ebu3b:EBU3B_RM_4202_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202_Damper .

ebu3b:EBU3B_RM_4202_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202_Damper .

ebu3b:EBU3B_RM_4202_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202_Reheat_Valve .

ebu3b:EBU3B_RM_4202_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_RM_4202_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202_Thermostat .

ebu3b:EBU3B_RM_4202_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4202_Thermostat .

ebu3b:EBU3B_RM_4203_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203_Damper .

ebu3b:EBU3B_RM_4203_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203_Damper .

ebu3b:EBU3B_RM_4203_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203_Reheat_Valve .

ebu3b:EBU3B_RM_4203_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_RM_4203_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203_Thermostat .

ebu3b:EBU3B_RM_4203_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4203_Thermostat .

ebu3b:EBU3B_RM_4205_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205_Damper .

ebu3b:EBU3B_RM_4205_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205_Damper .

ebu3b:EBU3B_RM_4205_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205_Reheat_Valve .

ebu3b:EBU3B_RM_4205_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_RM_4205_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205_Thermostat .

ebu3b:EBU3B_RM_4205_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4205_Thermostat .

ebu3b:EBU3B_RM_4207_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207_Damper .

ebu3b:EBU3B_RM_4207_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207_Damper .

ebu3b:EBU3B_RM_4207_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_RM_4207_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207_Thermostat .

ebu3b:EBU3B_RM_4207_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4207_Thermostat .

ebu3b:EBU3B_RM_4208_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208_Damper .

ebu3b:EBU3B_RM_4208_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208_Damper .

ebu3b:EBU3B_RM_4208_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208_Reheat_Valve .

ebu3b:EBU3B_RM_4208_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_RM_4208_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208_Thermostat .

ebu3b:EBU3B_RM_4208_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4208_Thermostat .

ebu3b:EBU3B_RM_4213_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Damper .

ebu3b:EBU3B_RM_4213_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Damper .

ebu3b:EBU3B_RM_4213_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Booster_Fan .

ebu3b:EBU3B_RM_4213_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Reheat_Valve .

ebu3b:EBU3B_RM_4213_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_RM_4213_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Thermostat .

ebu3b:EBU3B_RM_4213_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4213_Thermostat .

ebu3b:EBU3B_RM_4214_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214_Damper .

ebu3b:EBU3B_RM_4214_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214_Damper .

ebu3b:EBU3B_RM_4214_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214_Reheat_Valve .

ebu3b:EBU3B_RM_4214_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_RM_4214_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214_Thermostat .

ebu3b:EBU3B_RM_4214_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4214_Thermostat .

ebu3b:EBU3B_RM_4215_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Damper .

ebu3b:EBU3B_RM_4215_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Damper .

ebu3b:EBU3B_RM_4215_EF5_C a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Exhaust_Fan .

ebu3b:EBU3B_RM_4215_EF5_S a brick:Exhaust_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Exhaust_Fan .

ebu3b:EBU3B_RM_4215_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Reheat_Valve .

ebu3b:EBU3B_RM_4215_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_RM_4215_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Thermostat .

ebu3b:EBU3B_RM_4215_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4215_Thermostat .

ebu3b:EBU3B_RM_4217_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217_Damper .

ebu3b:EBU3B_RM_4217_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217_Damper .

ebu3b:EBU3B_RM_4217_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217_Reheat_Valve .

ebu3b:EBU3B_RM_4217_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_RM_4217_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217_Thermostat .

ebu3b:EBU3B_RM_4217_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4217_Thermostat .

ebu3b:EBU3B_RM_4219_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219_Damper .

ebu3b:EBU3B_RM_4219_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219_Damper .

ebu3b:EBU3B_RM_4219_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219_Reheat_Valve .

ebu3b:EBU3B_RM_4219_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_RM_4219_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219_Thermostat .

ebu3b:EBU3B_RM_4219_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4219_Thermostat .

ebu3b:EBU3B_RM_4220_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220_Damper .

ebu3b:EBU3B_RM_4220_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220_Damper .

ebu3b:EBU3B_RM_4220_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220_Reheat_Valve .

ebu3b:EBU3B_RM_4220_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_RM_4220_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220_Thermostat .

ebu3b:EBU3B_RM_4220_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4220_Thermostat .

ebu3b:EBU3B_RM_4223_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223_Damper .

ebu3b:EBU3B_RM_4223_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223_Damper .

ebu3b:EBU3B_RM_4223_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_RM_4223_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223_Thermostat .

ebu3b:EBU3B_RM_4223_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4223_Thermostat .

ebu3b:EBU3B_RM_4226_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226_Damper .

ebu3b:EBU3B_RM_4226_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226_Damper .

ebu3b:EBU3B_RM_4226_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226_Reheat_Valve .

ebu3b:EBU3B_RM_4226_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_RM_4226_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226_Thermostat .

ebu3b:EBU3B_RM_4226_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4226_Thermostat .

ebu3b:EBU3B_RM_4230_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Damper .

ebu3b:EBU3B_RM_4230_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Damper .

ebu3b:EBU3B_RM_4230_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Reheat_Valve .

ebu3b:EBU3B_RM_4230_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_RM_4230_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Thermostat .

ebu3b:EBU3B_RM_4230_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Thermostat .

ebu3b:EBU3B_RM_4230_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4230_Thermostat .

ebu3b:EBU3B_RM_4231_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231_Damper .

ebu3b:EBU3B_RM_4231_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231_Damper .

ebu3b:EBU3B_RM_4231_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231_Reheat_Valve .

ebu3b:EBU3B_RM_4231_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_RM_4231_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231_Thermostat .

ebu3b:EBU3B_RM_4231_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4231_Thermostat .

ebu3b:EBU3B_RM_4232_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Damper .

ebu3b:EBU3B_RM_4232_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Damper .

ebu3b:EBU3B_RM_4232_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Reheat_Valve .

ebu3b:EBU3B_RM_4232_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_RM_4232_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Thermostat .

ebu3b:EBU3B_RM_4232_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Thermostat .

ebu3b:EBU3B_RM_4232_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4232_Thermostat .

ebu3b:EBU3B_RM_4236_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236_Damper .

ebu3b:EBU3B_RM_4236_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236_Damper .

ebu3b:EBU3B_RM_4236_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236_Reheat_Valve .

ebu3b:EBU3B_RM_4236_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_RM_4236_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236_Thermostat .

ebu3b:EBU3B_RM_4236_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4236_Thermostat .

ebu3b:EBU3B_RM_4240_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Damper .

ebu3b:EBU3B_RM_4240_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Damper .

ebu3b:EBU3B_RM_4240_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Reheat_Valve .

ebu3b:EBU3B_RM_4240_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_RM_4240_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Thermostat .

ebu3b:EBU3B_RM_4240_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Thermostat .

ebu3b:EBU3B_RM_4240_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4240_Thermostat .

ebu3b:EBU3B_RM_4242_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Damper .

ebu3b:EBU3B_RM_4242_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Damper .

ebu3b:EBU3B_RM_4242_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Reheat_Valve .

ebu3b:EBU3B_RM_4242_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_RM_4242_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Thermostat .

ebu3b:EBU3B_RM_4242_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Thermostat .

ebu3b:EBU3B_RM_4242_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4242_Thermostat .

ebu3b:EBU3B_RM_4246_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246_Damper .

ebu3b:EBU3B_RM_4246_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246_Damper .

ebu3b:EBU3B_RM_4246_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246_Reheat_Valve .

ebu3b:EBU3B_RM_4246_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_RM_4246_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246_Thermostat .

ebu3b:EBU3B_RM_4246_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4246_Thermostat .

ebu3b:EBU3B_RM_4250_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Damper .

ebu3b:EBU3B_RM_4250_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Damper .

ebu3b:EBU3B_RM_4250_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Reheat_Valve .

ebu3b:EBU3B_RM_4250_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_RM_4250_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Thermostat .

ebu3b:EBU3B_RM_4250_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Thermostat .

ebu3b:EBU3B_RM_4250_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4250_Thermostat .

ebu3b:EBU3B_RM_4252_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Damper .

ebu3b:EBU3B_RM_4252_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Damper .

ebu3b:EBU3B_RM_4252_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Reheat_Valve .

ebu3b:EBU3B_RM_4252_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_RM_4252_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Thermostat .

ebu3b:EBU3B_RM_4252_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Thermostat .

ebu3b:EBU3B_RM_4252_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4252_Thermostat .

ebu3b:EBU3B_RM_4254_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Damper .

ebu3b:EBU3B_RM_4254_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Damper .

ebu3b:EBU3B_RM_4254_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Reheat_Valve .

ebu3b:EBU3B_RM_4254_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_RM_4254_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Thermostat .

ebu3b:EBU3B_RM_4254_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Thermostat .

ebu3b:EBU3B_RM_4254_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4254_Thermostat .

ebu3b:EBU3B_RM_4256_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Damper .

ebu3b:EBU3B_RM_4256_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Damper .

ebu3b:EBU3B_RM_4256_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Reheat_Valve .

ebu3b:EBU3B_RM_4256_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_RM_4256_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Thermostat .

ebu3b:EBU3B_RM_4256_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Thermostat .

ebu3b:EBU3B_RM_4256_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4256_Thermostat .

ebu3b:EBU3B_RM_4258_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Damper .

ebu3b:EBU3B_RM_4258_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Damper .

ebu3b:EBU3B_RM_4258_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Reheat_Valve .

ebu3b:EBU3B_RM_4258_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_RM_4258_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Thermostat .

ebu3b:EBU3B_RM_4258_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Thermostat .

ebu3b:EBU3B_RM_4258_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4258_Thermostat .

ebu3b:EBU3B_RM_4262_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_CLGMINFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Damper .

ebu3b:EBU3B_RM_4262_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Damper .

ebu3b:EBU3B_RM_4262_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Reheat_Valve .

ebu3b:EBU3B_RM_4262_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_RM_4262_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Thermostat .

ebu3b:EBU3B_RM_4262_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Thermostat .

ebu3b:EBU3B_RM_4262_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_4262_Thermostat .

ebu3b:EBU3B_RM_4xxx_4TH_AVG a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4xxx_4TH_FLR_AVG_CLG_PID1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4xxx_4TH_FLR_AVG_CLG_PID2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4xxx_4TH_FLR_AVG_CLG_PID3 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4xxx_4TH_FLR_AVG_CLG_PID4 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_4xxx_4TH_FLR_AVG_CLG_PID5 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_RM_4xxx_4th_FLR_SUPFLO_AVG_%> a brick:Average_Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_B102C_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B102C .

ebu3b:EBU3B_RM_B102C_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B102C,
        ebu3b:EBU3B_VAV_Rm_B102C,
        ebu3b:EBU3B_VAV_Rm_B102C_Thermostat .

ebu3b:EBU3B_RM_B102C_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B102C,
        ebu3b:EBU3B_VAV_Rm_B102C,
        ebu3b:EBU3B_VAV_Rm_B102C_Thermostat .

ebu3b:EBU3B_RM_B103A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Damper .

ebu3b:EBU3B_RM_B103A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Damper .

ebu3b:EBU3B_RM_B103A_EF1_C a brick:Exhaust_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Exhaust_Fan .

ebu3b:EBU3B_RM_B103A_EF1_S a brick:Exhaust_Fan_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Exhaust_Fan .

ebu3b:EBU3B_RM_B103A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_RM_B103A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Thermostat .

ebu3b:EBU3B_RM_B103A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B103A_Thermostat .

ebu3b:EBU3B_RM_B103_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103_Damper .

ebu3b:EBU3B_RM_B103_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103_Damper .

ebu3b:EBU3B_RM_B103_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_RM_B103_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103_Thermostat .

ebu3b:EBU3B_RM_B103_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103_Thermostat .

ebu3b:EBU3B_RM_B109_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109_Damper .

ebu3b:EBU3B_RM_B109_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109_Damper .

ebu3b:EBU3B_RM_B109_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109_Reheat_Valve .

ebu3b:EBU3B_RM_B109_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_RM_B109_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109_Thermostat .

ebu3b:EBU3B_RM_B109_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B109_Thermostat .

ebu3b:EBU3B_RM_B200B_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B_Damper .

ebu3b:EBU3B_RM_B200B_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B_Damper .

ebu3b:EBU3B_RM_B200B_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B_Reheat_Valve .

ebu3b:EBU3B_RM_B200B_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_RM_B200B_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B_Thermostat .

ebu3b:EBU3B_RM_B200B_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200B_Thermostat .

ebu3b:EBU3B_RM_B200C_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C_Damper .

ebu3b:EBU3B_RM_B200C_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C_Damper .

ebu3b:EBU3B_RM_B200C_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C_Reheat_Valve .

ebu3b:EBU3B_RM_B200C_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_RM_B200C_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C_Thermostat .

ebu3b:EBU3B_RM_B200C_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B200C_Thermostat .

ebu3b:EBU3B_RM_B210_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Damper .

ebu3b:EBU3B_RM_B210_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Damper .

ebu3b:EBU3B_RM_B210_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Booster_Fan .

ebu3b:EBU3B_RM_B210_FAN_O a brick:Booster_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Booster_Fan .

ebu3b:EBU3B_RM_B210_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_OCC_Sensor a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Reheat_Valve .

ebu3b:EBU3B_RM_B210_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_B210_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Thermostat .

ebu3b:EBU3B_RM_B210_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Thermostat .

ebu3b:EBU3B_RM_B210_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Thermostat .

ebu3b:EBU3B_RM_B215_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215_Damper .

ebu3b:EBU3B_RM_B215_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215_Damper .

ebu3b:EBU3B_RM_B215_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215_Reheat_Valve .

ebu3b:EBU3B_RM_B215_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_RM_B215_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215_Thermostat .

ebu3b:EBU3B_RM_B215_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B215_Thermostat .

ebu3b:EBU3B_RM_B220_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Thermostat .

ebu3b:EBU3B_RM_B220_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Damper .

ebu3b:EBU3B_RM_B220_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Damper .

ebu3b:EBU3B_RM_B220_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Booster_Fan .

ebu3b:EBU3B_RM_B220_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_Occ_Sen a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Reheat_Valve .

ebu3b:EBU3B_RM_B220_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_RM_B220_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Thermostat .

ebu3b:EBU3B_RM_B220_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Thermostat .

ebu3b:EBU3B_RM_B220_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B220_Thermostat .

ebu3b:EBU3B_RM_B222_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222_Damper .

ebu3b:EBU3B_RM_B222_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222_Damper .

ebu3b:EBU3B_RM_B222_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_RM_B222_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222_Thermostat .

ebu3b:EBU3B_RM_B222_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B222_Thermostat .

ebu3b:EBU3B_RM_B224_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224_Damper .

ebu3b:EBU3B_RM_B224_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224_Damper .

ebu3b:EBU3B_RM_B224_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_RM_B224_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224_Thermostat .

ebu3b:EBU3B_RM_B224_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B224_Thermostat .

ebu3b:EBU3B_RM_B225_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225_Damper .

ebu3b:EBU3B_RM_B225_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225_Damper .

ebu3b:EBU3B_RM_B225_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225_Reheat_Valve .

ebu3b:EBU3B_RM_B225_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_RM_B225_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225_Thermostat .

ebu3b:EBU3B_RM_B225_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B225_Thermostat .

ebu3b:EBU3B_RM_B230A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A_Damper .

ebu3b:EBU3B_RM_B230A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A_Damper .

ebu3b:EBU3B_RM_B230A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_RM_B230A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A_Thermostat .

ebu3b:EBU3B_RM_B230A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B230A_Thermostat .

ebu3b:EBU3B_RM_B230_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Thermostat .

ebu3b:EBU3B_RM_B230_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Damper .

ebu3b:EBU3B_RM_B230_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Damper .

ebu3b:EBU3B_RM_B230_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Booster_Fan .

ebu3b:EBU3B_RM_B230_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_Occ_Sen a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Reheat_Valve .

ebu3b:EBU3B_RM_B230_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_B230_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Thermostat .

ebu3b:EBU3B_RM_B230_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Thermostat .

ebu3b:EBU3B_RM_B230_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230_Thermostat .

ebu3b:EBU3B_RM_B240A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A_Damper .

ebu3b:EBU3B_RM_B240A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A_Damper .

ebu3b:EBU3B_RM_B240A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A_Reheat_Valve .

ebu3b:EBU3B_RM_B240A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_RM_B240A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A_Thermostat .

ebu3b:EBU3B_RM_B240A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B240A_Thermostat .

ebu3b:EBU3B_RM_B240_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Thermostat .

ebu3b:EBU3B_RM_B240_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Damper .

ebu3b:EBU3B_RM_B240_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Damper .

ebu3b:EBU3B_RM_B240_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Booster_Fan .

ebu3b:EBU3B_RM_B240_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_Occ_Sen a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Reheat_Valve .

ebu3b:EBU3B_RM_B240_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_RM_B240_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Thermostat .

ebu3b:EBU3B_RM_B240_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Thermostat .

ebu3b:EBU3B_RM_B240_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240_Thermostat .

ebu3b:EBU3B_RM_B250A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A_Damper .

ebu3b:EBU3B_RM_B250A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A_Damper .

ebu3b:EBU3B_RM_B250A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A_Reheat_Valve .

ebu3b:EBU3B_RM_B250A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_RM_B250A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A_Thermostat .

ebu3b:EBU3B_RM_B250A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B250A_Thermostat .

ebu3b:EBU3B_RM_B250_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Thermostat .

ebu3b:EBU3B_RM_B250_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Damper .

ebu3b:EBU3B_RM_B250_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Damper .

ebu3b:EBU3B_RM_B250_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Booster_Fan .

ebu3b:EBU3B_RM_B250_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_Occ_Sen a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Reheat_Valve .

ebu3b:EBU3B_RM_B250_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_RM_B250_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Thermostat .

ebu3b:EBU3B_RM_B250_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Thermostat .

ebu3b:EBU3B_RM_B250_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250_Thermostat .

ebu3b:EBU3B_RM_B260A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A_Damper .

ebu3b:EBU3B_RM_B260A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A_Damper .

ebu3b:EBU3B_RM_B260A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A_Reheat_Valve .

ebu3b:EBU3B_RM_B260A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_RM_B260A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A_Thermostat .

ebu3b:EBU3B_RM_B260A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B260A_Thermostat .

ebu3b:EBU3B_RM_B260_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Thermostat .

ebu3b:EBU3B_RM_B260_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Damper .

ebu3b:EBU3B_RM_B260_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Damper .

ebu3b:EBU3B_RM_B260_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Booster_Fan .

ebu3b:EBU3B_RM_B260_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_OCCSENS a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Reheat_Valve .

ebu3b:EBU3B_RM_B260_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_RM_B260_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Thermostat .

ebu3b:EBU3B_RM_B260_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Thermostat .

ebu3b:EBU3B_RM_B260_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260_Thermostat .

ebu3b:EBU3B_RM_B270_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Thermostat .

ebu3b:EBU3B_RM_B270_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Damper .

ebu3b:EBU3B_RM_B270_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Damper .

ebu3b:EBU3B_RM_B270_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Booster_Fan .

ebu3b:EBU3B_RM_B270_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_Occ_Sen a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Reheat_Valve .

ebu3b:EBU3B_RM_B270_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_RM_B270_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Thermostat .

ebu3b:EBU3B_RM_B270_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Thermostat .

ebu3b:EBU3B_RM_B270_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B270_Thermostat .

ebu3b:EBU3B_RM_B275_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275_Damper .

ebu3b:EBU3B_RM_B275_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275_Damper .

ebu3b:EBU3B_RM_B275_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275_Reheat_Valve .

ebu3b:EBU3B_RM_B275_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_RM_B275_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275_Thermostat .

ebu3b:EBU3B_RM_B275_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275,
        ebu3b:EBU3B_VAV_Rm_B275_Thermostat .

ebu3b:EBU3B_RM_Bxxx_BSMT_AVG_CLG_PID1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_Bxxx_BSMT_AVG_CLG_PID2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Rm_1100A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1100A .

ebu3b:EBU3B_Rm_1100D a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1100D .

ebu3b:EBU3B_Rm_1102 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1102 .

ebu3b:EBU3B_Rm_1104 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1104 .

ebu3b:EBU3B_Rm_1106 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1106 .

ebu3b:EBU3B_Rm_1107 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1107 .

ebu3b:EBU3B_Rm_1108 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1108 .

ebu3b:EBU3B_Rm_1109 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1109 .

ebu3b:EBU3B_Rm_1110 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1110 .

ebu3b:EBU3B_Rm_1113 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1113 .

ebu3b:EBU3B_Rm_1115 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1115 .

ebu3b:EBU3B_Rm_1116 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1116 .

ebu3b:EBU3B_Rm_1117 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1117 .

ebu3b:EBU3B_Rm_1122 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1122 .

ebu3b:EBU3B_Rm_1123 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1123 .

ebu3b:EBU3B_Rm_1124 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1124 .

ebu3b:EBU3B_Rm_1125 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1125 .

ebu3b:EBU3B_Rm_1126 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1126 .

ebu3b:EBU3B_Rm_1130 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1130 .

ebu3b:EBU3B_Rm_1132 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1132 .

ebu3b:EBU3B_Rm_1133 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1133 .

ebu3b:EBU3B_Rm_1134 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1134 .

ebu3b:EBU3B_Rm_1139 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1139 .

ebu3b:EBU3B_Rm_1144 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1144 .

ebu3b:EBU3B_Rm_1145 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1145 .

ebu3b:EBU3B_Rm_1150 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1150 .

ebu3b:EBU3B_Rm_1151 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1151 .

ebu3b:EBU3B_Rm_1154 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1154 .

ebu3b:EBU3B_Rm_1155 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1155 .

ebu3b:EBU3B_Rm_1156 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1156 .

ebu3b:EBU3B_Rm_1200A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1200A .

ebu3b:EBU3B_Rm_1200B a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1200B .

ebu3b:EBU3B_Rm_1200C a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1200C .

ebu3b:EBU3B_Rm_1203 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1203 .

ebu3b:EBU3B_Rm_1207 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1207 .

ebu3b:EBU3B_Rm_1208 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1208 .

ebu3b:EBU3B_Rm_1208B a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1208B .

ebu3b:EBU3B_Rm_1212 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1212 .

ebu3b:EBU3B_Rm_1213 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1213 .

ebu3b:EBU3B_Rm_1213A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1213A .

ebu3b:EBU3B_Rm_1217 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1217 .

ebu3b:EBU3B_Rm_1218 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1218 .

ebu3b:EBU3B_Rm_1221 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1221 .

ebu3b:EBU3B_Rm_1223 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1223 .

ebu3b:EBU3B_Rm_1224 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1224 .

ebu3b:EBU3B_Rm_1229 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1229 .

ebu3b:EBU3B_Rm_1230 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1230 .

ebu3b:EBU3B_Rm_1231 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1231 .

ebu3b:EBU3B_Rm_1236 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1236 .

ebu3b:EBU3B_Rm_1Xxx a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_1Xxx .

ebu3b:EBU3B_Rm_1xxx_1ST_AVG a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_Rm_1xxx_SUPFLO_AVG_%> a brick:Average_Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Rm_2102 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2102 .

ebu3b:EBU3B_Rm_2105 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2105 .

ebu3b:EBU3B_Rm_2107 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2107 .

ebu3b:EBU3B_Rm_2108 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2108 .

ebu3b:EBU3B_Rm_2109 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2109 .

ebu3b:EBU3B_Rm_2111 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2111 .

ebu3b:EBU3B_Rm_2112 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2112 .

ebu3b:EBU3B_Rm_2116 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2116 .

ebu3b:EBU3B_Rm_2118 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2118 .

ebu3b:EBU3B_Rm_2119 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2119 .

ebu3b:EBU3B_Rm_2121 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2121 .

ebu3b:EBU3B_Rm_2122 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2122 .

ebu3b:EBU3B_Rm_2126 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2126 .

ebu3b:EBU3B_Rm_2127 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2127 .

ebu3b:EBU3B_Rm_2128 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2128 .

ebu3b:EBU3B_Rm_2130 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2130 .

ebu3b:EBU3B_Rm_2132 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2132 .

ebu3b:EBU3B_Rm_2134 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2134 .

ebu3b:EBU3B_Rm_2136 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2136 .

ebu3b:EBU3B_Rm_2138 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2138 .

ebu3b:EBU3B_Rm_2140 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2140 .

ebu3b:EBU3B_Rm_2142 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2142 .

ebu3b:EBU3B_Rm_2144 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2144 .

ebu3b:EBU3B_Rm_2146 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2146 .

ebu3b:EBU3B_Rm_2148 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2148 .

ebu3b:EBU3B_Rm_2150 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2150 .

ebu3b:EBU3B_Rm_2154 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2154 .

ebu3b:EBU3B_Rm_2200A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2200A .

ebu3b:EBU3B_Rm_2203 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2203 .

ebu3b:EBU3B_Rm_2207 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2207 .

ebu3b:EBU3B_Rm_2208 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2208 .

ebu3b:EBU3B_Rm_2209 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2209 .

ebu3b:EBU3B_Rm_2214 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2214 .

ebu3b:EBU3B_Rm_2215 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2215 .

ebu3b:EBU3B_Rm_2217 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2217 .

ebu3b:EBU3B_Rm_2218 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2218 .

ebu3b:EBU3B_Rm_2219 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2219 .

ebu3b:EBU3B_Rm_2221 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2221 .

ebu3b:EBU3B_Rm_2226 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2226 .

ebu3b:EBU3B_Rm_2227 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2227 .

ebu3b:EBU3B_Rm_2229A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2229A .

ebu3b:EBU3B_Rm_2230 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2230 .

ebu3b:EBU3B_Rm_2231 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2231 .

ebu3b:EBU3B_Rm_2232 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2232 .

ebu3b:EBU3B_Rm_2234 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2234 .

ebu3b:EBU3B_Rm_2236 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2236 .

ebu3b:EBU3B_Rm_2238 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2238 .

ebu3b:EBU3B_Rm_2240 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2240 .

ebu3b:EBU3B_Rm_2244 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2244 .

ebu3b:EBU3B_Rm_2250 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2250 .

ebu3b:EBU3B_Rm_2256 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2256 .

ebu3b:EBU3B_Rm_2258 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2258 .

ebu3b:EBU3B_Rm_2262 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2262 .

ebu3b:EBU3B_Rm_2266 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2266 .

ebu3b:EBU3B_Rm_2270 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2270 .

ebu3b:EBU3B_Rm_2272 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2272 .

ebu3b:EBU3B_Rm_2Xxx a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_2Xxx .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_Rm_2xxx_SUPFLO_AVG_%> a brick:Average_Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Rm_3102 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3102 .

ebu3b:EBU3B_Rm_3105 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3105 .

ebu3b:EBU3B_Rm_3106 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3106 .

ebu3b:EBU3B_Rm_3107 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3107 .

ebu3b:EBU3B_Rm_3109 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3109 .

ebu3b:EBU3B_Rm_3110 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3110 .

ebu3b:EBU3B_Rm_3111 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3111 .

ebu3b:EBU3B_Rm_3114 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3114 .

ebu3b:EBU3B_Rm_3118 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3118 .

ebu3b:EBU3B_Rm_3119 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3119 .

ebu3b:EBU3B_Rm_3121 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3121 .

ebu3b:EBU3B_Rm_3122 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3122 .

ebu3b:EBU3B_Rm_3126 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3126 .

ebu3b:EBU3B_Rm_3127 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3127 .

ebu3b:EBU3B_Rm_3128 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3128 .

ebu3b:EBU3B_Rm_3130 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3130 .

ebu3b:EBU3B_Rm_3132 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3132 .

ebu3b:EBU3B_Rm_3134 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3134 .

ebu3b:EBU3B_Rm_3136 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3136 .

ebu3b:EBU3B_Rm_3138 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3138 .

ebu3b:EBU3B_Rm_3140 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3140 .

ebu3b:EBU3B_Rm_3142 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3142 .

ebu3b:EBU3B_Rm_3144 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3144 .

ebu3b:EBU3B_Rm_3146 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3146 .

ebu3b:EBU3B_Rm_3148 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3148 .

ebu3b:EBU3B_Rm_3150 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3150 .

ebu3b:EBU3B_Rm_3152 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3152 .

ebu3b:EBU3B_Rm_3154 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3154 .

ebu3b:EBU3B_Rm_3200A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3200A .

ebu3b:EBU3B_Rm_3200B a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3200B .

ebu3b:EBU3B_Rm_3202 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3202 .

ebu3b:EBU3B_Rm_3203 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3203 .

ebu3b:EBU3B_Rm_3205 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3205 .

ebu3b:EBU3B_Rm_3207 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3207 .

ebu3b:EBU3B_Rm_3208 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3208 .

ebu3b:EBU3B_Rm_3213 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3213 .

ebu3b:EBU3B_Rm_3214 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3214 .

ebu3b:EBU3B_Rm_3215 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3215 .

ebu3b:EBU3B_Rm_3217 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3217 .

ebu3b:EBU3B_Rm_3218 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3218 .

ebu3b:EBU3B_Rm_3219S a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3219S .

ebu3b:EBU3B_Rm_3220 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3220 .

ebu3b:EBU3B_Rm_3221 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3221 .

ebu3b:EBU3B_Rm_3223 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3223 .

ebu3b:EBU3B_Rm_3226 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3226 .

ebu3b:EBU3B_Rm_3230 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3230 .

ebu3b:EBU3B_Rm_3232 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3232 .

ebu3b:EBU3B_Rm_3236 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3236 .

ebu3b:EBU3B_Rm_3240 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3240 .

ebu3b:EBU3B_Rm_3242 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3242 .

ebu3b:EBU3B_Rm_3246 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3246 .

ebu3b:EBU3B_Rm_3250 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3250 .

ebu3b:EBU3B_Rm_3252 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3252 .

ebu3b:EBU3B_Rm_3254 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3254 .

ebu3b:EBU3B_Rm_3256 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3256 .

ebu3b:EBU3B_Rm_3258 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3258 .

ebu3b:EBU3B_Rm_3260 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3260 .

ebu3b:EBU3B_Rm_3262 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3262 .

ebu3b:EBU3B_Rm_3Xxx a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_3Xxx .

ebu3b:EBU3B_Rm_4102 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4102 .

ebu3b:EBU3B_Rm_4105 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4105 .

ebu3b:EBU3B_Rm_4106 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4106 .

ebu3b:EBU3B_Rm_4107 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4107 .

ebu3b:EBU3B_Rm_4109 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4109 .

ebu3b:EBU3B_Rm_4110 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4110 .

ebu3b:EBU3B_Rm_4111 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4111 .

ebu3b:EBU3B_Rm_4114 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4114 .

ebu3b:EBU3B_Rm_4118 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4118 .

ebu3b:EBU3B_Rm_4119 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4119 .

ebu3b:EBU3B_Rm_4121 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4121 .

ebu3b:EBU3B_Rm_4122 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4122 .

ebu3b:EBU3B_Rm_4126 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4126 .

ebu3b:EBU3B_Rm_4127 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4127 .

ebu3b:EBU3B_Rm_4128 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4128 .

ebu3b:EBU3B_Rm_4130 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4130 .

ebu3b:EBU3B_Rm_4132 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4132 .

ebu3b:EBU3B_Rm_4134 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4134 .

ebu3b:EBU3B_Rm_4136 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4136 .

ebu3b:EBU3B_Rm_4138 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4138 .

ebu3b:EBU3B_Rm_4140 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4140 .

ebu3b:EBU3B_Rm_4142 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4142 .

ebu3b:EBU3B_Rm_4144 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4144 .

ebu3b:EBU3B_Rm_4146 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4146 .

ebu3b:EBU3B_Rm_4148 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4148 .

ebu3b:EBU3B_Rm_4150 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4150 .

ebu3b:EBU3B_Rm_4152 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4152 .

ebu3b:EBU3B_Rm_4154 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4154 .

ebu3b:EBU3B_Rm_4200A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4200A .

ebu3b:EBU3B_Rm_4202 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4202 .

ebu3b:EBU3B_Rm_4203 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4203 .

ebu3b:EBU3B_Rm_4205 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4205 .

ebu3b:EBU3B_Rm_4207 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4207 .

ebu3b:EBU3B_Rm_4208 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4208 .

ebu3b:EBU3B_Rm_4213 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4213 .

ebu3b:EBU3B_Rm_4214 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4214 .

ebu3b:EBU3B_Rm_4215 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4215 .

ebu3b:EBU3B_Rm_4217 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4217 .

ebu3b:EBU3B_Rm_4219 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4219 .

ebu3b:EBU3B_Rm_4220 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4220 .

ebu3b:EBU3B_Rm_4223 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4223 .

ebu3b:EBU3B_Rm_4226 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4226 .

ebu3b:EBU3B_Rm_4230 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4230 .

ebu3b:EBU3B_Rm_4231 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4231 .

ebu3b:EBU3B_Rm_4232 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4232 .

ebu3b:EBU3B_Rm_4236 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4236 .

ebu3b:EBU3B_Rm_4240 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4240 .

ebu3b:EBU3B_Rm_4242 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4242 .

ebu3b:EBU3B_Rm_4246 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4246 .

ebu3b:EBU3B_Rm_4250 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4250 .

ebu3b:EBU3B_Rm_4252 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4252 .

ebu3b:EBU3B_Rm_4254 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4254 .

ebu3b:EBU3B_Rm_4256 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4256 .

ebu3b:EBU3B_Rm_4258 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4258 .

ebu3b:EBU3B_Rm_4262 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4262 .

ebu3b:EBU3B_Rm_4Xxx a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_4Xxx .

ebu3b:EBU3B_Rm_B102C a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B102C .

ebu3b:EBU3B_Rm_B103 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B103 .

ebu3b:EBU3B_Rm_B103A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B103A .

ebu3b:EBU3B_Rm_B109 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B109 .

ebu3b:EBU3B_Rm_B200B a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B200B .

ebu3b:EBU3B_Rm_B200C a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B200C .

ebu3b:EBU3B_Rm_B210 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B210 .

ebu3b:EBU3B_Rm_B215 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B215 .

ebu3b:EBU3B_Rm_B220 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B220 .

ebu3b:EBU3B_Rm_B222 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B222 .

ebu3b:EBU3B_Rm_B224 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B224 .

ebu3b:EBU3B_Rm_B225 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B225 .

ebu3b:EBU3B_Rm_B230 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B230 .

ebu3b:EBU3B_Rm_B230A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B230A .

ebu3b:EBU3B_Rm_B240 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B240 .

ebu3b:EBU3B_Rm_B240A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B240A .

ebu3b:EBU3B_Rm_B250 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B250 .

ebu3b:EBU3B_Rm_B250A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B250A .

ebu3b:EBU3B_Rm_B260 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B260 .

ebu3b:EBU3B_Rm_B260A a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B260A .

ebu3b:EBU3B_Rm_B270 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B270 .

ebu3b:EBU3B_Rm_B275 a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Rm_B275 .

ebu3b:EBU3B_Rm_Bxxx_BSMT_AVG a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_Rm_Bxxx_SUPFLO_AVG_%> a brick:Average_Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_SERVER_ROOM_EPO_ENABLE a brick:Emergency_Power_Off_System_Enable_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_Emergency_Power_Off_System .

ebu3b:EBU3B_SERVER_ROOM_EPO_SW a brick:Emergency_Power_Off_Command ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_Emergency_Power_Off_System .

ebu3b:EBU3B_SERVER_ROOM_HITEMPALM_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_HITEMP_ALM a brick:High_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_LD_SW a brick:Condensate_Leak_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_LEAK_SHUTDOWN a brick:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_PAGER_TEST a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_RM_H a brick:Room_Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SERVER_ROOM_TEMP_SHUTDOWN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SEVER_ROOM_RM_T a brick:Room_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_SF1_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD_Filter .

ebu3b:EBU3B_SF1_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF1_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_SF2_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD_Filter .

ebu3b:EBU3B_SF2_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF2_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_SF3_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD_Filter .

ebu3b:EBU3B_SF3_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF3_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_SF4_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD_Filter .

ebu3b:EBU3B_SF4_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_SF4_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_Unknown a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Unknown .

ebu3b:EBU3B_Unknown_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Unknown_Thermostat .

ebu3b:EBU3_RM_2127_ACLG_SP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:HUBBS_BATT a brick:Battery_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Solar_Panel_Battery .

ebu3b:HUBBS_ENTHALPY a brick:Outside_Enthalpy_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Weather .

ebu3b:HUBBS_OSA_T a brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Weather .

ebu3b:HUBBS_PV_CURRENT a brick:Photovoltaic_Current_Output_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Solar_Panel .

ebu3b:HUBBS_RH a brick:Relative_Humidity_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Weather .

ebu3b:HUBBS_SOLAR_RAD a brick:Solar_Radiance_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Solar_Panel .

ebu3b:HUBBS_WIND_DIR a brick:Wind_Direction_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Weather .

ebu3b:HUBBS_WIND_SPD a brick:Wind_Speed_Sensor ;
    brickframe:isPointOf ebu3b:Hubbs_Hall_Weather .

ebu3b:TUNING_POINTS_CWDP_PID_CWDP_PID a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:TUNING_POINTS_CWDP_PID_PM6PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:TUNING_POINTS_CWDP_PID_PM6TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:TUNING_POINTS_DHW_PID_DHW_PID a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System_Pump .

ebu3b:TUNING_POINTS_DHW_PID_PM9PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System_Pump .

ebu3b:TUNING_POINTS_DHW_PID_PM9TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System_Pump .

ebu3b:TUNING_POINTS_HWDP_PID_HWDP_PID a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:TUNING_POINTS_HWDP_PID_PM5TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:TUNING_POINTS_HX1_PID_HX1_PID a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve .

ebu3b:TUNING_POINTS_HX1_PID_PM1PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve .

ebu3b:TUNING_POINTS_HX1_PID_PM1TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve .

ebu3b:TUNING_POINTS_HX2_PID_HX2_PID a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:TUNING_POINTS_HX2_PID_PM4PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:TUNING_POINTS_HX2_PID_PM4TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:TUNING_POINT_HWDP_PID_PM5PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:BSB_Solar_Panel_Battery a brick:Battery ;
    brickframe:isPartOf ebu3b:BSB_Solar_Panel .

ebu3b:EBU2_Solar_Panel_Battery a brick:Battery ;
    brickframe:isPartOf ebu3b:EBU2_Solar_Panel .

ebu3b:EBU3B_AHU_1_Cooling_Coil_1_Cooling_Valve a brick:Cooling_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Cooling_Coil_1 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_2_Cooling_Valve a brick:Cooling_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Cooling_Coil_2 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_3_Cooling_Valve a brick:Cooling_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Cooling_Coil_3 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_4_Cooling_Valve a brick:Cooling_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Cooling_Coil_4 .

ebu3b:EBU3B_AHU_1_Economizer_Damper_East a brick:Economizer_Damper ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Economizer .

ebu3b:EBU3B_AHU_1_Economizer_Damper_West a brick:Economizer_Damper ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Economizer .

ebu3b:EBU3B_AHU_1_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD .

ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD .

ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD .

ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD .

ebu3b:EBU3B_CRAC_1_Compressor_1 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_Compressor_2 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_Inverter a brick:Inverter ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_Standby_Fan a brick:Standby_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_Standby_Glycool_Unit a brick:Economizer .

ebu3b:EBU3B_CRAC_1_Standby_Unit a brick:CRAC .

ebu3b:EBU3B_CRAC_1_Supply_Fan a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_2_Compressor_1 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_Compressor_2 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_Inverter a brick:Inverter ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_Standby_Fan a brick:Standby_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_Standby_Glycool_Unit a brick:Economizer .

ebu3b:EBU3B_CRAC_2_Standby_Unit a brick:CRAC .

ebu3b:EBU3B_CRAC_2_Supply_Fan a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_3_Compressor_1 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_Compressor_2 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_Inverter a brick:Inverter ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_Standby_Fan a brick:Standby_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_Standby_Glycool_Unit a brick:Economizer .

ebu3b:EBU3B_CRAC_3_Standby_Unit a brick:CRAC .

ebu3b:EBU3B_CRAC_3_Supply_Fan a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_4_Compressor_1 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_Compressor_2 a brick:Compressor ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_Inverter a brick:Inverter ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_Standby_Fan a brick:Standby_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_Standby_Glycool_Unit a brick:Economizer .

ebu3b:EBU3B_CRAC_4_Standby_Unit a brick:CRAC .

ebu3b:EBU3B_CRAC_4_Supply_Fan a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_Domestic_Hot_Water_System_Valve a brick:Valve ;
    brickframe:isPartOf ebu3b:EBU3B_Domestic_Hot_Water_System .

ebu3b:EBU3B_Elevator a brick:Elevator .

ebu3b:EBU3B_HVAC_Zone_Rm_1Xxx a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_2Xxx a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_3Xxx a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_4Xxx a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Server_Room a brick:HVAC_Zone .

ebu3b:EBU3B_HVAC_Zone_Unknown a brick:HVAC_Zone .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve_1A a brick:Valve ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1 .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve_1B a brick:Valve ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1 .

ebu3b:EBU3B_Hot_Water_System_Pump a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD_Filter a brick:Filter ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_Server_Room a brick:Room ;
    brickframe:isPartOf ebu3b:EBU3B_HVAC_Zone_Server_Room .

ebu3b:EBU3B_VAV_Rm_1100A_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_VAV_Rm_1100A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_VAV_Rm_1100D_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_VAV_Rm_1102_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_VAV_Rm_1104_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_VAV_Rm_1106_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_VAV_Rm_1107_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_VAV_Rm_1108_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_VAV_Rm_1109_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_VAV_Rm_1110_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_VAV_Rm_1113_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_VAV_Rm_1115_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_VAV_Rm_1116_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_VAV_Rm_1117_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_VAV_Rm_1117_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_VAV_Rm_1122_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_VAV_Rm_1123_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_VAV_Rm_1124_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_VAV_Rm_1125_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_VAV_Rm_1126_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_VAV_Rm_1130_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_VAV_Rm_1130_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_VAV_Rm_1132_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_VAV_Rm_1133_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_VAV_Rm_1134_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_VAV_Rm_1139_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_VAV_Rm_1144_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_VAV_Rm_1145_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_VAV_Rm_1150_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_VAV_Rm_1151_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_VAV_Rm_1154_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_VAV_Rm_1155_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_VAV_Rm_1156_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_VAV_Rm_1200A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_VAV_Rm_1200B_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_VAV_Rm_1200B_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_VAV_Rm_1200C_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_VAV_Rm_1208B_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_VAV_Rm_1208_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_VAV_Rm_1212_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_VAV_Rm_1217_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_VAV_Rm_1218_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_VAV_Rm_1221_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_VAV_Rm_1223_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_VAV_Rm_1224_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_VAV_Rm_1229_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_VAV_Rm_1230_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_VAV_Rm_1231_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_VAV_Rm_1236_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_VAV_Rm_2102_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_VAV_Rm_2105_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_VAV_Rm_2107_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_VAV_Rm_2108_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_VAV_Rm_2109_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_VAV_Rm_2111_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_VAV_Rm_2112_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_VAV_Rm_2116_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_VAV_Rm_2118_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_VAV_Rm_2119_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_VAV_Rm_2119_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_VAV_Rm_2121_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_VAV_Rm_2122_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_VAV_Rm_2126_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_VAV_Rm_2127_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_VAV_Rm_2127_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_VAV_Rm_2128_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_VAV_Rm_2130_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_VAV_Rm_2132_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_VAV_Rm_2134_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_VAV_Rm_2136_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_VAV_Rm_2138_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_VAV_Rm_2140_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_VAV_Rm_2140_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_VAV_Rm_2142_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_VAV_Rm_2144_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_VAV_Rm_2146_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_VAV_Rm_2148_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_VAV_Rm_2150_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_VAV_Rm_2154_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_VAV_Rm_2200A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_VAV_Rm_2203_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_VAV_Rm_2208_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_VAV_Rm_2214_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_VAV_Rm_2215_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_VAV_Rm_2217_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_VAV_Rm_2218_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_VAV_Rm_2219_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_VAV_Rm_2221_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_VAV_Rm_2226_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_VAV_Rm_2227_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_VAV_Rm_2229A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_VAV_Rm_2230_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_VAV_Rm_2231_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_VAV_Rm_2232_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_VAV_Rm_2234_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_VAV_Rm_2236_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_VAV_Rm_2238_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_VAV_Rm_2240_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_VAV_Rm_2244_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_VAV_Rm_2250_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_VAV_Rm_2256_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_VAV_Rm_2258_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_VAV_Rm_2258_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_VAV_Rm_2262_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_VAV_Rm_2266_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_VAV_Rm_2270_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_VAV_Rm_2272_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_VAV_Rm_3102_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_VAV_Rm_3105_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_VAV_Rm_3106_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_VAV_Rm_3107_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_VAV_Rm_3109_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_VAV_Rm_3110_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_VAV_Rm_3111_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_VAV_Rm_3114_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_VAV_Rm_3118_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_VAV_Rm_3119_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_VAV_Rm_3119_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_VAV_Rm_3121_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_VAV_Rm_3122_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_VAV_Rm_3126_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_VAV_Rm_3127_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_VAV_Rm_3128_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_VAV_Rm_3128_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_VAV_Rm_3130_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_VAV_Rm_3132_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_VAV_Rm_3134_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_VAV_Rm_3136_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_VAV_Rm_3138_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_VAV_Rm_3140_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_VAV_Rm_3140_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_VAV_Rm_3142_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_VAV_Rm_3144_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_VAV_Rm_3146_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_VAV_Rm_3148_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_VAV_Rm_3150_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_VAV_Rm_3152_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_VAV_Rm_3154_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_VAV_Rm_3154_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_VAV_Rm_3200A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_VAV_Rm_3200B_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_VAV_Rm_3202_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_VAV_Rm_3203_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_VAV_Rm_3205_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_VAV_Rm_3208_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_VAV_Rm_3213_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_VAV_Rm_3213_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_VAV_Rm_3214_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_VAV_Rm_3215_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_VAV_Rm_3217_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_VAV_Rm_3218_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3218 .

ebu3b:EBU3B_VAV_Rm_3219S_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3219S .

ebu3b:EBU3B_VAV_Rm_3220_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_VAV_Rm_3221_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_VAV_Rm_3223_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_VAV_Rm_3223_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_VAV_Rm_3223_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_VAV_Rm_3223_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_VAV_Rm_3226_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_VAV_Rm_3230_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_VAV_Rm_3232_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_VAV_Rm_3236_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_VAV_Rm_3240_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_VAV_Rm_3242_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_VAV_Rm_3246_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_VAV_Rm_3250_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_VAV_Rm_3252_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_VAV_Rm_3254_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_VAV_Rm_3256_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_VAV_Rm_3258_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_VAV_Rm_3260_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_VAV_Rm_3262_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_VAV_Rm_4102_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_VAV_Rm_4105_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_VAV_Rm_4106_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_VAV_Rm_4107_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_VAV_Rm_4109_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_VAV_Rm_4110_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_VAV_Rm_4111_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_VAV_Rm_4114_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_VAV_Rm_4118_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_VAV_Rm_4119_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_VAV_Rm_4119_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_VAV_Rm_4121_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_VAV_Rm_4122_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_VAV_Rm_4126_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_VAV_Rm_4128_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_VAV_Rm_4130_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_VAV_Rm_4132_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_VAV_Rm_4134_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_VAV_Rm_4136_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_VAV_Rm_4138_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_VAV_Rm_4140_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_VAV_Rm_4140_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_VAV_Rm_4142_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_VAV_Rm_4144_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_VAV_Rm_4146_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_VAV_Rm_4148_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_VAV_Rm_4150_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_VAV_Rm_4152_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_VAV_Rm_4154_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_VAV_Rm_4154_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_VAV_Rm_4200A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_VAV_Rm_4202_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_VAV_Rm_4203_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_VAV_Rm_4205_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_VAV_Rm_4208_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_VAV_Rm_4213_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_VAV_Rm_4213_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_VAV_Rm_4214_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_VAV_Rm_4215_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_VAV_Rm_4217_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_VAV_Rm_4219_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_VAV_Rm_4220_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_VAV_Rm_4226_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_VAV_Rm_4230_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_VAV_Rm_4231_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_VAV_Rm_4232_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_VAV_Rm_4236_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_VAV_Rm_4240_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_VAV_Rm_4242_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_VAV_Rm_4246_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_VAV_Rm_4250_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_VAV_Rm_4252_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_VAV_Rm_4254_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_VAV_Rm_4256_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_VAV_Rm_4258_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_VAV_Rm_4262_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_VAV_Rm_B109_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_VAV_Rm_B200B_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_VAV_Rm_B200C_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_VAV_Rm_B210_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_VAV_Rm_B215_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_VAV_Rm_B220_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_VAV_Rm_B220_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_VAV_Rm_B225_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_VAV_Rm_B230_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_VAV_Rm_B230_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_VAV_Rm_B240A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_VAV_Rm_B240_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_VAV_Rm_B240_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_VAV_Rm_B250A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_VAV_Rm_B250_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_VAV_Rm_B250_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_VAV_Rm_B260A_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_VAV_Rm_B260_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_VAV_Rm_B260_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_VAV_Rm_B270_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_VAV_Rm_B270_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_VAV_Rm_B275_Reheat_Valve a brick:Reheat_Valve ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_VAV_Unknown_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Unknown .

ebu3b:Hubbs_Hall_Solar_Panel_Battery a brick:Battery ;
    brickframe:isPartOf ebu3b:Hubbs_Hall_Solar_Panel .

ebu3b:EBU3B_AHU_1_Cooling_Coil_1 a brick:Cooling_Coil ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_2 a brick:Cooling_Coil ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_3 a brick:Cooling_Coil ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Cooling_Coil_4 a brick:Cooling_Coil ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_CRAC_Emergency_Power_Off_System a brick:Emergency_Power_Off_System ;
    brickframe:isPartOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_HVAC_Zone_Rm_3218 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3219S a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2 a brick:Heat_Exchanger ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_VAV_Rm_1100A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_VAV_Rm_1100A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_VAV_Rm_1100D_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_VAV_Rm_1100D_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_VAV_Rm_1102_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_VAV_Rm_1102_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_VAV_Rm_1104_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_VAV_Rm_1104_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_VAV_Rm_1106_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_VAV_Rm_1106_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_VAV_Rm_1107_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_VAV_Rm_1107_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_VAV_Rm_1108_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_VAV_Rm_1108_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_VAV_Rm_1109_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_VAV_Rm_1109_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_VAV_Rm_1110_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_VAV_Rm_1110_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_VAV_Rm_1113_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_VAV_Rm_1113_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_VAV_Rm_1115_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_VAV_Rm_1115_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_VAV_Rm_1116_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_VAV_Rm_1116_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_VAV_Rm_1117_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_VAV_Rm_1117_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_VAV_Rm_1122_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_VAV_Rm_1122_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_VAV_Rm_1123_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_VAV_Rm_1123_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_VAV_Rm_1124_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_VAV_Rm_1125_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_VAV_Rm_1125_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_VAV_Rm_1126_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_VAV_Rm_1126_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_VAV_Rm_1130_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_VAV_Rm_1130_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_VAV_Rm_1132_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_VAV_Rm_1132_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_VAV_Rm_1133_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_VAV_Rm_1133_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_VAV_Rm_1134_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_VAV_Rm_1134_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_VAV_Rm_1139_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_VAV_Rm_1139_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_VAV_Rm_1144_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_VAV_Rm_1144_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_VAV_Rm_1145_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_VAV_Rm_1145_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_VAV_Rm_1150_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_VAV_Rm_1150_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_VAV_Rm_1151_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_VAV_Rm_1151_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_VAV_Rm_1154_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_VAV_Rm_1154_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_VAV_Rm_1155_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_VAV_Rm_1155_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_VAV_Rm_1156_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_VAV_Rm_1156_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_VAV_Rm_1200A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_VAV_Rm_1200A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_VAV_Rm_1200B_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_VAV_Rm_1200B_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_VAV_Rm_1200C_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_VAV_Rm_1200C_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_VAV_Rm_1203_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_VAV_Rm_1203_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_VAV_Rm_1207_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_VAV_Rm_1207_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_VAV_Rm_1208B_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_VAV_Rm_1208B_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_VAV_Rm_1208_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_VAV_Rm_1208_Exhaust_Fan a brick:Exhaust_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_VAV_Rm_1208_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_VAV_Rm_1212_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_VAV_Rm_1212_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_VAV_Rm_1213A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_VAV_Rm_1213A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_VAV_Rm_1213_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_VAV_Rm_1213_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_VAV_Rm_1217_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_VAV_Rm_1217_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_VAV_Rm_1218_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_VAV_Rm_1218_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_VAV_Rm_1221_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_VAV_Rm_1221_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_VAV_Rm_1223_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_VAV_Rm_1223_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_VAV_Rm_1224_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_VAV_Rm_1224_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_VAV_Rm_1229_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_VAV_Rm_1229_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_VAV_Rm_1230_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_VAV_Rm_1230_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_VAV_Rm_1231_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_VAV_Rm_1231_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_VAV_Rm_1236_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_VAV_Rm_1236_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_VAV_Rm_2102_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_VAV_Rm_2102_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_VAV_Rm_2105_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_VAV_Rm_2105_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_VAV_Rm_2107_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_VAV_Rm_2107_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_VAV_Rm_2108_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_VAV_Rm_2108_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_VAV_Rm_2109_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_VAV_Rm_2109_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_VAV_Rm_2111_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_VAV_Rm_2111_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_VAV_Rm_2112_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_VAV_Rm_2112_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_VAV_Rm_2116_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_VAV_Rm_2116_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_VAV_Rm_2118_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_VAV_Rm_2118_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_VAV_Rm_2119_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_VAV_Rm_2119_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_VAV_Rm_2121_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_VAV_Rm_2121_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_VAV_Rm_2122_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_VAV_Rm_2122_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_VAV_Rm_2126_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_VAV_Rm_2126_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_VAV_Rm_2127_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_VAV_Rm_2127_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_VAV_Rm_2128_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_VAV_Rm_2128_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_VAV_Rm_2130_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_VAV_Rm_2130_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_VAV_Rm_2132_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_VAV_Rm_2132_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_VAV_Rm_2134_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_VAV_Rm_2134_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_VAV_Rm_2136_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_VAV_Rm_2136_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_VAV_Rm_2138_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_VAV_Rm_2138_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_VAV_Rm_2140_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_VAV_Rm_2140_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_VAV_Rm_2142_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_VAV_Rm_2144_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_VAV_Rm_2146_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_VAV_Rm_2148_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_VAV_Rm_2150_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_VAV_Rm_2154_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_VAV_Rm_2200A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_VAV_Rm_2200A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_VAV_Rm_2203_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_VAV_Rm_2203_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_VAV_Rm_2207_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_VAV_Rm_2207_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_VAV_Rm_2208_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_VAV_Rm_2208_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_VAV_Rm_2209_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_VAV_Rm_2209_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_VAV_Rm_2214_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_VAV_Rm_2214_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_VAV_Rm_2215_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_VAV_Rm_2215_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_VAV_Rm_2217_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_VAV_Rm_2217_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_VAV_Rm_2218_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_VAV_Rm_2218_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_VAV_Rm_2219_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_VAV_Rm_2219_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_VAV_Rm_2221_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_VAV_Rm_2221_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_VAV_Rm_2226_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_VAV_Rm_2226_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_VAV_Rm_2227_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_VAV_Rm_2227_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_VAV_Rm_2229A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_VAV_Rm_2229A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_VAV_Rm_2230_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_VAV_Rm_2231_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_VAV_Rm_2231_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_VAV_Rm_2232_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_VAV_Rm_2234_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_VAV_Rm_2236_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_VAV_Rm_2238_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_VAV_Rm_2240_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_VAV_Rm_2240_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_VAV_Rm_2244_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_VAV_Rm_2244_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_VAV_Rm_2250_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_VAV_Rm_2250_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_VAV_Rm_2256_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_VAV_Rm_2256_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_VAV_Rm_2258_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_VAV_Rm_2262_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_VAV_Rm_2262_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_VAV_Rm_2266_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_VAV_Rm_2266_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_VAV_Rm_2270_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_VAV_Rm_2270_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_VAV_Rm_2272_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_VAV_Rm_2272_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_VAV_Rm_3102_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_VAV_Rm_3102_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_VAV_Rm_3105_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_VAV_Rm_3105_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_VAV_Rm_3106_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_VAV_Rm_3106_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_VAV_Rm_3107_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_VAV_Rm_3107_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_VAV_Rm_3109_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_VAV_Rm_3109_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_VAV_Rm_3110_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_VAV_Rm_3110_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_VAV_Rm_3111_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_VAV_Rm_3111_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_VAV_Rm_3114_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_VAV_Rm_3114_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_VAV_Rm_3118_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_VAV_Rm_3118_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_VAV_Rm_3119_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_VAV_Rm_3119_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_VAV_Rm_3121_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_VAV_Rm_3121_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_VAV_Rm_3122_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_VAV_Rm_3122_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_VAV_Rm_3126_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_VAV_Rm_3126_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_VAV_Rm_3127_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_VAV_Rm_3127_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_VAV_Rm_3128_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_VAV_Rm_3130_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_VAV_Rm_3130_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_VAV_Rm_3132_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_VAV_Rm_3132_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_VAV_Rm_3134_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_VAV_Rm_3134_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_VAV_Rm_3136_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_VAV_Rm_3136_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_VAV_Rm_3138_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_VAV_Rm_3138_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_VAV_Rm_3140_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_VAV_Rm_3140_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_VAV_Rm_3142_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_VAV_Rm_3144_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_VAV_Rm_3146_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_VAV_Rm_3148_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_VAV_Rm_3150_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_VAV_Rm_3152_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_VAV_Rm_3154_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_VAV_Rm_3200A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_VAV_Rm_3200A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_VAV_Rm_3200B_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_VAV_Rm_3200B_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_VAV_Rm_3202_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_VAV_Rm_3202_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_VAV_Rm_3203_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_VAV_Rm_3203_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_VAV_Rm_3205_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_VAV_Rm_3205_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_VAV_Rm_3207_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_VAV_Rm_3207_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_VAV_Rm_3208_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_VAV_Rm_3208_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_VAV_Rm_3213_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_VAV_Rm_3213_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_VAV_Rm_3214_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_VAV_Rm_3214_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_VAV_Rm_3215_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_VAV_Rm_3215_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_VAV_Rm_3217_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_VAV_Rm_3217_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_VAV_Rm_3220_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_VAV_Rm_3220_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_VAV_Rm_3221_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_VAV_Rm_3221_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_VAV_Rm_3226_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_VAV_Rm_3226_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3226 .

ebu3b:EBU3B_VAV_Rm_3230_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_VAV_Rm_3232_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_VAV_Rm_3236_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_VAV_Rm_3236_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3236 .

ebu3b:EBU3B_VAV_Rm_3240_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_VAV_Rm_3242_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_VAV_Rm_3246_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_VAV_Rm_3246_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3246 .

ebu3b:EBU3B_VAV_Rm_3250_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_VAV_Rm_3252_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_VAV_Rm_3254_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_VAV_Rm_3256_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_VAV_Rm_3258_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_VAV_Rm_3260_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_VAV_Rm_3262_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_VAV_Rm_4102_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_VAV_Rm_4102_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4102 .

ebu3b:EBU3B_VAV_Rm_4105_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_VAV_Rm_4105_Exhaust_Fan a brick:Exhaust_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_VAV_Rm_4105_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4105 .

ebu3b:EBU3B_VAV_Rm_4106_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_VAV_Rm_4106_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4106 .

ebu3b:EBU3B_VAV_Rm_4107_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_VAV_Rm_4107_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4107 .

ebu3b:EBU3B_VAV_Rm_4109_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_VAV_Rm_4109_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4109 .

ebu3b:EBU3B_VAV_Rm_4110_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_VAV_Rm_4110_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4110 .

ebu3b:EBU3B_VAV_Rm_4111_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_VAV_Rm_4111_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4111 .

ebu3b:EBU3B_VAV_Rm_4114_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_VAV_Rm_4114_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4114 .

ebu3b:EBU3B_VAV_Rm_4118_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_VAV_Rm_4118_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4118 .

ebu3b:EBU3B_VAV_Rm_4119_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_VAV_Rm_4119_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4119 .

ebu3b:EBU3B_VAV_Rm_4121_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_VAV_Rm_4121_Exhaust_Fan a brick:Exhaust_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_VAV_Rm_4121_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4121 .

ebu3b:EBU3B_VAV_Rm_4122_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_VAV_Rm_4122_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4122 .

ebu3b:EBU3B_VAV_Rm_4126_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_VAV_Rm_4126_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4126 .

ebu3b:EBU3B_VAV_Rm_4127_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_VAV_Rm_4127_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4127 .

ebu3b:EBU3B_VAV_Rm_4128_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_VAV_Rm_4128_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4128 .

ebu3b:EBU3B_VAV_Rm_4130_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_VAV_Rm_4130_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4130 .

ebu3b:EBU3B_VAV_Rm_4132_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_VAV_Rm_4132_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4132 .

ebu3b:EBU3B_VAV_Rm_4134_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_VAV_Rm_4134_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4134 .

ebu3b:EBU3B_VAV_Rm_4136_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_VAV_Rm_4136_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4136 .

ebu3b:EBU3B_VAV_Rm_4138_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_VAV_Rm_4138_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4138 .

ebu3b:EBU3B_VAV_Rm_4140_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_VAV_Rm_4140_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4140 .

ebu3b:EBU3B_VAV_Rm_4142_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_VAV_Rm_4144_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_VAV_Rm_4146_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_VAV_Rm_4148_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_VAV_Rm_4150_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_VAV_Rm_4152_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_VAV_Rm_4154_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_VAV_Rm_4200A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_VAV_Rm_4200A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4200A .

ebu3b:EBU3B_VAV_Rm_4202_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_VAV_Rm_4202_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4202 .

ebu3b:EBU3B_VAV_Rm_4203_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_VAV_Rm_4203_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4203 .

ebu3b:EBU3B_VAV_Rm_4205_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_VAV_Rm_4205_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4205 .

ebu3b:EBU3B_VAV_Rm_4207_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_VAV_Rm_4207_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4207 .

ebu3b:EBU3B_VAV_Rm_4208_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_VAV_Rm_4208_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4208 .

ebu3b:EBU3B_VAV_Rm_4213_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_VAV_Rm_4213_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4213 .

ebu3b:EBU3B_VAV_Rm_4214_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_VAV_Rm_4214_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4214 .

ebu3b:EBU3B_VAV_Rm_4215_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_VAV_Rm_4215_Exhaust_Fan a brick:Exhaust_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_VAV_Rm_4215_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4215 .

ebu3b:EBU3B_VAV_Rm_4217_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_VAV_Rm_4217_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4217 .

ebu3b:EBU3B_VAV_Rm_4219_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_VAV_Rm_4219_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4219 .

ebu3b:EBU3B_VAV_Rm_4220_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_VAV_Rm_4220_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4220 .

ebu3b:EBU3B_VAV_Rm_4223_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_VAV_Rm_4223_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4223 .

ebu3b:EBU3B_VAV_Rm_4226_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_VAV_Rm_4226_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4226 .

ebu3b:EBU3B_VAV_Rm_4230_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_VAV_Rm_4231_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_VAV_Rm_4231_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4231 .

ebu3b:EBU3B_VAV_Rm_4232_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_VAV_Rm_4236_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_VAV_Rm_4236_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4236 .

ebu3b:EBU3B_VAV_Rm_4240_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_VAV_Rm_4242_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_VAV_Rm_4246_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_VAV_Rm_4246_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4246 .

ebu3b:EBU3B_VAV_Rm_4250_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_VAV_Rm_4252_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_VAV_Rm_4254_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_VAV_Rm_4256_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_VAV_Rm_4258_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_VAV_Rm_4262_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:EBU3B_VAV_Rm_B102C_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B102C .

ebu3b:EBU3B_VAV_Rm_B103A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_VAV_Rm_B103A_Exhaust_Fan a brick:Exhaust_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_VAV_Rm_B103A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B103A .

ebu3b:EBU3B_VAV_Rm_B103_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_VAV_Rm_B103_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B103 .

ebu3b:EBU3B_VAV_Rm_B109_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_VAV_Rm_B109_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B109 .

ebu3b:EBU3B_VAV_Rm_B200B_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_VAV_Rm_B200B_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200B .

ebu3b:EBU3B_VAV_Rm_B200C_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_VAV_Rm_B200C_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B200C .

ebu3b:EBU3B_VAV_Rm_B210_Booster_Fan a brick:Booster_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_VAV_Rm_B210_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_VAV_Rm_B215_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_VAV_Rm_B215_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B215 .

ebu3b:EBU3B_VAV_Rm_B220_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_VAV_Rm_B222_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_VAV_Rm_B222_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B222 .

ebu3b:EBU3B_VAV_Rm_B224_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_VAV_Rm_B224_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B224 .

ebu3b:EBU3B_VAV_Rm_B225_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_VAV_Rm_B225_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B225 .

ebu3b:EBU3B_VAV_Rm_B230A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_VAV_Rm_B230A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230A .

ebu3b:EBU3B_VAV_Rm_B230_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_VAV_Rm_B240A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_VAV_Rm_B240A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240A .

ebu3b:EBU3B_VAV_Rm_B240_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_VAV_Rm_B250A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_VAV_Rm_B250A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250A .

ebu3b:EBU3B_VAV_Rm_B250_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_VAV_Rm_B260A_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_VAV_Rm_B260A_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260A .

ebu3b:EBU3B_VAV_Rm_B260_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_VAV_Rm_B270_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:EBU3B_VAV_Rm_B275_Damper a brick:Damper ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:EBU3B_VAV_Rm_B275_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B275 .

ebu3b:BSB_Solar_Panel a brick:Solar_Panel .

ebu3b:EBU3B_Domestic_Hot_Water_System_Pump a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Domestic_Hot_Water_System .

ebu3b:EBU3B_HVAC_Zone_Rm_3128 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3223 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_VAV_Rm_1124_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_VAV_Rm_2142_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_VAV_Rm_2144_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_VAV_Rm_2146_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_VAV_Rm_2148_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_VAV_Rm_2150_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_VAV_Rm_2154_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_VAV_Rm_2230_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_VAV_Rm_2232_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_VAV_Rm_2234_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_VAV_Rm_2236_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_VAV_Rm_2238_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_VAV_Rm_3142_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_VAV_Rm_3144_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_VAV_Rm_3146_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_VAV_Rm_3148_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_VAV_Rm_3150_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_VAV_Rm_3152_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_VAV_Rm_3154_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_VAV_Rm_3230_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3230 .

ebu3b:EBU3B_VAV_Rm_3232_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3232 .

ebu3b:EBU3B_VAV_Rm_3240_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3240 .

ebu3b:EBU3B_VAV_Rm_3242_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3242 .

ebu3b:EBU3B_VAV_Rm_3250_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3250 .

ebu3b:EBU3B_VAV_Rm_3252_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3252 .

ebu3b:EBU3B_VAV_Rm_3254_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3254 .

ebu3b:EBU3B_VAV_Rm_3256_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3256 .

ebu3b:EBU3B_VAV_Rm_3258_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3258 .

ebu3b:EBU3B_VAV_Rm_3260_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3260 .

ebu3b:EBU3B_VAV_Rm_3262_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_3262 .

ebu3b:EBU3B_VAV_Rm_4142_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4142 .

ebu3b:EBU3B_VAV_Rm_4144_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4144 .

ebu3b:EBU3B_VAV_Rm_4146_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4146 .

ebu3b:EBU3B_VAV_Rm_4148_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4148 .

ebu3b:EBU3B_VAV_Rm_4150_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4150 .

ebu3b:EBU3B_VAV_Rm_4152_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4152 .

ebu3b:EBU3B_VAV_Rm_4154_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4154 .

ebu3b:EBU3B_VAV_Rm_4230_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4230 .

ebu3b:EBU3B_VAV_Rm_4232_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4232 .

ebu3b:EBU3B_VAV_Rm_4240_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4240 .

ebu3b:EBU3B_VAV_Rm_4242_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4242 .

ebu3b:EBU3B_VAV_Rm_4250_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4250 .

ebu3b:EBU3B_VAV_Rm_4252_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4252 .

ebu3b:EBU3B_VAV_Rm_4254_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4254 .

ebu3b:EBU3B_VAV_Rm_4256_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4256 .

ebu3b:EBU3B_VAV_Rm_4258_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4258 .

ebu3b:EBU3B_VAV_Rm_4262_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_4262 .

ebu3b:Hubbs_Hall_Solar_Panel a brick:Solar_Panel .

ebu3b:EBU3B_AHU_1_Economizer a brick:Economizer ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_1 a brick:Return_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_2 a brick:Return_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_3 a brick:Return_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_4 a brick:Return_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1100A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1100D a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1102 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1104 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1106 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1107 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1108 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1109 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1110 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1113 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1115 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1116 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1117 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1122 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1123 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1125 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1126 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1130 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1132 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1133 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1134 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1139 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1144 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1145 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1150 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1151 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1154 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1155 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1156 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1200A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1200B a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1200C a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1203 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1207 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1208 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1208B a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1212 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1213 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1213A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1217 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1218 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1221 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1223 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1224 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1229 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1230 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1231 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_1236 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_2102 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2105 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2107 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2108 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2109 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2111 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2112 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2116 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2118 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2119 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2121 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2122 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2126 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2127 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2128 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2130 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2132 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2134 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2136 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2138 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2140 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2200A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2203 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2207 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2208 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2209 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2214 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2215 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2217 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2218 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2219 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2221 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2226 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2227 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2229A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2231 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2240 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2244 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2250 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2256 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2258 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2262 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2266 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2270 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2272 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_3102 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3105 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3106 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3107 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3109 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3110 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3111 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3114 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3118 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3119 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3121 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3122 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3126 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3127 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3130 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3132 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3134 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3136 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3138 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3140 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3200A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3200B a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3202 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3203 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3205 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3207 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3208 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3213 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3214 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3215 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3217 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3220 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3221 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3226 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3236 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3246 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_4102 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4105 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4106 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4107 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4109 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4110 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4111 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4114 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4118 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4119 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4121 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4122 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4126 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4127 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4128 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4130 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4132 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4134 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4136 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4138 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4140 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4200A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4202 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4203 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4205 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4207 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4208 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4213 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4214 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4215 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4217 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4219 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4220 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4223 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4226 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4231 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4236 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4246 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_B102C a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B103 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B103A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B109 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B200B a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B200C a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B215 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B222 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B224 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B225 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B230A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B240A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B250A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B260A a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B275 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger a brick:Heat_Exchanger ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1 a brick:Heat_Exchanger ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_VAV_Rm_B210_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_VAV_Rm_B220_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B220 .

ebu3b:EBU3B_VAV_Rm_B230_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_VAV_Rm_B240_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B240 .

ebu3b:EBU3B_VAV_Rm_B250_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B250 .

ebu3b:EBU3B_VAV_Rm_B260_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B260 .

ebu3b:EBU3B_VAV_Rm_B270_Thermostat a brick:Thermostat ;
    brickframe:isPartOf ebu3b:EBU3B_VAV_Rm_B270 .

ebu3b:BSB_Weather a brick:Weather .

ebu3b:EBU2_Solar_Panel a brick:Solar_Panel .

ebu3b:EBU2_Weather a brick:Weather .

ebu3b:EBU3B_AHU_1_Supply_Fan_1 a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Supply_Fan_2 a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Supply_Fan_3 a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AHU_1_Supply_Fan_4 a brick:Supply_Fan ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_Chilled_Water_System_Pump_1 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_Chilled_Water_System_Pump_2 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_Domestic_Hot_Water_System a brick:Domestic_Hot_Water_System .

ebu3b:EBU3B_HVAC_Zone_Rm_1124 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_1 .

ebu3b:EBU3B_HVAC_Zone_Rm_2142 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2144 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2146 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2148 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2150 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2154 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2230 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2232 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2234 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2236 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_2238 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_2 .

ebu3b:EBU3B_HVAC_Zone_Rm_3142 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3144 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3146 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3148 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3150 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3152 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3154 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3230 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3232 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3240 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3242 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3250 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3252 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3254 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3256 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3258 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3260 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_3262 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_3 .

ebu3b:EBU3B_HVAC_Zone_Rm_4142 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4144 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4146 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4148 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4150 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4152 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4154 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4230 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4232 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4240 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4242 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4250 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4252 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4254 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4256 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4258 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_HVAC_Zone_Rm_4262 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Floor_4 .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve a brick:Valve ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1 .

ebu3b:EBU3B_Hot_Water_System_Pump_1 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Hot_Water_System_Pump_2 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_VAV_Rm_B102C a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B102C .

ebu3b:Hubbs_Hall_Weather a brick:Weather .

ebu3b:EBU3B_Chilled_Water_System_Pump a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_HVAC_Zone_Rm_B210 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B220 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B230 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B240 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B250 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B260 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_HVAC_Zone_Rm_B270 a brick:HVAC_Zone ;
    brickframe:isPartOf ebu3b:EBU3B_Basement .

ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve a brick:Valve ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2 .

ebu3b:EBU3B a brick:Building .

ebu3b:EBU3B_Chilled_Water_System_Pump_3 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_Chilled_Water_System_Pump_4 a brick:Pump ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_CRAC a brick:CRAC .

ebu3b:EBU3B_VAV_Rm_1203 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1203 .

ebu3b:EBU3B_VAV_Rm_1207 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1207 .

ebu3b:EBU3B_VAV_Rm_1213 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1213 .

ebu3b:EBU3B_VAV_Rm_1213A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1213A .

ebu3b:EBU3B_VAV_Rm_2207 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2207 .

ebu3b:EBU3B_VAV_Rm_2209 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2209 .

ebu3b:EBU3B_VAV_Rm_3207 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3207 .

ebu3b:EBU3B_VAV_Rm_4127 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4127 .

ebu3b:EBU3B_VAV_Rm_4207 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4207 .

ebu3b:EBU3B_VAV_Rm_4223 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4223 .

ebu3b:EBU3B_VAV_Rm_B103 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B103 .

ebu3b:EBU3B_VAV_Rm_B222 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B222 .

ebu3b:EBU3B_VAV_Rm_B224 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B224 .

ebu3b:EBU3B_VAV_Rm_B230A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B230A .

ebu3b:EBU3B_Chilled_Water_System a brick:Chilled_Water_System .

ebu3b:EBU3B_VAV_Rm_B103A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B103A .

ebu3b:EBU3B_VAV_Rm_2258 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2258 .

ebu3b:EBU3B_VAV_Rm_3128 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3128 .

ebu3b:EBU3B_VAV_Rm_3223 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3223 .

ebu3b:EBU3B_VAV_Rm_1100D a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1100D .

ebu3b:EBU3B_VAV_Rm_1102 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1102 .

ebu3b:EBU3B_VAV_Rm_1104 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1104 .

ebu3b:EBU3B_VAV_Rm_1106 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1106 .

ebu3b:EBU3B_VAV_Rm_1107 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1107 .

ebu3b:EBU3B_VAV_Rm_1108 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1108 .

ebu3b:EBU3B_VAV_Rm_1109 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1109 .

ebu3b:EBU3B_VAV_Rm_1110 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1110 .

ebu3b:EBU3B_VAV_Rm_1113 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1113 .

ebu3b:EBU3B_VAV_Rm_1115 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1115 .

ebu3b:EBU3B_VAV_Rm_1116 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1116 .

ebu3b:EBU3B_VAV_Rm_1122 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1122 .

ebu3b:EBU3B_VAV_Rm_1123 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1123 .

ebu3b:EBU3B_VAV_Rm_1125 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1125 .

ebu3b:EBU3B_VAV_Rm_1126 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1126 .

ebu3b:EBU3B_VAV_Rm_1132 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1132 .

ebu3b:EBU3B_VAV_Rm_1133 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1133 .

ebu3b:EBU3B_VAV_Rm_1134 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1134 .

ebu3b:EBU3B_VAV_Rm_1139 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1139 .

ebu3b:EBU3B_VAV_Rm_1144 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1144 .

ebu3b:EBU3B_VAV_Rm_1145 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1145 .

ebu3b:EBU3B_VAV_Rm_1150 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1150 .

ebu3b:EBU3B_VAV_Rm_1151 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1151 .

ebu3b:EBU3B_VAV_Rm_1154 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1154 .

ebu3b:EBU3B_VAV_Rm_1155 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1155 .

ebu3b:EBU3B_VAV_Rm_1156 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1156 .

ebu3b:EBU3B_VAV_Rm_1200A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1200A .

ebu3b:EBU3B_VAV_Rm_1200C a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1200C .

ebu3b:EBU3B_VAV_Rm_1208B a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1208B .

ebu3b:EBU3B_VAV_Rm_1212 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1212 .

ebu3b:EBU3B_VAV_Rm_1217 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1217 .

ebu3b:EBU3B_VAV_Rm_1218 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1218 .

ebu3b:EBU3B_VAV_Rm_1221 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1221 .

ebu3b:EBU3B_VAV_Rm_1223 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1223 .

ebu3b:EBU3B_VAV_Rm_1224 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1224 .

ebu3b:EBU3B_VAV_Rm_1229 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1229 .

ebu3b:EBU3B_VAV_Rm_1230 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1230 .

ebu3b:EBU3B_VAV_Rm_1231 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1231 .

ebu3b:EBU3B_VAV_Rm_1236 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1236 .

ebu3b:EBU3B_VAV_Rm_2102 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2102 .

ebu3b:EBU3B_VAV_Rm_2105 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2105 .

ebu3b:EBU3B_VAV_Rm_2107 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2107 .

ebu3b:EBU3B_VAV_Rm_2108 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2108 .

ebu3b:EBU3B_VAV_Rm_2109 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2109 .

ebu3b:EBU3B_VAV_Rm_2111 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2111 .

ebu3b:EBU3B_VAV_Rm_2112 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2112 .

ebu3b:EBU3B_VAV_Rm_2116 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2116 .

ebu3b:EBU3B_VAV_Rm_2118 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2118 .

ebu3b:EBU3B_VAV_Rm_2121 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2121 .

ebu3b:EBU3B_VAV_Rm_2122 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2122 .

ebu3b:EBU3B_VAV_Rm_2126 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2126 .

ebu3b:EBU3B_VAV_Rm_2128 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2128 .

ebu3b:EBU3B_VAV_Rm_2130 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2130 .

ebu3b:EBU3B_VAV_Rm_2132 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2132 .

ebu3b:EBU3B_VAV_Rm_2134 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2134 .

ebu3b:EBU3B_VAV_Rm_2136 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2136 .

ebu3b:EBU3B_VAV_Rm_2138 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2138 .

ebu3b:EBU3B_VAV_Rm_2200A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2200A .

ebu3b:EBU3B_VAV_Rm_2203 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2203 .

ebu3b:EBU3B_VAV_Rm_2208 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2208 .

ebu3b:EBU3B_VAV_Rm_2214 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2214 .

ebu3b:EBU3B_VAV_Rm_2215 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2215 .

ebu3b:EBU3B_VAV_Rm_2217 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2217 .

ebu3b:EBU3B_VAV_Rm_2218 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2218 .

ebu3b:EBU3B_VAV_Rm_2219 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2219 .

ebu3b:EBU3B_VAV_Rm_2221 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2221 .

ebu3b:EBU3B_VAV_Rm_2226 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2226 .

ebu3b:EBU3B_VAV_Rm_2227 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2227 .

ebu3b:EBU3B_VAV_Rm_2229A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2229A .

ebu3b:EBU3B_VAV_Rm_2231 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2231 .

ebu3b:EBU3B_VAV_Rm_2240 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2240 .

ebu3b:EBU3B_VAV_Rm_2244 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2244 .

ebu3b:EBU3B_VAV_Rm_2250 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2250 .

ebu3b:EBU3B_VAV_Rm_2262 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2262 .

ebu3b:EBU3B_VAV_Rm_2266 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2266 .

ebu3b:EBU3B_VAV_Rm_2270 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2270 .

ebu3b:EBU3B_VAV_Rm_2272 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2272 .

ebu3b:EBU3B_VAV_Rm_3102 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3102 .

ebu3b:EBU3B_VAV_Rm_3105 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3105 .

ebu3b:EBU3B_VAV_Rm_3106 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3106 .

ebu3b:EBU3B_VAV_Rm_3107 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3107 .

ebu3b:EBU3B_VAV_Rm_3109 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3109 .

ebu3b:EBU3B_VAV_Rm_3110 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3110 .

ebu3b:EBU3B_VAV_Rm_3111 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3111 .

ebu3b:EBU3B_VAV_Rm_3114 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3114 .

ebu3b:EBU3B_VAV_Rm_3118 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3118 .

ebu3b:EBU3B_VAV_Rm_3121 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3121 .

ebu3b:EBU3B_VAV_Rm_3122 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3122 .

ebu3b:EBU3B_VAV_Rm_3126 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3126 .

ebu3b:EBU3B_VAV_Rm_3130 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3130 .

ebu3b:EBU3B_VAV_Rm_3132 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3132 .

ebu3b:EBU3B_VAV_Rm_3134 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3134 .

ebu3b:EBU3B_VAV_Rm_3136 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3136 .

ebu3b:EBU3B_VAV_Rm_3138 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3138 .

ebu3b:EBU3B_VAV_Rm_3200A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3200A .

ebu3b:EBU3B_VAV_Rm_3200B a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3200B .

ebu3b:EBU3B_VAV_Rm_3202 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3202 .

ebu3b:EBU3B_VAV_Rm_3203 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3203 .

ebu3b:EBU3B_VAV_Rm_3205 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3205 .

ebu3b:EBU3B_VAV_Rm_3208 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3208 .

ebu3b:EBU3B_VAV_Rm_3214 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3214 .

ebu3b:EBU3B_VAV_Rm_3215 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3215 .

ebu3b:EBU3B_VAV_Rm_3217 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3217 .

ebu3b:EBU3B_VAV_Rm_3220 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3220 .

ebu3b:EBU3B_VAV_Rm_3221 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3221 .

ebu3b:EBU3B_VAV_Rm_3226 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3226 .

ebu3b:EBU3B_VAV_Rm_3236 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3236 .

ebu3b:EBU3B_VAV_Rm_3246 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3246 .

ebu3b:EBU3B_VAV_Rm_4102 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4102 .

ebu3b:EBU3B_VAV_Rm_4106 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4106 .

ebu3b:EBU3B_VAV_Rm_4107 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4107 .

ebu3b:EBU3B_VAV_Rm_4109 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4109 .

ebu3b:EBU3B_VAV_Rm_4110 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4110 .

ebu3b:EBU3B_VAV_Rm_4111 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4111 .

ebu3b:EBU3B_VAV_Rm_4114 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4114 .

ebu3b:EBU3B_VAV_Rm_4118 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4118 .

ebu3b:EBU3B_VAV_Rm_4122 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4122 .

ebu3b:EBU3B_VAV_Rm_4126 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4126 .

ebu3b:EBU3B_VAV_Rm_4128 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4128 .

ebu3b:EBU3B_VAV_Rm_4130 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4130 .

ebu3b:EBU3B_VAV_Rm_4132 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4132 .

ebu3b:EBU3B_VAV_Rm_4134 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4134 .

ebu3b:EBU3B_VAV_Rm_4136 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4136 .

ebu3b:EBU3B_VAV_Rm_4138 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4138 .

ebu3b:EBU3B_VAV_Rm_4200A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4200A .

ebu3b:EBU3B_VAV_Rm_4202 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4202 .

ebu3b:EBU3B_VAV_Rm_4203 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4203 .

ebu3b:EBU3B_VAV_Rm_4205 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4205 .

ebu3b:EBU3B_VAV_Rm_4208 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4208 .

ebu3b:EBU3B_VAV_Rm_4214 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4214 .

ebu3b:EBU3B_VAV_Rm_4217 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4217 .

ebu3b:EBU3B_VAV_Rm_4219 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4219 .

ebu3b:EBU3B_VAV_Rm_4220 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4220 .

ebu3b:EBU3B_VAV_Rm_4226 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4226 .

ebu3b:EBU3B_VAV_Rm_4231 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4231 .

ebu3b:EBU3B_VAV_Rm_4236 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4236 .

ebu3b:EBU3B_VAV_Rm_4246 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4246 .

ebu3b:EBU3B_VAV_Rm_B109 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B109 .

ebu3b:EBU3B_VAV_Rm_B200B a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B200B .

ebu3b:EBU3B_VAV_Rm_B200C a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B200C .

ebu3b:EBU3B_VAV_Rm_B215 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B215 .

ebu3b:EBU3B_VAV_Rm_B225 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B225 .

ebu3b:EBU3B_VAV_Rm_B240A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B240A .

ebu3b:EBU3B_VAV_Rm_B250A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B250A .

ebu3b:EBU3B_VAV_Rm_B260A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B260A .

ebu3b:EBU3B_VAV_Rm_B275 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B275 .

ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_1 .

ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_2 .

ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_3 .

ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Return_Fan_4 .

ebu3b:EBU3B_AHU_1_Supply_Fan_1_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_1 .

ebu3b:EBU3B_AHU_1_Supply_Fan_2_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_2 .

ebu3b:EBU3B_AHU_1_Supply_Fan_3_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_3 .

ebu3b:EBU3B_AHU_1_Supply_Fan_4_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_AHU_1_Supply_Fan_4 .

ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_1 .

ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_2 .

ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Pump_1 .

ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Hot_Water_System_Pump_2 .

ebu3b:EBU3B_VAV_Rm_1124 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1124 .

ebu3b:EBU3B_VAV_Rm_2142 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2142 .

ebu3b:EBU3B_VAV_Rm_2144 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2144 .

ebu3b:EBU3B_VAV_Rm_2146 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2146 .

ebu3b:EBU3B_VAV_Rm_2148 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2148 .

ebu3b:EBU3B_VAV_Rm_2150 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2150 .

ebu3b:EBU3B_VAV_Rm_2154 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2154 .

ebu3b:EBU3B_VAV_Rm_2230 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2230 .

ebu3b:EBU3B_VAV_Rm_2232 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2232 .

ebu3b:EBU3B_VAV_Rm_2236 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2236 .

ebu3b:EBU3B_VAV_Rm_2238 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2238 .

ebu3b:EBU3B_VAV_Rm_2256 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2256 .

ebu3b:EBU3B_VAV_Rm_3127 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3127 .

ebu3b:EBU3B_VAV_Rm_3142 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3142 .

ebu3b:EBU3B_VAV_Rm_3144 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3144 .

ebu3b:EBU3B_VAV_Rm_3146 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3146 .

ebu3b:EBU3B_VAV_Rm_3148 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3148 .

ebu3b:EBU3B_VAV_Rm_3150 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3150 .

ebu3b:EBU3B_VAV_Rm_3152 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3152 .

ebu3b:EBU3B_VAV_Rm_3230 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3230 .

ebu3b:EBU3B_VAV_Rm_3232 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3232 .

ebu3b:EBU3B_VAV_Rm_3240 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3240 .

ebu3b:EBU3B_VAV_Rm_3242 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3242 .

ebu3b:EBU3B_VAV_Rm_3250 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3250 .

ebu3b:EBU3B_VAV_Rm_3252 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3252 .

ebu3b:EBU3B_VAV_Rm_3254 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3254 .

ebu3b:EBU3B_VAV_Rm_3256 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3256 .

ebu3b:EBU3B_VAV_Rm_3258 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3258 .

ebu3b:EBU3B_VAV_Rm_3260 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3260 .

ebu3b:EBU3B_VAV_Rm_3262 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3262 .

ebu3b:EBU3B_VAV_Rm_4142 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4142 .

ebu3b:EBU3B_VAV_Rm_4146 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4146 .

ebu3b:EBU3B_VAV_Rm_4148 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4148 .

ebu3b:EBU3B_VAV_Rm_4150 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4150 .

ebu3b:EBU3B_VAV_Rm_4152 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4152 .

ebu3b:EBU3B_VAV_Rm_4230 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4230 .

ebu3b:EBU3B_VAV_Rm_4232 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4232 .

ebu3b:EBU3B_VAV_Rm_4240 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4240 .

ebu3b:EBU3B_VAV_Rm_4242 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4242 .

ebu3b:EBU3B_VAV_Rm_4250 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4250 .

ebu3b:EBU3B_VAV_Rm_4252 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4252 .

ebu3b:EBU3B_VAV_Rm_4254 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4254 .

ebu3b:EBU3B_VAV_Rm_4256 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4256 .

ebu3b:EBU3B_VAV_Rm_4258 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4258 .

ebu3b:EBU3B_VAV_Rm_4262 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4262 .

ebu3b:EBU3B_Basement a brick:Floor ;
    brickframe:isPartOf ebu3b:EBU3B .

ebu3b:EBU3B_VAV_Rm_1100A a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1100A .

ebu3b:EBU3B_VAV_Rm_1117 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1117 .

ebu3b:EBU3B_VAV_Rm_1130 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1130 .

ebu3b:EBU3B_VAV_Rm_1200B a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1200B .

ebu3b:EBU3B_VAV_Rm_2119 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2119 .

ebu3b:EBU3B_VAV_Rm_2140 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2140 .

ebu3b:EBU3B_VAV_Rm_2234 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2234 .

ebu3b:EBU3B_VAV_Rm_3119 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3119 .

ebu3b:EBU3B_VAV_Rm_3140 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3140 .

ebu3b:EBU3B_VAV_Rm_3213 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3213 .

ebu3b:EBU3B_VAV_Rm_4119 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4119 .

ebu3b:EBU3B_VAV_Rm_4140 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4140 .

ebu3b:EBU3B_VAV_Rm_4144 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4144 .

ebu3b:EBU3B_VAV_Rm_4213 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4213 .

ebu3b:EBU3B_Hot_Water_System a brick:Hot_Water_System .

ebu3b:EBU3B_VAV_Rm_1208 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_1208 .

ebu3b:EBU3B_VAV_Rm_3154 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_3154 .

ebu3b:EBU3B_VAV_Rm_4105 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4105 .

ebu3b:EBU3B_VAV_Rm_4121 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4121 .

ebu3b:EBU3B_VAV_Rm_4154 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4154 .

ebu3b:EBU3B_VAV_Rm_4215 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_4215 .

ebu3b:EBU3B_VAV_Rm_2127 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_2127 .

ebu3b:EBU3B_VAV_Rm_B220 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B220 .

ebu3b:EBU3B_VAV_Rm_B230 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B230 .

ebu3b:EBU3B_VAV_Rm_B240 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B240 .

ebu3b:EBU3B_VAV_Rm_B250 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B250 .

ebu3b:EBU3B_VAV_Rm_B260 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B260 .

ebu3b:EBU3B_VAV_Rm_B270 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B270 .

ebu3b:EBU3B_VAV_Rm_B210 a brick:VAV ;
    brickframe:feeds ebu3b:EBU3B_HVAC_Zone_Rm_B210 .

ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD a brick:VFD ;
    brickframe:isPartOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_HVAC a brick:HVAC .

ebu3b:EBU3B_CRAC_1 a brick:CRAC .

ebu3b:EBU3B_CRAC_2 a brick:CRAC .

ebu3b:EBU3B_CRAC_3 a brick:CRAC .

ebu3b:EBU3B_CRAC_4 a brick:CRAC .

ebu3b:EBU3B_Floor_1 a brick:Floor ;
    brickframe:isPartOf ebu3b:EBU3B .

ebu3b:EBU3B_Floor_4 a brick:Floor ;
    brickframe:isPartOf ebu3b:EBU3B .

ebu3b:EBU3B_Floor_2 a brick:Floor ;
    brickframe:isPartOf ebu3b:EBU3B .

ebu3b:EBU3B_Floor_3 a brick:Floor ;
    brickframe:isPartOf ebu3b:EBU3B .

ebu3b:EBU3B_AHU_1 a brick:AHU ;
    brickframe:feeds ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3226,
        ebu3b:EBU3B_VAV_Rm_3230,
        ebu3b:EBU3B_VAV_Rm_3232,
        ebu3b:EBU3B_VAV_Rm_3236,
        ebu3b:EBU3B_VAV_Rm_3240,
        ebu3b:EBU3B_VAV_Rm_3242,
        ebu3b:EBU3B_VAV_Rm_3246,
        ebu3b:EBU3B_VAV_Rm_3250,
        ebu3b:EBU3B_VAV_Rm_3252,
        ebu3b:EBU3B_VAV_Rm_3254,
        ebu3b:EBU3B_VAV_Rm_3256,
        ebu3b:EBU3B_VAV_Rm_3258,
        ebu3b:EBU3B_VAV_Rm_3260,
        ebu3b:EBU3B_VAV_Rm_3262,
        ebu3b:EBU3B_VAV_Rm_4102,
        ebu3b:EBU3B_VAV_Rm_4105,
        ebu3b:EBU3B_VAV_Rm_4106,
        ebu3b:EBU3B_VAV_Rm_4107,
        ebu3b:EBU3B_VAV_Rm_4109,
        ebu3b:EBU3B_VAV_Rm_4110,
        ebu3b:EBU3B_VAV_Rm_4111,
        ebu3b:EBU3B_VAV_Rm_4114,
        ebu3b:EBU3B_VAV_Rm_4118,
        ebu3b:EBU3B_VAV_Rm_4119,
        ebu3b:EBU3B_VAV_Rm_4121,
        ebu3b:EBU3B_VAV_Rm_4122,
        ebu3b:EBU3B_VAV_Rm_4126,
        ebu3b:EBU3B_VAV_Rm_4127,
        ebu3b:EBU3B_VAV_Rm_4128,
        ebu3b:EBU3B_VAV_Rm_4130,
        ebu3b:EBU3B_VAV_Rm_4132,
        ebu3b:EBU3B_VAV_Rm_4134,
        ebu3b:EBU3B_VAV_Rm_4136,
        ebu3b:EBU3B_VAV_Rm_4138,
        ebu3b:EBU3B_VAV_Rm_4140,
        ebu3b:EBU3B_VAV_Rm_4142,
        ebu3b:EBU3B_VAV_Rm_4144,
        ebu3b:EBU3B_VAV_Rm_4146,
        ebu3b:EBU3B_VAV_Rm_4148,
        ebu3b:EBU3B_VAV_Rm_4150,
        ebu3b:EBU3B_VAV_Rm_4152,
        ebu3b:EBU3B_VAV_Rm_4154,
        ebu3b:EBU3B_VAV_Rm_4200A,
        ebu3b:EBU3B_VAV_Rm_4202,
        ebu3b:EBU3B_VAV_Rm_4203,
        ebu3b:EBU3B_VAV_Rm_4205,
        ebu3b:EBU3B_VAV_Rm_4207,
        ebu3b:EBU3B_VAV_Rm_4208,
        ebu3b:EBU3B_VAV_Rm_4213,
        ebu3b:EBU3B_VAV_Rm_4214,
        ebu3b:EBU3B_VAV_Rm_4215,
        ebu3b:EBU3B_VAV_Rm_4217,
        ebu3b:EBU3B_VAV_Rm_4219,
        ebu3b:EBU3B_VAV_Rm_4220,
        ebu3b:EBU3B_VAV_Rm_4223,
        ebu3b:EBU3B_VAV_Rm_4226,
        ebu3b:EBU3B_VAV_Rm_4230,
        ebu3b:EBU3B_VAV_Rm_4231,
        ebu3b:EBU3B_VAV_Rm_4232,
        ebu3b:EBU3B_VAV_Rm_4236,
        ebu3b:EBU3B_VAV_Rm_4240,
        ebu3b:EBU3B_VAV_Rm_4242,
        ebu3b:EBU3B_VAV_Rm_4246,
        ebu3b:EBU3B_VAV_Rm_4250,
        ebu3b:EBU3B_VAV_Rm_4252,
        ebu3b:EBU3B_VAV_Rm_4254,
        ebu3b:EBU3B_VAV_Rm_4256,
        ebu3b:EBU3B_VAV_Rm_4258,
        ebu3b:EBU3B_VAV_Rm_4262,
        ebu3b:EBU3B_VAV_Rm_B102C,
        ebu3b:EBU3B_VAV_Rm_B103,
        ebu3b:EBU3B_VAV_Rm_B103A,
        ebu3b:EBU3B_VAV_Rm_B109,
        ebu3b:EBU3B_VAV_Rm_B200B,
        ebu3b:EBU3B_VAV_Rm_B200C,
        ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B215,
        ebu3b:EBU3B_VAV_Rm_B220,
        ebu3b:EBU3B_VAV_Rm_B222,
        ebu3b:EBU3B_VAV_Rm_B224,
        ebu3b:EBU3B_VAV_Rm_B225,
        ebu3b:EBU3B_VAV_Rm_B230,
        ebu3b:EBU3B_VAV_Rm_B230A,
        ebu3b:EBU3B_VAV_Rm_B240,
        ebu3b:EBU3B_VAV_Rm_B240A,
        ebu3b:EBU3B_VAV_Rm_B250,
        ebu3b:EBU3B_VAV_Rm_B250A,
        ebu3b:EBU3B_VAV_Rm_B260,
        ebu3b:EBU3B_VAV_Rm_B260A,
        ebu3b:EBU3B_VAV_Rm_B270,
        ebu3b:EBU3B_VAV_Rm_B275 .

