    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Cool_Request> a owl:NamedIndividual,
