    ns1:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
