    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

