GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Flow_Control___Flow_Input a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Zone_Temp___Zone_Temp a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Fan_Run_Hours a brick:Discharge_Air_Flow_Demand_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5,
        GHC:_5708_Machine_Room_CRAC-5Room .

GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidifier_Run_Hours a brick:Humidification_On_Off_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5,
        GHC:_5708_Machine_Room_CRAC-5Room .

GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidity a brick:Humidity_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5,
        GHC:_5708_Machine_Room_CRAC-5Room .

GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Temperature a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5,
        GHC:_5708_Machine_Room_CRAC-5Room .

GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Fan_Run_Hours a brick:Discharge_Air_Flow_Demand_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7,
        GHC:_7708_Machine_Room_CRAC-7Room .

GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidifier_Run_Hours a brick:Humidification_On_Off_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7,
        GHC:_7708_Machine_Room_CRAC-7Room .

GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidity a brick:Humidity_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7,
        GHC:_7708_Machine_Room_CRAC-7Room .

GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Temperature a brick:Zone_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7,
        GHC:_7708_Machine_Room_CRAC-7Room .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_CHW_Valve_VDC a brick:Run_Direction_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cooling_demand__PERCENT_ a brick:Cooling_Request_Percent_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EA_damper a brick:Exhaust_Air_Damper,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EF_piezo a brick:Exhaust_Fan_Piezoelectric_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EW_sup_temp a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_damper a brick:Outside_Air_Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_dmpr_fb a brick:Outside_Air_Damper_Position_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Preheating_demand__PERCENT_ a brick:Preheat_Demand_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_RA_CO2 a brick:Return_Air_CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SA_Duct_Press a brick:Discharge_Air_Static_Pressure_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SF_piezo a brick:Supply_Fan_Piezoelectric_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Supply_Air_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_auto_cc_sp a brick:AHU_Auto_Cooling_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_bypass_CFM a brick:Bypass_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_chw_vlv a brick:Chilled_Water_Valve,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_cc_sp a brick:AHU_Current_Cooling_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_max_RA_CO2_setpt a brick:Max_Return_Air_CO2_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_RPM a brick:Heat_Wheel_Speed,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_Volts a brick:Heat_Wheel_Voltage,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_whl_vfd a brick:Heat_Wheel_VFD,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exh_fan_vfd a brick:Variable_Frequency_Drive,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_CFM a brick:Exhaust_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_demand a brick:Exhaust_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_temp a brick:Exhaust_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_vfd_volts a brick:VFD_Voltage_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_htg_demand a brick:Heat_Request_Percent_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_dewpoint a brick:Outside_Air_Dewpoint_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_enthalpy a brick:Outside_Air_Enthalpy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_grains a brick:Outside_Air_Grains_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_CO2 a brick:Outside_Air_CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_RH a brick:Outside_Air_Humidity_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_sup_t a brick:Preheat_Supply_Air_Temperature,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_valve_VDC a brick:Preheat_Valve_VFD,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_dewpoint a brick:Return_Air_Dewpoint_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_enthalpy a brick:Return_Air_Enthalpy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_grains a brick:Return_Air_Grains_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_damper a brick:Mixed_Air_Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_dmpr_fb a brick:Mixed_Air_Damper_Position_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_CFM a brick:Return_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_rh a brick:Return_Air_Preheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_temp a brick:Return_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_sup_fan_vfd a brick:Discharge_Air_Static_Pressure_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_CFM a brick:Supply_Fan_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_demand a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_vfd_volts a brick:Supply_Fan_Piezoelectric_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_RF_Interface_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_RF_Interface,
        GHC:AHU-12_RF_InterfaceRoom .

GHC:SCSC_Hillman_SLASH_AHU-12_SF_Interface_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:AHU-12_SF_Interface,
        GHC:AHU-12_SF_InterfaceRoom .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_FANCOIL_ALARM a brick:Fan_Overload_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Status a brick:Supply_Fan_Start_Stop_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_FANCOIL_ALARM a brick:Fan_Overload_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Status a brick:Supply_Fan_Start_Stop_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_FANCOIL_ALARM a brick:Fan_Overload_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Status a brick:Supply_Fan_Start_Stop_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_FANCOIL_ALARM a brick:Fan_Overload_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Status a brick:Supply_Fan_Start_Stop_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_FANCOIL_ALARM a brick:Fan_Overload_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Status a brick:Supply_Fan_Start_Stop_Status,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Max_CO2_Level a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_PRV_Command a brick:Perimeter_Heating_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_RH_Valve__PERCENT_ a brick:Reheat_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZCO2_HI a brick:CO2_High_Alarm,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Zone_CO2 a brick:CO2_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Setpoint a brick:Discharge_Air_Flow_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Damper_Position a brick:Damper_Position_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_HWV_Command a brick:Domestic_Hot_Water_Valve_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OA_Temp a brick:Outside_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OCC_Sensor a brick:Occupancy_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run a brick:Run_Time_Sensor,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run_Request a brick:Run_Request_Command,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_HI a brick:Zone_Cooling_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_LO a brick:Zone_Heating_Temperature_Setpoint,
        owl:NamedIndividual ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:VAV_Corr_5700_EastZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corr_5700_EastRoom ;
    ns1:isFedBy GHC:VAV_Corr_5700_East .

GHC:VAV_Corridor_3200Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_3200Room ;
    ns1:isFedBy GHC:VAV_Corridor_3200 .

GHC:VAV_Corridor_4100_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_4100_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4100_North .

GHC:VAV_Corridor_4100_NorthwestZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4100_Northwest .

GHC:VAV_Corridor_4300_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4300_North .

GHC:VAV_Corridor_4300_SouthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_4300_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4300_South .

GHC:VAV_Corridor_4801Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_4801Room ;
    ns1:isFedBy GHC:VAV_Corridor_4801 .

GHC:VAV_Corridor_5100Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_5100Room ;
    ns1:isFedBy GHC:VAV_Corridor_5100 .

GHC:VAV_Corridor_5200_CentralZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_5200_CentralRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5200_Central .

GHC:VAV_Corridor_5200_SouthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5200_South .

GHC:VAV_Corridor_5300_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_5300_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5300_North .

GHC:VAV_Corridor_5300_WestZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_5300_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5300_West .

GHC:VAV_Corridor_6100Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_6100Room ;
    ns1:isFedBy GHC:VAV_Corridor_6100 .

GHC:VAV_Corridor_6200Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_6200Room ;
    ns1:isFedBy GHC:VAV_Corridor_6200 .

GHC:VAV_Corridor_6300_to_HillmanZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_6300_to_HillmanRoom ;
    ns1:isFedBy GHC:VAV_Corridor_6300_to_Hillman .

GHC:VAV_Corridor_7200_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_7200_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_North .

GHC:VAV_Corridor_7200_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space .

GHC:VAV_Corridor_7200_SouthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_7200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_South .

GHC:VAV_Corridor_7300Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_7300Room ;
    ns1:isFedBy GHC:VAV_Corridor_7300 .

GHC:VAV_Corridor_8100_CentralZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_8100_CentralRoom ;
    ns1:isFedBy GHC:VAV_Corridor_8100_Central .

GHC:VAV_Corridor_8100_WestZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_8100_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_8100_West .

GHC:VAV_Corridor_8200Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_8200Room ;
    ns1:isFedBy GHC:VAV_Corridor_8200 .

GHC:VAV_Corridor_8800Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_8800Room ;
    ns1:isFedBy GHC:VAV_Corridor_8800 .

GHC:VAV_Corridor_9100_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_9100_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9100_North .

GHC:VAV_Corridor_9100_WestZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_9100_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9100_West .

GHC:VAV_Corridor_9200_NorthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_9200_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9200_North .

GHC:VAV_Corridor_9200_SouthZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Corridor_9200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9200_South .

GHC:VAV_Room2101Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room2101Room ;
    ns1:isFedBy GHC:VAV_Room2101 .

GHC:VAV_Room5405Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room5405Room ;
    ns1:isFedBy GHC:VAV_Room5405 .

GHC:VAV_Room5411Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room5411Room ;
    ns1:isFedBy GHC:VAV_Room5411 .

GHC:VAV_Room5510Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room5510Room ;
    ns1:isFedBy GHC:VAV_Room5510 .

GHC:VAV_Room5513Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room5513Room ;
    ns1:isFedBy GHC:VAV_Room5513 .

GHC:VAV_Room6412Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room6412Room ;
    ns1:isFedBy GHC:VAV_Room6412 .

GHC:VAV_Room6513Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room6513Room ;
    ns1:isFedBy GHC:VAV_Room6513 .

GHC:VAV_Room6601Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room6601Room ;
    ns1:isFedBy GHC:VAV_Room6601 .

GHC:VAV_Room6609Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room6609Room ;
    ns1:isFedBy GHC:VAV_Room6609 .

GHC:VAV_Room7407Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7407Room ;
    ns1:isFedBy GHC:VAV_Room7407 .

GHC:VAV_Room7411Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7411Room ;
    ns1:isFedBy GHC:VAV_Room7411 .

GHC:VAV_Room7412Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7412Room ;
    ns1:isFedBy GHC:VAV_Room7412 .

GHC:VAV_Room7513Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7513Room ;
    ns1:isFedBy GHC:VAV_Room7513 .

GHC:VAV_Room7603Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7603Room ;
    ns1:isFedBy GHC:VAV_Room7603 .

GHC:VAV_Room7605Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7605Room ;
    ns1:isFedBy GHC:VAV_Room7605 .

GHC:VAV_Room7721Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room7721Room ;
    ns1:isFedBy GHC:VAV_Room7721 .

GHC:VAV_Room_1102Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_1102Room ;
    ns1:isFedBy GHC:VAV_Room_1102 .

GHC:VAV_Room_1106Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_1106Room ;
    ns1:isFedBy GHC:VAV_Room_1106 .

GHC:VAV_Room_2102Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2102Room ;
    ns1:isFedBy GHC:VAV_Room_2102 .

GHC:VAV_Room_2105Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2105Room ;
    ns1:isFedBy GHC:VAV_Room_2105 .

GHC:VAV_Room_2107Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2107Room ;
    ns1:isFedBy GHC:VAV_Room_2107 .

GHC:VAV_Room_2108Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2108Room ;
    ns1:isFedBy GHC:VAV_Room_2108 .

GHC:VAV_Room_2109Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2109Room ;
    ns1:isFedBy GHC:VAV_Room_2109 .

GHC:VAV_Room_2110Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2110Room ;
    ns1:isFedBy GHC:VAV_Room_2110 .

GHC:VAV_Room_2111Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_2111Room ;
    ns1:isFedBy GHC:VAV_Room_2111 .

GHC:VAV_Room_3101_Cafe_-_East_WallZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_East_Wall .

GHC:VAV_Room_3101_Cafe_-_North_WallZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_North_Wall .

GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Northwest_Wall .

GHC:VAV_Room_3101_Cafe_-_South_WallZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_South_Wall .

GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Southwest_Wall .

GHC:VAV_Room_3201_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3201_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_3201_Project .

GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room ;
    ns1:isFedBy GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_ .

GHC:VAV_Room_4000_BridgeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4000_BridgeRoom ;
    ns1:isFedBy GHC:VAV_Room_4000_Bridge .

GHC:VAV_Room_4001_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4001_Office .

GHC:VAV_Room_4003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4003_Office .

GHC:VAV_Room_4005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4005_Office .

GHC:VAV_Room_4007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4007_Office .

GHC:VAV_Room_4101_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4101_Classroom .

GHC:VAV_Room_4102_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4102_Classroom .

GHC:VAV_Room_4103_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4103_Office .

GHC:VAV_Room_4105_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4105_Office .

GHC:VAV_Room_4107_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4107_Office .

GHC:VAV_Room_4109_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4109_Office .

GHC:VAV_Room_4111_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4111_Office .

GHC:VAV_Room_4113_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4113_Office .

GHC:VAV_Room_4115_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4115_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4115_Office .

GHC:VAV_Room_4117_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4117_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4117_Office .

GHC:VAV_Room_4122_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4122_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4122_Office .

GHC:VAV_Room_4124_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4124_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4124_Office .

GHC:VAV_Room_4126_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4126_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4126_Office .

GHC:VAV_Room_4201_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4201_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4201_Office .

GHC:VAV_Room_4203_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4203_Office .

GHC:VAV_Room_4205_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4205_Office .

GHC:VAV_Room_4211_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4211_Classroom .

GHC:VAV_Room_4214_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_4214_Storage .

GHC:VAV_Room_4215_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4215_Classroom .

GHC:VAV_Room_4405Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4405Room ;
    ns1:isFedBy GHC:VAV_Room_4405 .

GHC:VAV_Room_4411Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4411Room ;
    ns1:isFedBy GHC:VAV_Room_4411 .

GHC:VAV_Room_4837Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_4837Room ;
    ns1:isFedBy GHC:VAV_Room_4837 .

GHC:VAV_Room_5000_Study_Carrell_LobbyZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby .

GHC:VAV_Room_5001_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5001_Office .

GHC:VAV_Room_5003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5003_Office .

GHC:VAV_Room_5005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5005_Office .

GHC:VAV_Room_5007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5007_Office .

GHC:VAV_Room_5009_KitchenetteZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5009_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_5009_Kitchenette .

GHC:VAV_Room_5011_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5011_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5011_Admin_Office .

GHC:VAV_Room_5013_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5013_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5013_Admin_Office .

GHC:VAV_Room_5101_WorkZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5101_WorkRoom ;
    ns1:isFedBy GHC:VAV_Room_5101_Work .

GHC:VAV_Room_5103_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5103_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5103_Admin_Office .

GHC:VAV_Room_5105_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5105_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5105_Admin_Office .

GHC:VAV_Room_5107_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5107_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5107_Admin_Office .

GHC:VAV_Room_5109_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5109_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5109_Admin_Office .

GHC:VAV_Room_5111_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5111_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5111_Admin_Office .

GHC:VAV_Room_5113_Dean_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5113_Dean_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5113_Dean_Office .

GHC:VAV_Room_5117_ConferenceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_5117_Conference .

GHC:VAV_Room_5119_Dean_SuiteZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5119_Dean_SuiteRoom ;
    ns1:isFedBy GHC:VAV_Room_5119_Dean_Suite .

GHC:VAV_Room_5201_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5201_Classroom .

GHC:VAV_Room_5202_ReceptionZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5202_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_5202_Reception .

GHC:VAV_Room_5204_Reception_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5204_Reception_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5204_Reception_Office .

GHC:VAV_Room_5205_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5205_Classroom .

GHC:VAV_Room_5206_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5206_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5206_Office .

GHC:VAV_Room_5208_Conference_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5208_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_5208_Conference_Room .

GHC:VAV_Room_5209_Study_CarrellsZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:isFedBy GHC:VAV_Room_5209_Study_Carrells .

GHC:VAV_Room_5214_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_5214_Storage .

GHC:VAV_Room_5222_ClassroomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5222_Classroom .

GHC:VAV_Room_5401Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5401Room ;
    ns1:isFedBy GHC:VAV_Room_5401 .

GHC:VAV_Room_5403Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5403Room ;
    ns1:isFedBy GHC:VAV_Room_5403 .

GHC:VAV_Room_5404Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5404Room ;
    ns1:isFedBy GHC:VAV_Room_5404 .

GHC:VAV_Room_5407Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5407Room ;
    ns1:isFedBy GHC:VAV_Room_5407 .

GHC:VAV_Room_5409Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5409Room ;
    ns1:isFedBy GHC:VAV_Room_5409 .

GHC:VAV_Room_5412Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5412Room ;
    ns1:isFedBy GHC:VAV_Room_5412 .

GHC:VAV_Room_5413Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5413Room ;
    ns1:isFedBy GHC:VAV_Room_5413 .

GHC:VAV_Room_5414Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5414Room ;
    ns1:isFedBy GHC:VAV_Room_5414 .

GHC:VAV_Room_5415Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5415Room ;
    ns1:isFedBy GHC:VAV_Room_5415 .

GHC:VAV_Room_5416_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_5416_Open_Project_Space .

GHC:VAV_Room_5417Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5417Room ;
    ns1:isFedBy GHC:VAV_Room_5417 .

GHC:VAV_Room_5419Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5419Room ;
    ns1:isFedBy GHC:VAV_Room_5419 .

GHC:VAV_Room_5501Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5501Room ;
    ns1:isFedBy GHC:VAV_Room_5501 .

GHC:VAV_Room_5503Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5503Room ;
    ns1:isFedBy GHC:VAV_Room_5503 .

GHC:VAV_Room_5505Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5505Room ;
    ns1:isFedBy GHC:VAV_Room_5505 .

GHC:VAV_Room_5506_Open_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5506_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_5506_Open_Project .

GHC:VAV_Room_5507Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5507Room ;
    ns1:isFedBy GHC:VAV_Room_5507 .

GHC:VAV_Room_5508Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5508Room ;
    ns1:isFedBy GHC:VAV_Room_5508 .

GHC:VAV_Room_5509Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5509Room ;
    ns1:isFedBy GHC:VAV_Room_5509 .

GHC:VAV_Room_5511Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5511Room ;
    ns1:isFedBy GHC:VAV_Room_5511 .

GHC:VAV_Room_5515Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5515Room ;
    ns1:isFedBy GHC:VAV_Room_5515 .

GHC:VAV_Room_5516Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5516Room ;
    ns1:isFedBy GHC:VAV_Room_5516 .

GHC:VAV_Room_5517Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5517Room ;
    ns1:isFedBy GHC:VAV_Room_5517 .

GHC:VAV_Room_5519Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5519Room ;
    ns1:isFedBy GHC:VAV_Room_5519 .

GHC:VAV_Room_5701Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5701Room ;
    ns1:isFedBy GHC:VAV_Room_5701 .

GHC:VAV_Room_5703Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5703Room ;
    ns1:isFedBy GHC:VAV_Room_5703 .

GHC:VAV_Room_5705Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5705Room ;
    ns1:isFedBy GHC:VAV_Room_5705 .

GHC:VAV_Room_5707Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5707Room ;
    ns1:isFedBy GHC:VAV_Room_5707 .

GHC:VAV_Room_5709Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5709Room ;
    ns1:isFedBy GHC:VAV_Room_5709 .

GHC:VAV_Room_5711Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5711Room ;
    ns1:isFedBy GHC:VAV_Room_5711 .

GHC:VAV_Room_5713Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5713Room ;
    ns1:isFedBy GHC:VAV_Room_5713 .

GHC:VAV_Room_5715Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5715Room ;
    ns1:isFedBy GHC:VAV_Room_5715 .

GHC:VAV_Room_5717Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5717Room ;
    ns1:isFedBy GHC:VAV_Room_5717 .

GHC:VAV_Room_5719Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5719Room ;
    ns1:isFedBy GHC:VAV_Room_5719 .

GHC:VAV_Room_5721Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5721Room ;
    ns1:isFedBy GHC:VAV_Room_5721 .

GHC:VAV_Room_5723Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_5723Room ;
    ns1:isFedBy GHC:VAV_Room_5723 .

GHC:VAV_Room_6001_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6001_Office .

GHC:VAV_Room_6002_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6002_Project_Room .

GHC:VAV_Room_6003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6003_Office .

GHC:VAV_Room_6004_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6004_Office .

GHC:VAV_Room_6005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6005_Office .

GHC:VAV_Room_6006_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6006_Office .

GHC:VAV_Room_6007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6007_Office .

GHC:VAV_Room_6008_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6008_Office .

GHC:VAV_Room_6009_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6009_Office .

GHC:VAV_Room_6010_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6010_Office .

GHC:VAV_Room_6011_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6011_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6011_Storage .

GHC:VAV_Room_6012_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_6012_Open_Project_Space .

GHC:VAV_Room_6013_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6013_Office .

GHC:VAV_Room_6015_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6015_Office .

GHC:VAV_Room_6017_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6017_Office .

GHC:VAV_Room_6019_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6019_Office .

GHC:VAV_Room_6021_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6021_Office .

GHC:VAV_Room_6023_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6023_Office .

GHC:VAV_Room_6025_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6025_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6025_Office .

GHC:VAV_Room_6027_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6027_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6027_Office .

GHC:VAV_Room_6029_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6029_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6029_Office .

GHC:VAV_Room_6101E_Collaborative_CommonZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    ns1:isFedBy GHC:VAV_Room_6101E_Collaborative_Common .

GHC:VAV_Room_6101W_Collaborative_CommonZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:isFedBy GHC:VAV_Room_6101W_Collaborative_Common .

GHC:VAV_Room_6102_KitchenetteZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6102_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_6102_Kitchenette .

GHC:VAV_Room_6105_ReceptionZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6105_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_6105_Reception .

GHC:VAV_Room_6107_Copy_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6107_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6107_Copy_Room .

GHC:VAV_Room_6109_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6109_Project_Room .

GHC:VAV_Room_6111_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6111_Project_Room .

GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6113_T_DOT_D_DOT__Office .

GHC:VAV_Room_6115_Conference_MasterZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Master .

GHC:VAV_Room_6115_Conference_SlaveZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Slave .

GHC:VAV_Room_6117_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6117_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6117_Storage .

GHC:VAV_Room_6119_KitchenetteZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6119_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_6119_Kitchenette .

GHC:VAV_Room_6121_Conference_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6121_Conference_Room .

GHC:VAV_Room_6203_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6203_Office .

GHC:VAV_Room_6205_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6205_Office .

GHC:VAV_Room_6207_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6207_Office .

GHC:VAV_Room_6210_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_6210_Open_Project_Space .

GHC:VAV_Room_6211_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6211_Office .

GHC:VAV_Room_6213_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6213_Office .

GHC:VAV_Room_6214_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6214_Storage .

GHC:VAV_Room_6215_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6215_Office .

GHC:VAV_Room_6217_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6217_Office .

GHC:VAV_Room_6219_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6219_Office .

GHC:VAV_Room_6220_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6220_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6220_Project_Room .

GHC:VAV_Room_6221_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6221_Office .

GHC:VAV_Room_6223_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6223_Office .

GHC:VAV_Room_6225_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6225_Office .

GHC:VAV_Room_6227_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6227_Office .

GHC:VAV_Room_6401Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6401Room ;
    ns1:isFedBy GHC:VAV_Room_6401 .

GHC:VAV_Room_6403Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6403Room ;
    ns1:isFedBy GHC:VAV_Room_6403 .

GHC:VAV_Room_6404Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6404Room ;
    ns1:isFedBy GHC:VAV_Room_6404 .

GHC:VAV_Room_6405Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6405Room ;
    ns1:isFedBy GHC:VAV_Room_6405 .

GHC:VAV_Room_6407Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6407Room ;
    ns1:isFedBy GHC:VAV_Room_6407 .

GHC:VAV_Room_6409Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6409Room ;
    ns1:isFedBy GHC:VAV_Room_6409 .

GHC:VAV_Room_6411Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6411Room ;
    ns1:isFedBy GHC:VAV_Room_6411 .

GHC:VAV_Room_6413Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6413Room ;
    ns1:isFedBy GHC:VAV_Room_6413 .

GHC:VAV_Room_6414Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6414Room ;
    ns1:isFedBy GHC:VAV_Room_6414 .

GHC:VAV_Room_6415Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6415Room ;
    ns1:isFedBy GHC:VAV_Room_6415 .

GHC:VAV_Room_6416Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6416Room ;
    ns1:isFedBy GHC:VAV_Room_6416 .

GHC:VAV_Room_6417Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6417Room ;
    ns1:isFedBy GHC:VAV_Room_6417 .

GHC:VAV_Room_6501Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6501Room ;
    ns1:isFedBy GHC:VAV_Room_6501 .

GHC:VAV_Room_6503Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6503Room ;
    ns1:isFedBy GHC:VAV_Room_6503 .

GHC:VAV_Room_6505Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6505Room ;
    ns1:isFedBy GHC:VAV_Room_6505 .

GHC:VAV_Room_6507Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6507Room ;
    ns1:isFedBy GHC:VAV_Room_6507 .

GHC:VAV_Room_6509Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6509Room ;
    ns1:isFedBy GHC:VAV_Room_6509 .

GHC:VAV_Room_6511Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6511Room ;
    ns1:isFedBy GHC:VAV_Room_6511 .

GHC:VAV_Room_6515Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6515Room ;
    ns1:isFedBy GHC:VAV_Room_6515 .

GHC:VAV_Room_6603Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6603Room ;
    ns1:isFedBy GHC:VAV_Room_6603 .

GHC:VAV_Room_6604Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6604Room ;
    ns1:isFedBy GHC:VAV_Room_6604 .

GHC:VAV_Room_6605Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6605Room ;
    ns1:isFedBy GHC:VAV_Room_6605 .

GHC:VAV_Room_6607Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6607Room ;
    ns1:isFedBy GHC:VAV_Room_6607 .

GHC:VAV_Room_6701Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6701Room ;
    ns1:isFedBy GHC:VAV_Room_6701 .

GHC:VAV_Room_6703Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6703Room ;
    ns1:isFedBy GHC:VAV_Room_6703 .

GHC:VAV_Room_6705Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6705Room ;
    ns1:isFedBy GHC:VAV_Room_6705 .

GHC:VAV_Room_6707Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6707Room ;
    ns1:isFedBy GHC:VAV_Room_6707 .

GHC:VAV_Room_6709Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6709Room ;
    ns1:isFedBy GHC:VAV_Room_6709 .

GHC:VAV_Room_6711Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6711Room ;
    ns1:isFedBy GHC:VAV_Room_6711 .

GHC:VAV_Room_6713Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6713Room ;
    ns1:isFedBy GHC:VAV_Room_6713 .

GHC:VAV_Room_6715Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6715Room ;
    ns1:isFedBy GHC:VAV_Room_6715 .

GHC:VAV_Room_6717Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6717Room ;
    ns1:isFedBy GHC:VAV_Room_6717 .

GHC:VAV_Room_6719Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6719Room ;
    ns1:isFedBy GHC:VAV_Room_6719 .

GHC:VAV_Room_6830Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_6830Room ;
    ns1:isFedBy GHC:VAV_Room_6830 .

GHC:VAV_Room_7001_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7001_Office .

GHC:VAV_Room_7002_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7002_Office .

GHC:VAV_Room_7003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7003_Office .

GHC:VAV_Room_7004_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7004_Office .

GHC:VAV_Room_7005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7005_Office .

GHC:VAV_Room_7006_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7006_Office .

GHC:VAV_Room_7007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7007_Office .

GHC:VAV_Room_7008_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7008_Office .

GHC:VAV_Room_7009_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7009_Office .

GHC:VAV_Room_7010_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7010_Office .

GHC:VAV_Room_7011_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7011_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7011_Project .

GHC:VAV_Room_7012_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7012_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_7012_Project_Space .

GHC:VAV_Room_7015_LobbyZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7015_LobbyRoom ;
    ns1:isFedBy GHC:VAV_Room_7015_Lobby .

GHC:VAV_Room_7017_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7017_Admin_Office .

GHC:VAV_Room_7019_Dept_Head_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7019_Dept_Head_Office .

GHC:VAV_Room_7021_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7021_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7021_Admin_Office .

GHC:VAV_Room_7023_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7023_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7023_Admin_Office .

GHC:VAV_Room_7025_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7025_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7025_Admin_Office .

GHC:VAV_Room_7027_Admin_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7027_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7027_Admin_Office .

GHC:VAV_Room_7101_ConferenceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_7101_Conference .

GHC:VAV_Room_7103_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7103_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7103_Project .

GHC:VAV_Room_7105_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7105_Office .

GHC:VAV_Room_7107E_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7107E_Project .

GHC:VAV_Room_7107W__ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7107W__Project .

GHC:VAV_Room_7108_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7108_Office .

GHC:VAV_Room_7110_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7110_Office .

GHC:VAV_Room_7111_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7111_Office .

GHC:VAV_Room_7112_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7112_Office .

GHC:VAV_Room_7113_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7113_Office .

GHC:VAV_Room_7114_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7114_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7114_Project .

GHC:VAV_Room_7115_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7115_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7115_Office .

GHC:VAV_Room_7117_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7117_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7117_Office .

GHC:VAV_Room_7119_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7119_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7119_Office .

GHC:VAV_Room_7121_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7121_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7121_Office .

GHC:VAV_Room_7122_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7122_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_7122_Storage .

GHC:VAV_Room_7123_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7123_Office .

GHC:VAV_Room_7125_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7125_Office .

GHC:VAV_Room_7127_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7127_Office .

GHC:VAV_Room_7129_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7129_Office .

GHC:VAV_Room_7200_Future_UseZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_7200_Future_Use .

GHC:VAV_Room_7203_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7203_Office .

GHC:VAV_Room_7205_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7205_Office .

GHC:VAV_Room_7207_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7207_Office .

GHC:VAV_Room_7208_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
