    ns1:hasPoint GHC:VAV_Room_7208_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7208_Project .

GHC:VAV_Room_7211_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7211_Office .

GHC:VAV_Room_7213_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7213_Office .

GHC:VAV_Room_7215_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7215_Office .

GHC:VAV_Room_7217_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7217_Office .

GHC:VAV_Room_7218_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7218_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_7218_Storage .

GHC:VAV_Room_7219_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7219_Office .

GHC:VAV_Room_7221_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7221_Office .

GHC:VAV_Room_7223_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7223_Office .

GHC:VAV_Room_7224_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7224_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7224_Project .

GHC:VAV_Room_7225_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7225_Office .

GHC:VAV_Room_7227_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7227_Office .

GHC:VAV_Room_7300_ReceptionZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7300_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_7300_Reception .

GHC:VAV_Room_7401Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7401Room ;
    ns1:isFedBy GHC:VAV_Room_7401 .

GHC:VAV_Room_7403Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7403Room ;
    ns1:isFedBy GHC:VAV_Room_7403 .

GHC:VAV_Room_7404Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7404Room ;
    ns1:isFedBy GHC:VAV_Room_7404 .

GHC:VAV_Room_7405Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7405Room ;
    ns1:isFedBy GHC:VAV_Room_7405 .

GHC:VAV_Room_7409Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7409Room ;
    ns1:isFedBy GHC:VAV_Room_7409 .

GHC:VAV_Room_7413Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7413Room ;
    ns1:isFedBy GHC:VAV_Room_7413 .

GHC:VAV_Room_7414Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7414Room ;
    ns1:isFedBy GHC:VAV_Room_7414 .

GHC:VAV_Room_7415Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7415Room ;
    ns1:isFedBy GHC:VAV_Room_7415 .

GHC:VAV_Room_7416Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7416Room ;
    ns1:isFedBy GHC:VAV_Room_7416 .

GHC:VAV_Room_7501Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7501Room ;
    ns1:isFedBy GHC:VAV_Room_7501 .

GHC:VAV_Room_7503Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7503Room ;
    ns1:isFedBy GHC:VAV_Room_7503 .

GHC:VAV_Room_7505Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7505Room ;
    ns1:isFedBy GHC:VAV_Room_7505 .

GHC:VAV_Room_7507Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7507Room ;
    ns1:isFedBy GHC:VAV_Room_7507 .

GHC:VAV_Room_7509Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7509Room ;
    ns1:isFedBy GHC:VAV_Room_7509 .

GHC:VAV_Room_7511Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7511Room ;
    ns1:isFedBy GHC:VAV_Room_7511 .

GHC:VAV_Room_7515Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7515Room ;
    ns1:isFedBy GHC:VAV_Room_7515 .

GHC:VAV_Room_7517Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7517Room ;
    ns1:isFedBy GHC:VAV_Room_7517 .

GHC:VAV_Room_7601Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7601Room ;
    ns1:isFedBy GHC:VAV_Room_7601 .

GHC:VAV_Room_7607Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7607Room ;
    ns1:isFedBy GHC:VAV_Room_7607 .

GHC:VAV_Room_7609Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7609Room ;
    ns1:isFedBy GHC:VAV_Room_7609 .

GHC:VAV_Room_7701Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7701Room ;
    ns1:isFedBy GHC:VAV_Room_7701 .

GHC:VAV_Room_7703Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7703Room ;
    ns1:isFedBy GHC:VAV_Room_7703 .

GHC:VAV_Room_7705Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7705Room ;
    ns1:isFedBy GHC:VAV_Room_7705 .

GHC:VAV_Room_7707Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7707Room ;
    ns1:isFedBy GHC:VAV_Room_7707 .

GHC:VAV_Room_7709Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7709Room ;
    ns1:isFedBy GHC:VAV_Room_7709 .

GHC:VAV_Room_7711Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7711Room ;
    ns1:isFedBy GHC:VAV_Room_7711 .

GHC:VAV_Room_7713Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7713Room ;
    ns1:isFedBy GHC:VAV_Room_7713 .

GHC:VAV_Room_7715Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7715Room ;
    ns1:isFedBy GHC:VAV_Room_7715 .

GHC:VAV_Room_7717Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7717Room ;
    ns1:isFedBy GHC:VAV_Room_7717 .

GHC:VAV_Room_7719Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7719Room ;
    ns1:isFedBy GHC:VAV_Room_7719 .

GHC:VAV_Room_7723Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_7723Room ;
    ns1:isFedBy GHC:VAV_Room_7723 .

GHC:VAV_Room_8001_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8001_Office .

GHC:VAV_Room_8002_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8002_Office .

GHC:VAV_Room_8003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8003_Office .

GHC:VAV_Room_8005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8005_Office .

GHC:VAV_Room_8006_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8006_Office .

GHC:VAV_Room_8007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8007_Office .

GHC:VAV_Room_8008_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8008_Office .

GHC:VAV_Room_8009_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8009_Office .

GHC:VAV_Room_8010_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8010_Office .

GHC:VAV_Room_8011_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8011_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8011_Office .

GHC:VAV_Room_8013_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8013_Office .

GHC:VAV_Room_8014_Open_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8014_Open_Project .

GHC:VAV_Room_8015_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8015_Office .

GHC:VAV_Room_8017_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8017_Office .

GHC:VAV_Room_8018_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8018_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8018_Project .

GHC:VAV_Room_8019_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8019_Office .

GHC:VAV_Room_8021_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8021_Office .

GHC:VAV_Room_8023_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8023_Office .

GHC:VAV_Room_8025_Open_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8025_Open_Project .

GHC:VAV_Room_8101_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8101_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8101_Office .

GHC:VAV_Room_8102_ConferenceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_8102_Conference .

GHC:VAV_Room_8103_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8103_Office .

GHC:VAV_Room_8105_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8105_Office .

GHC:VAV_Room_8106_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8106_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8106_Office .

GHC:VAV_Room_8107_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8107_Office .

GHC:VAV_Room_8108_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8108_Office .

GHC:VAV_Room_8109_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8109_Office .

GHC:VAV_Room_8110_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8110_Office .

GHC:VAV_Room_8111_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8111_Office .

GHC:VAV_Room_8112_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8112_Office .

GHC:VAV_Room_8113_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8113_Office .

GHC:VAV_Room_8114_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8114_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8114_Office .

GHC:VAV_Room_8115_ConferenceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_8115_Conference .

GHC:VAV_Room_8116_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8116_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8116_Office .

GHC:VAV_Room_8118_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8118_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8118_Office .

GHC:VAV_Room_8120_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8120_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8120_Office .

GHC:VAV_Room_8122_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8122_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8122_Office .

GHC:VAV_Room_8123_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8123_Office .

GHC:VAV_Room_8125_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8125_Office .

GHC:VAV_Room_8127_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8127_Office .

GHC:VAV_Room_8129_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8129_Office .

GHC:VAV_Room_8133_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8133_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8133_Office .

GHC:VAV_Room_8200_Future_UseZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_8200_Future_Use .

GHC:VAV_Room_8200_Open_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8200_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8200_Open_Project .

GHC:VAV_Room_8203_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8203_Office .

GHC:VAV_Room_8205_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8205_Office .

GHC:VAV_Room_8206_Copy_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8206_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_8206_Copy_Room .

GHC:VAV_Room_8207_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8207_Office .

GHC:VAV_Room_8208_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8208_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8208_Project .

GHC:VAV_Room_8211_Office_MasterZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8211_Office_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Master .

GHC:VAV_Room_8211_Office_SlaveZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Slave .

GHC:VAV_Room_8214_Nursing_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8214_Nursing_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_8214_Nursing_Room .

GHC:VAV_Room_8215_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8215_Office .

GHC:VAV_Room_8217_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8217_Office .

GHC:VAV_Room_8218_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8218_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_8218_Storage .

GHC:VAV_Room_8219_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8219_Office .

GHC:VAV_Room_8221_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8221_Office .

GHC:VAV_Room_8223_Office_MasterZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8223_Office_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_8223_Office_Master .

GHC:VAV_Room_8225_Office_SlaveZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_8225_Office_Slave .

GHC:VAV_Room_8227_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8227_Office .

GHC:VAV_Room_8228_ProjectZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8228_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8228_Project .

GHC:VAV_Room_8229_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8229_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8229_Office .

GHC:VAV_Room_8231_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_8231_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8231_Office .

GHC:VAV_Room_9001_Reading_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9001_Reading_Room .

GHC:VAV_Room_9002_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9002_Office .

GHC:VAV_Room_9003_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9003_Office .

GHC:VAV_Room_9004_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9004_Office .

GHC:VAV_Room_9005_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9005_Office .

GHC:VAV_Room_9006_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9006_Office .

GHC:VAV_Room_9007_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9007_Office .

GHC:VAV_Room_9008_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9008_Office .

GHC:VAV_Room_9009_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9009_Office .

GHC:VAV_Room_9011_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9011_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9011_Office .

GHC:VAV_Room_9012_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9012_Open_Project_Space .

GHC:VAV_Room_9013_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9013_Office .

GHC:VAV_Room_9015_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9015_Office .

GHC:VAV_Room_9017_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9017_Office .

GHC:VAV_Room_9019_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9019_Office .

GHC:VAV_Room_9021_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9021_Office .

GHC:VAV_Room_9022_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9022_Project_Room .

GHC:VAV_Room_9023_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9023_Office .

GHC:VAV_Room_9025_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9025_Open_Project_Space .

GHC:VAV_Room_9101_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9101_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9101_Office .

GHC:VAV_Room_9103_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9103_Office .

GHC:VAV_Room_9105_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9105_Office .

GHC:VAV_Room_9106_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9106_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9106_Office .

GHC:VAV_Room_9107_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9107_Office .

GHC:VAV_Room_9108_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9108_Office .

GHC:VAV_Room_9109_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9109_Office .

GHC:VAV_Room_9110_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9110_Office .

GHC:VAV_Room_9111_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9111_Office .

GHC:VAV_Room_9112_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9112_Office .

GHC:VAV_Room_9113_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9113_Office .

GHC:VAV_Room_9114_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9114_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9114_Office .

GHC:VAV_Room_9115_Conference_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9115_Conference_Room .

GHC:VAV_Room_9116Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9116Room ;
    ns1:isFedBy GHC:VAV_Room_9116 .

GHC:VAV_Room_9118_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9118_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9118_Office .

GHC:VAV_Room_9120_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9120_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9120_Office .

GHC:VAV_Room_9123_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9123_Office .

GHC:VAV_Room_9125_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9125_Office .

GHC:VAV_Room_9126_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9126_Project_Room .

GHC:VAV_Room_9127_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9127_Office .

GHC:VAV_Room_9129_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9129_Office .

GHC:VAV_Room_9200_Future_UseZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_9200_Future_Use .

GHC:VAV_Room_9203_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9203_Office .

GHC:VAV_Room_9205_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9205_Office .

GHC:VAV_Room_9206_Copy_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9206_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9206_Copy_Room .

GHC:VAV_Room_9207_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9207_Office .

GHC:VAV_Room_9208_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9208_Project_Room .

GHC:VAV_Room_9210_Open_Project_SpaceZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9210_Open_Project_Space .

GHC:VAV_Room_9211_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9211_Office .

GHC:VAV_Room_9213_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9213_Office .

GHC:VAV_Room_9214_StorageZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_9214_Storage .

GHC:VAV_Room_9215_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9215_Office .

GHC:VAV_Room_9217_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9217_Office .

GHC:VAV_Room_9219_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9219_Office .

GHC:VAV_Room_9221_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9221_Office .

GHC:VAV_Room_9223_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9223_Office .

GHC:VAV_Room_9225_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9225_Office .

GHC:VAV_Room_9227_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9227_Office .

GHC:VAV_Room_9229_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9229_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9229_Office .

GHC:VAV_Room_9230_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9230_Project_Room .

GHC:VAV_Room_9231_OfficeZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9231_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9231_Office .

GHC:VAV_Room_9232_Project_RoomZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9232_Project_Room .

GHC:VAV_Room_9233_Future_UseZone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:VAV_Room_9233_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_9233_Future_Use .

GHC:_3309_BEF_CRAC-4Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:_3309_BEF_CRAC-4Room ;
    ns1:isFedBy GHC:_3309_BEF_CRAC-4 .

GHC:_5708_Machine_Room_CRAC-5Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:_5708_Machine_Room_CRAC-5Room ;
    ns1:isFedBy GHC:_5708_Machine_Room_CRAC-5 .

GHC:_7126_Machine_Room_CRAC-8Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:_7126_Machine_Room_CRAC-8Room ;
    ns1:isFedBy GHC:_7126_Machine_Room_CRAC-8 .

GHC:_7708_Machine_Room_CRAC-7Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:_7708_Machine_Room_CRAC-7Room ;
    ns1:isFedBy GHC:_7708_Machine_Room_CRAC-7 .

GHC:_8126_Machine_Room_CRAC-9Zone a brick:HVAC_Zone,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:_8126_Machine_Room_CRAC-9Room ;
    ns1:isFedBy GHC:_8126_Machine_Room_CRAC-9 .

brick:Outside_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Outside,
        brick:Sensor .

GHC:DOMESTIC_WATER_MONITORING a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_YTD .

GHC:DOMESTIC_WATER_MONITORINGRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_DOMESTIC_WATER_MONITORING_SLASH_Usage_YTD .

GHC:IRRIGATION_WATER_MONITORING a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_YTD .

GHC:IRRIGATION_WATER_MONITORINGRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_IRRIGATION_WATER_MONITORING_SLASH_Usage_YTD .

GHC:Liebert_DC-2_kWh_Monitoring a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_YTD .

GHC:Liebert_DC-2_kWh_MonitoringRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-2_kWh_Monitoring_SLASH_Usage_YTD .

GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:_3309_BEF_CRAC-4Room ;
    ns1:isPointOf GHC:_3309_BEF_CRAC-4,
        GHC:_3309_BEF_CRAC-4Room .

GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:_7126_Machine_Room_CRAC-8Room ;
    ns1:isPointOf GHC:_7126_Machine_Room_CRAC-8,
        GHC:_7126_Machine_Room_CRAC-8Room .

GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:_8126_Machine_Room_CRAC-9Room ;
    ns1:isPointOf GHC:_8126_Machine_Room_CRAC-9,
        GHC:_8126_Machine_Room_CRAC-9Room .

GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-1Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-1,
        GHC:Data_Center_CRAC-1Room .

GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-2Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-2,
        GHC:Data_Center_CRAC-2Room .

GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-3Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-3,
        GHC:Data_Center_CRAC-3Room .

GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-10Room ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-12_Telecom_RoomRoom ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-14Room ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-15Room ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-16Room ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-17Room ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-18aRoom ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-18bRoom ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-19Room ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-1Room ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-2Room ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-6Room ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-7Room ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-8Room ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FSB-1__Room_4307_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FSB-2_Room_4303_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FSB-3_Room_4301_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:Room_3000_Classroom_VAVRoom ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:Room_3301_FCU-3Room ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_3200Room ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_4100_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Heat_Request a brick:Heating_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_4300_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_4801Room ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_5100Room ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_5200_CentralRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_5300_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_5300_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_6100Room ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_6200Room ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_6300_to_HillmanRoom ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_7300Room ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_8100_CentralRoom ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_8100_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_8200Room ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_8800Room ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_9100_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_9100_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_9200_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corridor_9200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Discharge_Temp a brick:Discharge_Air_Temperature_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room2101Room ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_1102Room ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_1106Room ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2102Room ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2105Room ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2107Room ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2108Room ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2109Room ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2110Room ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_2111Room ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3201_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room ;
    ns1:isPointOf GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_,
        GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room .

GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4000_BridgeRoom ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4101_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4102_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4115_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4117_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4122_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4124_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4126_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4201_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5009_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5011_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5013_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5101_WorkRoom ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5103_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5105_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5107_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5109_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5111_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5113_Dean_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5119_Dean_SuiteRoom ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5202_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5204_Reception_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5206_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5208_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6011_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6025_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6027_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6029_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6102_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6105_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6107_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6117_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6119_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6220_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7011_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7012_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7015_LobbyRoom ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Schedule a brick:Schedule_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7021_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7023_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7025_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7027_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7103_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7114_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7115_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7117_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7119_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7121_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7122_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7208_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7218_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7224_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Cool_Request a brick:Cooling_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8011_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8018_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8101_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8106_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8114_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8116_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8118_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8120_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8122_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8133_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8200_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8206_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8208_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8211_Office_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8214_Nursing_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8218_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8223_Office_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8228_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8229_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_8231_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9011_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9101_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9106_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9114_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Request a brick:Discharge_Air_Flow_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9116Room ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9118_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9120_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9206_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9229_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9231_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_9233_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:_5708_Machine_Room_CRAC-5Room ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5,
        GHC:_5708_Machine_Room_CRAC-5Room .

GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH__PERCENT__Capacity a brick:CRAC_Capacity_Setpoint,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:_7708_Machine_Room_CRAC-7Room ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7,
        GHC:_7708_Machine_Room_CRAC-7Room .

GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-11Room ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-13Room ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-4Room ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-5Room ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Start a brick:Supply_Fan_Start_Stop_Command,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:FCU-9Room ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Corr_5700_EastRoom ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room5405Room ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room5411Room ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room5510Room ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room5513Room ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room6412Room ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room6513Room ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room6601Room ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room6609Room ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7407Room ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7411Room ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7412Room ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7513Room ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7603Room ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7605Room ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room7721Room ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4405Room ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4411Room ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_4837Room ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5401Room ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5403Room ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5404Room ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5407Room ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5409Room ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5412Room ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5413Room ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5414Room ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5415Room ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5417Room ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5419Room ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5501Room ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5503Room ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5505Room ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5506_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5507Room ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5508Room ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5509Room ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5511Room ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5515Room ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5516Room ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5517Room ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5519Room ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5701Room ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5703Room ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5705Room ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5707Room ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5709Room ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5711Room ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5713Room ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5715Room ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5717Room ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5719Room ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5721Room ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_5723Room ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6401Room ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6403Room ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6404Room ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6405Room ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6407Room ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6409Room ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6411Room ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6413Room ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6414Room ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6415Room ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6416Room ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6417Room ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6501Room ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6503Room ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6505Room ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6507Room ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6509Room ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6511Room ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6515Room ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6603Room ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6604Room ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6605Room ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6607Room ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6701Room ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6703Room ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6705Room ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6707Room ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6709Room ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6711Room ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6713Room ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6715Room ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6717Room ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6719Room ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_6830Room ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7300_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7401Room ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7403Room ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7404Room ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7405Room ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7409Room ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7413Room ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7414Room ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7415Room ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7416Room ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7501Room ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7503Room ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7505Room ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7507Room ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7509Room ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7511Room ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7515Room ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7517Room ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7601Room ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7607Room ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7609Room ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7701Room ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7703Room ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7705Room ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7707Room ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7709Room ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7711Room ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7713Room ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7715Room ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7717Room ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7719Room ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow a brick:Discharge_Air_Flow_Sensor,
        owl:NamedIndividual ;
    ns1:isLocatedIn GHC:VAV_Room_7723Room ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

brick:Exhaust_Fan_Air_Flow_Setpoint ns1:hasTag brick:Airflow,
        brick:Exhaust,
        brick:Fan,
        brick:Setpoint .

GHC:Building_Electric_Meter a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_YTD .

GHC:Building_Electric_MeterRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Building_Electric_Meter_SLASH_Usage_YTD .

GHC:Chilled_Water_BTU_Meter a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_YTD .

GHC:Chilled_Water_BTU_MeterRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Chilled_Water_BTU_Meter_SLASH_Usage_YTD .

GHC:Hot_Water_BTU_Meter a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_YTD .

GHC:Hot_Water_BTU_MeterRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Hot_Water_BTU_Meter_SLASH_Usage_YTD .

GHC:Liebert_DC-1_kWh_Monitoring a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_YTD .

GHC:Liebert_DC-1_kWh_MonitoringRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-1_kWh_Monitoring_SLASH_Usage_YTD .

GHC:Liebert_DC-3_kWh_Monitoring a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_YTD .

GHC:Liebert_DC-3_kWh_MonitoringRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Liebert_DC-3_kWh_Monitoring_SLASH_Usage_YTD .

GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER a brick:Meter,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_YTD .

GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_ROBOTICS_GARAGE_LIGHTING_ENERGY_METER_SLASH_Usage_YTD .

GHC:Steam_Flow_Meter_Interface ns1:hasPoint GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_YTD .

GHC:Steam_Flow_Meter_InterfaceRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Peak_Today,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_MTD,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_Today,
        GHC:SCSC_Gates_SLASH_Steam_Flow_Meter_Interface_SLASH_Usage_YTD .

brick:Heat_Wheel_Differential_Pressure ns1:hasTag brick:Differntial_Pressure,
        brick:Enthalpy,
        brick:Heating,
        brick:Sensor .

brick:Humidity_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Sensor .

GHC:Data_Center_CRAC-1 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:Data_Center_CRAC-1Room,
        GHC:Data_Center_CRAC-1Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH__PERCENT__Capacity .

GHC:Data_Center_CRAC-2 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:Data_Center_CRAC-2Room,
        GHC:Data_Center_CRAC-2Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH__PERCENT__Capacity .

GHC:Data_Center_CRAC-3 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:Data_Center_CRAC-3Room,
        GHC:Data_Center_CRAC-3Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH__PERCENT__Capacity .

GHC:VAV_Room_8003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8003_OfficeRoom,
        GHC:VAV_Room_8003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow_Request .

GHC:VAV_Room_8003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8003_Office_SLASH_Airflow_Request ;
    ns1:isFedBy GHC:VAV_Room_8003_Office ;
    ns1:isPointOf GHC:VAV_Room_8003_OfficeZone .

brick:Peak_Energy_Today_Meter ns1:hasTag brick:Energy,
        brick:Equip,
        brick:Sensor .

GHC:Data_Center_CRAC-1Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:Data_Center_CRAC-1Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-1_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:Data_Center_CRAC-1 ;
    ns1:isPointOf GHC:Data_Center_CRAC-1Zone .

GHC:Data_Center_CRAC-2Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:Data_Center_CRAC-2Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-2_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:Data_Center_CRAC-2 ;
    ns1:isPointOf GHC:Data_Center_CRAC-2Zone .

GHC:Data_Center_CRAC-3Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:Data_Center_CRAC-3Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_Data_Center_CRAC-3_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:Data_Center_CRAC-3 ;
    ns1:isPointOf GHC:Data_Center_CRAC-3Zone .

GHC:VAV_Room_7017_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7017_Admin_OfficeRoom,
        GHC:VAV_Room_7017_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:_3309_BEF_CRAC-4 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:_3309_BEF_CRAC-4Room,
        GHC:_3309_BEF_CRAC-4Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH__PERCENT__Capacity .

GHC:_5708_Machine_Room_CRAC-5 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:_5708_Machine_Room_CRAC-5Room,
        GHC:_5708_Machine_Room_CRAC-5Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Fan_Run_Hours,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidity,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Temperature,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH__PERCENT__Capacity .

GHC:_7126_Machine_Room_CRAC-8 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:_7126_Machine_Room_CRAC-8Room,
        GHC:_7126_Machine_Room_CRAC-8Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH__PERCENT__Capacity .

GHC:_7708_Machine_Room_CRAC-7 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:_7708_Machine_Room_CRAC-7Room,
        GHC:_7708_Machine_Room_CRAC-7Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Fan_Run_Hours,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidity,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Temperature,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH__PERCENT__Capacity .

GHC:_8126_Machine_Room_CRAC-9 a brick:CRAC,
        owl:NamedIndividual ;
    ns1:feeds GHC:_8126_Machine_Room_CRAC-9Room,
        GHC:_8126_Machine_Room_CRAC-9Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH__PERCENT__Capacity .

brick:CRAC_Capacity_Setpoint ns1:hasTag brick:Air,
        brick:Capacity,
        brick:Cooling,
        brick:Temperature .

brick:Discharge_Air_Flow_Demand_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Discharge .

brick:Humidification_On_Off_Status ns1:hasTag brick:Air,
        brick:Command,
        brick:Humidity .

GHC:VAV_Room_7017_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Schedule ;
    ns1:hasPart GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7017_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7017_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_OfficeZone .

brick:AHU_Auto_Cooling_Setpoint ns1:hasTag brick:Cooling,
        brick:Setpoint,
        brick:Temperature .

brick:AHU_Current_Cooling_Setpoint ns1:hasTag brick:Cooling,
        brick:Setpoint,
        brick:Temperature .

brick:Exhaust_Air_Damper ns1:hasTag brick:Air,
        brick:Damper,
        brick:Exhaust .

brick:Exhaust_Air_Temperature_Sensor ns1:hasTag brick:Airflow,
        brick:Exhuast,
        brick:Sensor,
        brick:Temperature .

brick:Heat_Wheel_Speed ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:RPM,
        brick:Sensor .

brick:Heat_Wheel_Supply_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:Temperature .

brick:Heat_Wheel_VFD ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:VFD .

brick:Heat_Wheel_Voltage ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:Volts .

brick:Max_Return_Air_CO2_Setpoint ns1:hasTag brick:CO2,
        brick:Return,
        brick:Setpoint,
        brick:air .

brick:Mixed_Air_Damper_Position_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Damper,
        brick:Mixed .

brick:Mixed_Air_Damper_Position_Sensor ns1:hasTag brick:Air,
        brick:Damper,
        brick:Mixed,
        brick:Sensor .

brick:Outside_Air_CO2_Sensor ns1:hasTag brick:Air,
        brick:CO2,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Damper_Position_Command ns1:hasTag brick:Airflow,
        brick:Command,
        brick:Damper,
        brick:Outside .

brick:Outside_Air_Humidity_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Outside,
        brick:Sensor .

GHC:_3309_BEF_CRAC-4Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:_3309_BEF_CRAC-4Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_3309_BEF_CRAC-4_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:_3309_BEF_CRAC-4 ;
    ns1:isPointOf GHC:_3309_BEF_CRAC-4Zone .

GHC:_5708_Machine_Room_CRAC-5Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:_5708_Machine_Room_CRAC-5Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Fan_Run_Hours,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Humidity,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH_Temperature,
        GHC:SCSC_Hillman_SLASH_5708_Machine_Room_CRAC-5_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:_5708_Machine_Room_CRAC-5 ;
    ns1:isPointOf GHC:_5708_Machine_Room_CRAC-5Zone .

GHC:_7126_Machine_Room_CRAC-8Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:_7126_Machine_Room_CRAC-8Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_7126_Machine_Room_CRAC-8_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:_7126_Machine_Room_CRAC-8 ;
    ns1:isPointOf GHC:_7126_Machine_Room_CRAC-8Zone .

GHC:_7708_Machine_Room_CRAC-7Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:_7708_Machine_Room_CRAC-7Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Fan_Run_Hours,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Humidity,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH_Temperature,
        GHC:SCSC_Hillman_SLASH_7708_Machine_Room_CRAC-7_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:_7708_Machine_Room_CRAC-7 ;
    ns1:isPointOf GHC:_7708_Machine_Room_CRAC-7Zone .

GHC:_8126_Machine_Room_CRAC-9Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH__PERCENT__Capacity ;
    ns1:hasPart GHC:_8126_Machine_Room_CRAC-9Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Fan_Run_Hours,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Humidifier_Run_Hours,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Humidity,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH_Temperature,
        GHC:SCSC_Gates_SLASH_8126_Machine_Room_CRAC-9_SLASH__PERCENT__Capacity ;
    ns1:isFedBy GHC:_8126_Machine_Room_CRAC-9 ;
    ns1:isPointOf GHC:_8126_Machine_Room_CRAC-9Zone .

brick:Monthly_Usage_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

brick:Usage_Today_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

brick:Yearly_Usage_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

GHC:FCU-1 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-1Room,
        GHC:FCU-1Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-1_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_ZTMP_LO .

GHC:FCU-10 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-10Room,
        GHC:FCU-10Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-10_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-11 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-11Room,
        GHC:FCU-11Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_LO .

GHC:FCU-12_Telecom_Room a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-12_Telecom_RoomRoom,
        GHC:FCU-12_Telecom_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-13 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-13Room,
        GHC:FCU-13Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_LO .

GHC:FCU-14 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-14Room,
        GHC:FCU-14Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-14_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-15 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-15Room,
        GHC:FCU-15Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-15_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-16 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-16Room,
        GHC:FCU-16Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-16_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-17 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-17Room,
        GHC:FCU-17Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-17_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_ZTMP_LO .

GHC:FCU-18a a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-18aRoom,
        GHC:FCU-18aZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-18b a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-18bRoom,
        GHC:FCU-18bZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-19 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-19Room,
        GHC:FCU-19Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-19_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-2 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-2Room,
        GHC:FCU-2Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-2_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_ZTMP_LO .

GHC:FCU-4 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-4Room,
        GHC:FCU-4Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_LO .

GHC:FCU-5 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-5Room,
        GHC:FCU-5Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_LO .

GHC:FCU-6 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-6Room,
        GHC:FCU-6Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-6_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-7 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-7Room,
        GHC:FCU-7Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-7_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-8 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-8Room,
        GHC:FCU-8Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-8_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Zone_Temp___Zone_Temp .

GHC:FCU-9 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:FCU-9Room,
        GHC:FCU-9Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_LO .

GHC:Room_3301_FCU-3 a brick:Fan_Coil_Unit,
        owl:NamedIndividual ;
    ns1:feeds GHC:Room_3301_FCU-3Room,
        GHC:Room_3301_FCU-3Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Run,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_4100_Northwest a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_4100_NorthwestRoom,
        GHC:VAV_Corridor_4100_NorthwestZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Heat_Request .

GHC:VAV_Room_9115_Conference_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9115_Conference_RoomRoom,
        GHC:VAV_Room_9115_Conference_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Heat_Request .

brick:Bypass_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Bypass,
        brick:Sensor .

brick:Chilled_Water_Valve ns1:hasTag brick:Chilled,
        brick:Command,
        brick:Valve,
        brick:Water .

brick:Cooling_Request_Percent_Setpoint ns1:hasTag brick:Cooling .

brick:Discharge_Air_Static_Pressure_Sensor ns1:hasTag brick:Air,
        brick:Discharge,
        brick:Pressure,
        brick:Sensor .

brick:Discharge_Air_Static_Pressure_Setpoint ns1:hasTag brick:Air,
        brick:Command,
        brick:Discharge,
        brick:Fan,
        brick:VFD .

brick:Exhaust_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Exhaust,
        brick:Fan,
        brick:Sensor .

brick:Exhaust_Fan_Piezoelectric_Sensor ns1:hasTag brick:Exhaust,
        brick:Fan,
        brick:Piezoelectric,
        brick:Sensor .

brick:Exhaust_Fan_Start_Stop_Command ns1:hasTag brick:Airflow,
        brick:Command,
        brick:Exhaust,
        brick:Fan .

brick:Heat_Request_Percent_Setpoint ns1:hasTag brick:,
        brick:Demand,
        brick:Heating,
        brick:Request .

brick:Outside_Air_Damper_Position_Sensor ns1:hasTag brick:Airflow,
        brick:Damper,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Dewpoint_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Enthalpy_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Grains_Sensor ns1:hasTag brick:Air,
        brick:Grains,
        brick:Outside,
        brick:Sensor .

brick:Preheat_Demand_Setpoint ns1:hasTag brick:,
        brick:Demand,
        brick:Heating .

brick:Preheat_Supply_Air_Temperature ns1:hasTag brick:Air,
        brick:Heating,
        brick:Sensor,
        brick:Temperature .

brick:Preheat_Valve_VFD ns1:hasTag brick:Heating,
        brick:Sensor,
        brick:VFD .

brick:Return_Air_CO2_Sensor ns1:hasTag brick:Air,
        brick:CO2,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Dewpoint_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Enthalpy_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Grains_Sensor ns1:hasTag brick:Air,
        brick:Return,
        brick:Sensor,
        brick:grains .

brick:Return_Air_Preheat_Valve_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Heating,
        brick:Return,
        brick:Valve .

brick:Return_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Return,
        brick:Sensor,
        brick:Temperature .

brick:Return_Fan_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Fan,
        brick:Return,
        brick:Sensor .

brick:Run_Direction_Status ns1:hasTag brick:Chilled,
        brick:Sensor,
        brick:Valve,
        brick:Water .

brick:VFD_Voltage_Sensor ns1:hasTag brick:Exhaust,
        brick:Sensor,
        brick:VFD,
        brick:Volts .

brick:Variable_Frequency_Drive ns1:hasTag brick:,
        brick:Equip,
        brick:Exhaust,
        brick:Fan,
        brick:Sensor,
        brick:VFD .

GHC:VAV_Corridor_4100_NorthwestRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_Northwest_SLASH_Heat_Request ;
    ns1:isFedBy GHC:VAV_Corridor_4100_Northwest ;
    ns1:isPointOf GHC:VAV_Corridor_4100_NorthwestZone .

GHC:VAV_Room_8211_Office_Slave a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8211_Office_SlaveRoom,
        GHC:VAV_Room_8211_Office_SlaveZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Schedule .

GHC:VAV_Room_8225_Office_Slave a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8225_Office_SlaveRoom,
        GHC:VAV_Room_8225_Office_SlaveZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Schedule .

GHC:VAV_Room_9115_Conference_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9115_Conference_Room_SLASH_Heat_Request ;
    ns1:isFedBy GHC:VAV_Room_9115_Conference_Room ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_RoomZone .

GHC:FCU-10Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-10Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-10_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-10_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-10 ;
    ns1:isPointOf GHC:FCU-10Zone .

GHC:FCU-11Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-11Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-11_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-11 ;
    ns1:isPointOf GHC:FCU-11Zone .

GHC:FCU-12_Telecom_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-12_Telecom_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-12_Telecom_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-12_Telecom_Room ;
    ns1:isPointOf GHC:FCU-12_Telecom_RoomZone .

GHC:FCU-13Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-13Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-13_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-13 ;
    ns1:isPointOf GHC:FCU-13Zone .

GHC:FCU-14Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-14Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-14_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-14_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-14 ;
    ns1:isPointOf GHC:FCU-14Zone .

GHC:FCU-15Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-15Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-15_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-15_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-15 ;
    ns1:isPointOf GHC:FCU-15Zone .

GHC:FCU-16Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-16Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-16_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-16_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-16 ;
    ns1:isPointOf GHC:FCU-16Zone .

GHC:FCU-17Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-17Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-17_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-17_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-17 ;
    ns1:isPointOf GHC:FCU-17Zone .

GHC:FCU-18aRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-18aRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-18a_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-18a ;
    ns1:isPointOf GHC:FCU-18aZone .

GHC:FCU-18bRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-18bRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-18b_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-18b ;
    ns1:isPointOf GHC:FCU-18bZone .

GHC:FCU-19Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-19Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-19_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-19_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-19 ;
    ns1:isPointOf GHC:FCU-19Zone .

GHC:FCU-1Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-1Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-1_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-1_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-1 ;
    ns1:isPointOf GHC:FCU-1Zone .

GHC:FCU-2Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-2Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-2_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-2_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-2 ;
    ns1:isPointOf GHC:FCU-2Zone .

GHC:FCU-4Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-4Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-4_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-4 ;
    ns1:isPointOf GHC:FCU-4Zone .

GHC:FCU-5Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-5Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-5_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-5 ;
    ns1:isPointOf GHC:FCU-5Zone .

GHC:FCU-6Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-6Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-6_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-6_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-6 ;
    ns1:isPointOf GHC:FCU-6Zone .

GHC:FCU-7Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-7Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-7_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-7_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-7 ;
    ns1:isPointOf GHC:FCU-7Zone .

GHC:FCU-8Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-8Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FCU-8_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FCU-8_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FCU-8 ;
    ns1:isPointOf GHC:FCU-8Zone .

GHC:FCU-9Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Start ;
    ns1:hasPart GHC:FCU-9Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Start,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Fan_Status,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_FCU-9_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:FCU-9 ;
    ns1:isPointOf GHC:FCU-9Zone .

GHC:Room_3301_FCU-3Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Start ;
    ns1:hasPart GHC:Room_3301_FCU-3Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_FANCOIL_ALARM,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Run,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_Room_3301_FCU-3_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:Room_3301_FCU-3 ;
    ns1:isPointOf GHC:Room_3301_FCU-3Zone .

GHC:VAV_Room2101 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room2101Room,
        GHC:VAV_Room2101Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_ZTMP_LO .

GHC:VAV_Room_8211_Office_SlaveRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Slave_SLASH_Schedule ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Slave ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_SlaveZone .

GHC:VAV_Room_8225_Office_SlaveRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8225_Office_Slave_SLASH_Schedule ;
    ns1:isFedBy GHC:VAV_Room_8225_Office_Slave ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_SlaveZone .

GHC:VAV_Corridor_4300_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_4300_NorthRoom,
        GHC:VAV_Corridor_4300_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room2101Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Discharge_Temp ;
    ns1:hasPart GHC:VAV_Room2101Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room2101_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room2101 ;
    ns1:isPointOf GHC:VAV_Room2101Zone .

GHC:VAV_Corridor_4300_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Heat_Request ;
    ns1:hasPart GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_4300_North ;
    ns1:isPointOf GHC:VAV_Corridor_4300_NorthZone .

GHC:VAV_Room_7015_Lobby a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7015_LobbyRoom,
        GHC:VAV_Room_7015_LobbyZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Schedule .

GHC:VAV_Room_7015_LobbyRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7015_LobbyRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7015_Lobby_SLASH_Schedule ;
    ns1:isFedBy GHC:VAV_Room_7015_Lobby ;
    ns1:isPointOf GHC:VAV_Room_7015_LobbyZone .

GHC:VAV_Room_6115_Conference_Slave a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6115_Conference_SlaveRoom,
        GHC:VAV_Room_6115_Conference_SlaveZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_LO .

GHC:VAV_Room_8005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8005_OfficeRoom,
        GHC:VAV_Room_8005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_5200_South a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5200_SouthRoom,
        GHC:VAV_Corridor_5200_SouthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_ZTMP_LO .

GHC:VAV_Room_1102 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_1102Room,
        GHC:VAV_Room_1102Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_ZTMP_LO .

GHC:VAV_Room_1106 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_1106Room,
        GHC:VAV_Room_1106Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_ZTMP_LO .

GHC:VAV_Room_2102 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2102Room,
        GHC:VAV_Room_2102Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_ZTMP_LO .

GHC:VAV_Room_2105 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2105Room,
        GHC:VAV_Room_2105Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_ZTMP_LO .

GHC:VAV_Room_2107 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2107Room,
        GHC:VAV_Room_2107Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_ZTMP_LO .

GHC:VAV_Room_2108 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2108Room,
        GHC:VAV_Room_2108Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_ZTMP_LO .

GHC:VAV_Room_2109 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2109Room,
        GHC:VAV_Room_2109Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_ZTMP_LO .

GHC:VAV_Room_2111 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2111Room,
        GHC:VAV_Room_2111Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Schedule .

GHC:VAV_Room_3101_Cafe_-_East_Wall a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_East_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_East_WallZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4837 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4837Room,
        GHC:VAV_Room_4837Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_LO .

GHC:VAV_Room_5401 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5401Room,
        GHC:VAV_Room_5401Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_LO .

GHC:VAV_Room_6115_Conference_SlaveRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Slave_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Slave ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_SlaveZone .

GHC:VAV_Room_6604 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6604Room,
        GHC:VAV_Room_6604Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_LO .

GHC:VAV_Room_6830 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6830Room,
        GHC:VAV_Room_6830Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_LO .

GHC:VAV_Room_7019_Dept_Head_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7019_Dept_Head_OfficeRoom,
        GHC:VAV_Room_7019_Dept_Head_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_LO .

GHC:VAV_Room_8005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Cool_Request ;
    ns1:hasPart GHC:VAV_Room_8005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8005_Office ;
    ns1:isPointOf GHC:VAV_Room_8005_OfficeZone .

GHC:VAV_Room_9214_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9214_StorageRoom,
        GHC:VAV_Room_9214_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_3200 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_3200Room,
        GHC:VAV_Corridor_3200Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_4100_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_4100_NorthRoom,
        GHC:VAV_Corridor_4100_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_4801 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_4801Room,
        GHC:VAV_Corridor_4801Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_5100 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5100Room,
        GHC:VAV_Corridor_5100Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_5200_Central a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5200_CentralRoom,
        GHC:VAV_Corridor_5200_CentralZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_5200_SouthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_South_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Corridor_5200_South ;
    ns1:isPointOf GHC:VAV_Corridor_5200_SouthZone .

GHC:VAV_Corridor_5300_West a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5300_WestRoom,
        GHC:VAV_Corridor_5300_WestZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_6100 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_6100Room,
        GHC:VAV_Corridor_6100Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_6200 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_6200Room,
        GHC:VAV_Corridor_6200Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_7200_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_7200_NorthRoom,
        GHC:VAV_Corridor_7200_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_7200_South a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_7200_SouthRoom,
        GHC:VAV_Corridor_7200_SouthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_8100_Central a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_8100_CentralRoom,
        GHC:VAV_Corridor_8100_CentralZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_8100_West a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_8100_WestRoom,
        GHC:VAV_Corridor_8100_WestZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_8200 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_8200Room,
        GHC:VAV_Corridor_8200Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_8800 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_8800Room,
        GHC:VAV_Corridor_8800Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_9100_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_9100_NorthRoom,
        GHC:VAV_Corridor_9100_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_9100_West a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_9100_WestRoom,
        GHC:VAV_Corridor_9100_WestZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_9200_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_9200_NorthRoom,
        GHC:VAV_Corridor_9200_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_9200_South a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_9200_SouthRoom,
        GHC:VAV_Corridor_9200_SouthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room5405 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room5405Room,
        GHC:VAV_Room5405Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_LO .

GHC:VAV_Room5411 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room5411Room,
        GHC:VAV_Room5411Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_LO .

GHC:VAV_Room5513 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room5513Room,
        GHC:VAV_Room5513Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_LO .

GHC:VAV_Room6513 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room6513Room,
        GHC:VAV_Room6513Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_LO .

GHC:VAV_Room6601 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room6601Room,
        GHC:VAV_Room6601Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_LO .

GHC:VAV_Room6609 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room6609Room,
        GHC:VAV_Room6609Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_LO .

GHC:VAV_Room7407 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7407Room,
        GHC:VAV_Room7407Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_LO .

GHC:VAV_Room7411 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7411Room,
        GHC:VAV_Room7411Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_LO .

GHC:VAV_Room7513 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7513Room,
        GHC:VAV_Room7513Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_LO .

GHC:VAV_Room7603 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7603Room,
        GHC:VAV_Room7603Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_LO .

GHC:VAV_Room7605 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7605Room,
        GHC:VAV_Room7605Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_LO .

GHC:VAV_Room7721 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7721Room,
        GHC:VAV_Room7721Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_LO .

GHC:VAV_Room_1102Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_1102Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_1102_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_1102 ;
    ns1:isPointOf GHC:VAV_Room_1102Zone .

GHC:VAV_Room_1106Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_1106Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_1106_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_1106 ;
    ns1:isPointOf GHC:VAV_Room_1106Zone .

GHC:VAV_Room_2102Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2102Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2102_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2102 ;
    ns1:isPointOf GHC:VAV_Room_2102Zone .

GHC:VAV_Room_2105Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2105Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2105_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2105 ;
    ns1:isPointOf GHC:VAV_Room_2105Zone .

GHC:VAV_Room_2107Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2107Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2107_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2107 ;
    ns1:isPointOf GHC:VAV_Room_2107Zone .

GHC:VAV_Room_2108Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2108Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2108_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2108 ;
    ns1:isPointOf GHC:VAV_Room_2108Zone .

GHC:VAV_Room_2109Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2109Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2109_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2109 ;
    ns1:isPointOf GHC:VAV_Room_2109Zone .

GHC:VAV_Room_2111Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2111Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2111_SLASH_Schedule ;
    ns1:isFedBy GHC:VAV_Room_2111 ;
    ns1:isPointOf GHC:VAV_Room_2111Zone .

GHC:VAV_Room_3101_Cafe_-_East_WallRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_East_Wall_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_East_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_WallZone .

GHC:VAV_Room_3101_Cafe_-_Northwest_Wall a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_ZTMP_LO .

GHC:VAV_Room_3101_Cafe_-_Southwest_Wall a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_ZTMP_LO .

GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_ a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room,
        GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4214_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4214_StorageRoom,
        GHC:VAV_Room_4214_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4411 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4411Room,
        GHC:VAV_Room_4411Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_LO .

GHC:VAV_Room_4837Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4837Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4837_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_4837 ;
    ns1:isPointOf GHC:VAV_Room_4837Zone .

GHC:VAV_Room_5101_Work a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5101_WorkRoom,
        GHC:VAV_Room_5101_WorkZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5119_Dean_Suite a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5119_Dean_SuiteRoom,
        GHC:VAV_Room_5119_Dean_SuiteZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5204_Reception_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5204_Reception_OfficeRoom,
        GHC:VAV_Room_5204_Reception_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_LO .

GHC:VAV_Room_5214_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5214_StorageRoom,
        GHC:VAV_Room_5214_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5401Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5401Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5401_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5401 ;
    ns1:isPointOf GHC:VAV_Room_5401Zone .

GHC:VAV_Room_5403 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5403Room,
        GHC:VAV_Room_5403Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_LO .

GHC:VAV_Room_5407 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5407Room,
        GHC:VAV_Room_5407Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_LO .

GHC:VAV_Room_5409 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5409Room,
        GHC:VAV_Room_5409Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_LO .

GHC:VAV_Room_5413 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5413Room,
        GHC:VAV_Room_5413Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_LO .

GHC:VAV_Room_5415 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5415Room,
        GHC:VAV_Room_5415Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_LO .

GHC:VAV_Room_5417 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5417Room,
        GHC:VAV_Room_5417Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_LO .

GHC:VAV_Room_5419 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5419Room,
        GHC:VAV_Room_5419Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_LO .

GHC:VAV_Room_5501 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5501Room,
        GHC:VAV_Room_5501Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_LO .

GHC:VAV_Room_5503 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5503Room,
        GHC:VAV_Room_5503Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_LO .

GHC:VAV_Room_5505 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5505Room,
        GHC:VAV_Room_5505Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_LO .

GHC:VAV_Room_5507 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5507Room,
        GHC:VAV_Room_5507Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_LO .

GHC:VAV_Room_5509 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5509Room,
        GHC:VAV_Room_5509Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_LO .

GHC:VAV_Room_5511 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5511Room,
        GHC:VAV_Room_5511Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_LO .

GHC:VAV_Room_5515 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5515Room,
        GHC:VAV_Room_5515Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_LO .

GHC:VAV_Room_5517 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5517Room,
        GHC:VAV_Room_5517Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_LO .

GHC:VAV_Room_5519 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5519Room,
        GHC:VAV_Room_5519Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_LO .

GHC:VAV_Room_5701 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5701Room,
        GHC:VAV_Room_5701Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_LO .

GHC:VAV_Room_5703 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5703Room,
        GHC:VAV_Room_5703Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_LO .

GHC:VAV_Room_5705 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5705Room,
        GHC:VAV_Room_5705Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_LO .

GHC:VAV_Room_5707 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5707Room,
        GHC:VAV_Room_5707Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_LO .

GHC:VAV_Room_5709 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5709Room,
        GHC:VAV_Room_5709Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_LO .

GHC:VAV_Room_5711 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5711Room,
        GHC:VAV_Room_5711Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_LO .

GHC:VAV_Room_5713 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5713Room,
        GHC:VAV_Room_5713Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_LO .

GHC:VAV_Room_5715 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5715Room,
        GHC:VAV_Room_5715Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_LO .

GHC:VAV_Room_5717 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5717Room,
        GHC:VAV_Room_5717Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_LO .

GHC:VAV_Room_5719 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5719Room,
        GHC:VAV_Room_5719Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_LO .

GHC:VAV_Room_5721 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5721Room,
        GHC:VAV_Room_5721Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_LO .

GHC:VAV_Room_5723 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5723Room,
        GHC:VAV_Room_5723Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_LO .

GHC:VAV_Room_6011_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6011_StorageRoom,
        GHC:VAV_Room_6011_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6105_Reception a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6105_ReceptionRoom,
        GHC:VAV_Room_6105_ReceptionZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6107_Copy_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6107_Copy_RoomRoom,
        GHC:VAV_Room_6107_Copy_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6113_T_DOT_D_DOT__Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom,
        GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6117_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6117_StorageRoom,
        GHC:VAV_Room_6117_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6214_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6214_StorageRoom,
        GHC:VAV_Room_6214_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6220_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6220_Project_RoomRoom,
        GHC:VAV_Room_6220_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6401 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6401Room,
        GHC:VAV_Room_6401Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_LO .

GHC:VAV_Room_6403 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6403Room,
        GHC:VAV_Room_6403Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_LO .

GHC:VAV_Room_6405 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6405Room,
        GHC:VAV_Room_6405Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_LO .

GHC:VAV_Room_6407 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6407Room,
        GHC:VAV_Room_6407Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_LO .

GHC:VAV_Room_6409 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6409Room,
        GHC:VAV_Room_6409Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_LO .

GHC:VAV_Room_6411 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6411Room,
        GHC:VAV_Room_6411Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_LO .

GHC:VAV_Room_6413 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6413Room,
        GHC:VAV_Room_6413Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_LO .

GHC:VAV_Room_6414 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6414Room,
        GHC:VAV_Room_6414Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_LO .

GHC:VAV_Room_6415 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6415Room,
        GHC:VAV_Room_6415Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_LO .

GHC:VAV_Room_6416 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6416Room,
        GHC:VAV_Room_6416Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_LO .

GHC:VAV_Room_6417 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6417Room,
        GHC:VAV_Room_6417Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_LO .

GHC:VAV_Room_6503 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6503Room,
        GHC:VAV_Room_6503Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_LO .

GHC:VAV_Room_6505 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6505Room,
        GHC:VAV_Room_6505Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_LO .

GHC:VAV_Room_6507 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6507Room,
        GHC:VAV_Room_6507Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_LO .

GHC:VAV_Room_6509 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6509Room,
        GHC:VAV_Room_6509Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_LO .

GHC:VAV_Room_6511 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6511Room,
        GHC:VAV_Room_6511Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_LO .

GHC:VAV_Room_6515 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6515Room,
        GHC:VAV_Room_6515Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_LO .

GHC:VAV_Room_6603 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6603Room,
        GHC:VAV_Room_6603Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_LO .

GHC:VAV_Room_6604Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6604Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6604_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6604 ;
    ns1:isPointOf GHC:VAV_Room_6604Zone .

GHC:VAV_Room_6605 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6605Room,
        GHC:VAV_Room_6605Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_LO .

GHC:VAV_Room_6607 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6607Room,
        GHC:VAV_Room_6607Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_LO .

GHC:VAV_Room_6701 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6701Room,
        GHC:VAV_Room_6701Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_LO .

GHC:VAV_Room_6703 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6703Room,
        GHC:VAV_Room_6703Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_LO .

GHC:VAV_Room_6705 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6705Room,
        GHC:VAV_Room_6705Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_LO .

GHC:VAV_Room_6707 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6707Room,
        GHC:VAV_Room_6707Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_LO .

GHC:VAV_Room_6709 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6709Room,
        GHC:VAV_Room_6709Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_LO .

GHC:VAV_Room_6711 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6711Room,
        GHC:VAV_Room_6711Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_LO .

GHC:VAV_Room_6713 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6713Room,
        GHC:VAV_Room_6713Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_LO .

GHC:VAV_Room_6715 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6715Room,
        GHC:VAV_Room_6715Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_LO .

GHC:VAV_Room_6717 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6717Room,
        GHC:VAV_Room_6717Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_LO .

GHC:VAV_Room_6719 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6719Room,
        GHC:VAV_Room_6719Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_LO .

GHC:VAV_Room_6830Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6830Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6830_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6830 ;
    ns1:isPointOf GHC:VAV_Room_6830Zone .

GHC:VAV_Room_7019_Dept_Head_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7019_Dept_Head_Office_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7019_Dept_Head_Office ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_OfficeZone .

GHC:VAV_Room_7021_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7021_Admin_OfficeRoom,
        GHC:VAV_Room_7021_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7023_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7023_Admin_OfficeRoom,
        GHC:VAV_Room_7023_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7025_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7025_Admin_OfficeRoom,
        GHC:VAV_Room_7025_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7027_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7027_Admin_OfficeRoom,
        GHC:VAV_Room_7027_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7122_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7122_StorageRoom,
        GHC:VAV_Room_7122_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7200_Future_Use a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7200_Future_UseRoom,
        GHC:VAV_Room_7200_Future_UseZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7218_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7218_StorageRoom,
        GHC:VAV_Room_7218_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7401 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7401Room,
        GHC:VAV_Room_7401Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_LO .

GHC:VAV_Room_7403 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7403Room,
        GHC:VAV_Room_7403Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_LO .

GHC:VAV_Room_7405 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7405Room,
        GHC:VAV_Room_7405Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_LO .

GHC:VAV_Room_7409 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7409Room,
        GHC:VAV_Room_7409Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_LO .

GHC:VAV_Room_7413 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7413Room,
        GHC:VAV_Room_7413Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_LO .

GHC:VAV_Room_7414 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7414Room,
        GHC:VAV_Room_7414Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_LO .

GHC:VAV_Room_7415 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7415Room,
        GHC:VAV_Room_7415Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_LO .

GHC:VAV_Room_7416 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7416Room,
        GHC:VAV_Room_7416Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_LO .

GHC:VAV_Room_7503 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7503Room,
        GHC:VAV_Room_7503Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_LO .

GHC:VAV_Room_7505 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7505Room,
        GHC:VAV_Room_7505Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_LO .

GHC:VAV_Room_7507 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7507Room,
        GHC:VAV_Room_7507Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_LO .

GHC:VAV_Room_7509 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7509Room,
        GHC:VAV_Room_7509Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_LO .

GHC:VAV_Room_7511 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7511Room,
        GHC:VAV_Room_7511Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_LO .

GHC:VAV_Room_7515 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7515Room,
        GHC:VAV_Room_7515Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_LO .

GHC:VAV_Room_7517 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7517Room,
        GHC:VAV_Room_7517Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_LO .

GHC:VAV_Room_7601 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7601Room,
        GHC:VAV_Room_7601Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_LO .

GHC:VAV_Room_7607 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7607Room,
        GHC:VAV_Room_7607Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_LO .

GHC:VAV_Room_7609 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7609Room,
        GHC:VAV_Room_7609Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_LO .

GHC:VAV_Room_7701 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7701Room,
        GHC:VAV_Room_7701Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_LO .

GHC:VAV_Room_7703 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7703Room,
        GHC:VAV_Room_7703Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_LO .

GHC:VAV_Room_7705 a brick:VAV,
        owl:NamedIndividual ;
