    ns1:feeds GHC:VAV_Room_7705Room,
        GHC:VAV_Room_7705Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_LO .

GHC:VAV_Room_7707 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7707Room,
        GHC:VAV_Room_7707Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_LO .

GHC:VAV_Room_7709 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7709Room,
        GHC:VAV_Room_7709Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_LO .

GHC:VAV_Room_7711 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7711Room,
        GHC:VAV_Room_7711Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_LO .

GHC:VAV_Room_7713 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7713Room,
        GHC:VAV_Room_7713Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_LO .

GHC:VAV_Room_7715 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7715Room,
        GHC:VAV_Room_7715Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_LO .

GHC:VAV_Room_7717 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7717Room,
        GHC:VAV_Room_7717Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_LO .

GHC:VAV_Room_7719 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7719Room,
        GHC:VAV_Room_7719Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_LO .

GHC:VAV_Room_7723 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7723Room,
        GHC:VAV_Room_7723Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_LO .

GHC:VAV_Room_8200_Future_Use a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8200_Future_UseRoom,
        GHC:VAV_Room_8200_Future_UseZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8206_Copy_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8206_Copy_RoomRoom,
        GHC:VAV_Room_8206_Copy_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8211_Office_Master a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8211_Office_MasterRoom,
        GHC:VAV_Room_8211_Office_MasterZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8214_Nursing_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8214_Nursing_RoomRoom,
        GHC:VAV_Room_8214_Nursing_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8218_Storage a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8218_StorageRoom,
        GHC:VAV_Room_8218_StorageZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9116 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9116Room,
        GHC:VAV_Room_9116Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9200_Future_Use a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9200_Future_UseRoom,
        GHC:VAV_Room_9200_Future_UseZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9206_Copy_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9206_Copy_RoomRoom,
        GHC:VAV_Room_9206_Copy_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9211_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9211_OfficeRoom,
        GHC:VAV_Room_9211_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9213_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9213_OfficeRoom,
        GHC:VAV_Room_9213_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9215_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9215_OfficeRoom,
        GHC:VAV_Room_9215_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9217_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9217_OfficeRoom,
        GHC:VAV_Room_9217_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9233_Future_Use a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9233_Future_UseRoom,
        GHC:VAV_Room_9233_Future_UseZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Zone_Temp___Zone_Temp .

GHC:FSB-1__Room_4307_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:FSB-1__Room_4307_ClassroomRoom,
        GHC:FSB-1__Room_4307_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:FSB-2_Room_4303_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:FSB-2_Room_4303_ClassroomRoom,
        GHC:FSB-2_Room_4303_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_3200Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_3200Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_3200_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_3200 ;
    ns1:isPointOf GHC:VAV_Corridor_3200Zone .

GHC:VAV_Corridor_4100_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_4100_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4100_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_4100_North ;
    ns1:isPointOf GHC:VAV_Corridor_4100_NorthZone .

GHC:VAV_Corridor_4801Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_4801Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4801_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_4801 ;
    ns1:isPointOf GHC:VAV_Corridor_4801Zone .

GHC:VAV_Corridor_5100Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_5100Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5100_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_5100 ;
    ns1:isPointOf GHC:VAV_Corridor_5100Zone .

GHC:VAV_Corridor_5200_CentralRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_5200_CentralRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5200_Central_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_5200_Central ;
    ns1:isPointOf GHC:VAV_Corridor_5200_CentralZone .

GHC:VAV_Corridor_5300_WestRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_5300_WestRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_West_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_5300_West ;
    ns1:isPointOf GHC:VAV_Corridor_5300_WestZone .

GHC:VAV_Corridor_6100Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_6100Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6100_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_6100 ;
    ns1:isPointOf GHC:VAV_Corridor_6100Zone .

GHC:VAV_Corridor_6200Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_6200Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6200_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_6200 ;
    ns1:isPointOf GHC:VAV_Corridor_6200Zone .

GHC:VAV_Corridor_6300_to_Hillman a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_6300_to_HillmanRoom,
        GHC:VAV_Corridor_6300_to_HillmanZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_7200_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_7200_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_7200_North ;
    ns1:isPointOf GHC:VAV_Corridor_7200_NorthZone .

GHC:VAV_Corridor_7200_SouthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_7200_SouthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_South_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_7200_South ;
    ns1:isPointOf GHC:VAV_Corridor_7200_SouthZone .

GHC:VAV_Corridor_8100_CentralRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_8100_CentralRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_Central_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_8100_Central ;
    ns1:isPointOf GHC:VAV_Corridor_8100_CentralZone .

GHC:VAV_Corridor_8100_WestRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_8100_WestRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8100_West_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_8100_West ;
    ns1:isPointOf GHC:VAV_Corridor_8100_WestZone .

GHC:VAV_Corridor_8200Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_8200Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8200_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_8200 ;
    ns1:isPointOf GHC:VAV_Corridor_8200Zone .

GHC:VAV_Corridor_8800Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_8800Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_8800_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_8800 ;
    ns1:isPointOf GHC:VAV_Corridor_8800Zone .

GHC:VAV_Corridor_9100_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_9100_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_9100_North ;
    ns1:isPointOf GHC:VAV_Corridor_9100_NorthZone .

GHC:VAV_Corridor_9100_WestRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_9100_WestRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9100_West_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_9100_West ;
    ns1:isPointOf GHC:VAV_Corridor_9100_WestZone .

GHC:VAV_Corridor_9200_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_9200_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_9200_North ;
    ns1:isPointOf GHC:VAV_Corridor_9200_NorthZone .

GHC:VAV_Corridor_9200_SouthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_9200_SouthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_9200_South_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_9200_South ;
    ns1:isPointOf GHC:VAV_Corridor_9200_SouthZone .

GHC:VAV_Room5405Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room5405Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5405_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room5405 ;
    ns1:isPointOf GHC:VAV_Room5405Zone .

GHC:VAV_Room5411Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room5411Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5411_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room5411 ;
    ns1:isPointOf GHC:VAV_Room5411Zone .

GHC:VAV_Room5513Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room5513Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5513_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room5513 ;
    ns1:isPointOf GHC:VAV_Room5513Zone .

GHC:VAV_Room6412 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room6412Room,
        GHC:VAV_Room6412Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Zone_CO2 .

GHC:VAV_Room6513Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room6513Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6513_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room6513 ;
    ns1:isPointOf GHC:VAV_Room6513Zone .

GHC:VAV_Room6601Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room6601Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6601_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room6601 ;
    ns1:isPointOf GHC:VAV_Room6601Zone .

GHC:VAV_Room6609Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room6609Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6609_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room6609 ;
    ns1:isPointOf GHC:VAV_Room6609Zone .

GHC:VAV_Room7407Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7407Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7407_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7407 ;
    ns1:isPointOf GHC:VAV_Room7407Zone .

GHC:VAV_Room7411Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7411Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7411_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7411 ;
    ns1:isPointOf GHC:VAV_Room7411Zone .

GHC:VAV_Room7513Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7513Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7513_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7513 ;
    ns1:isPointOf GHC:VAV_Room7513Zone .

GHC:VAV_Room7603Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7603Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7603_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7603 ;
    ns1:isPointOf GHC:VAV_Room7603Zone .

GHC:VAV_Room7605Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7605Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7605_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7605 ;
    ns1:isPointOf GHC:VAV_Room7605Zone .

GHC:VAV_Room7721Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7721Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7721_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room7721 ;
    ns1:isPointOf GHC:VAV_Room7721Zone .

GHC:VAV_Room_2110 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_2110Room,
        GHC:VAV_Room_2110Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_ZTMP_LO .

GHC:VAV_Room_3101_Cafe_-_North_Wall a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_North_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_North_WallZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Northwest_Wall_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Northwest_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone .

GHC:VAV_Room_3101_Cafe_-_South_Wall a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_South_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_South_WallZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_Southwest_Wall_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Southwest_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone .

GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3805_E_DOT_E_DOT_C_DOT__SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_ ;
    ns1:isPointOf GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_Zone .

GHC:VAV_Room_4103_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4103_OfficeRoom,
        GHC:VAV_Room_4103_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4105_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4105_OfficeRoom,
        GHC:VAV_Room_4105_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4107_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4107_OfficeRoom,
        GHC:VAV_Room_4107_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4109_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4109_OfficeRoom,
        GHC:VAV_Room_4109_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4111_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4111_OfficeRoom,
        GHC:VAV_Room_4111_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4113_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4113_OfficeRoom,
        GHC:VAV_Room_4113_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4115_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4115_OfficeRoom,
        GHC:VAV_Room_4115_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4117_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4117_OfficeRoom,
        GHC:VAV_Room_4117_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4122_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4122_OfficeRoom,
        GHC:VAV_Room_4122_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4124_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4124_OfficeRoom,
        GHC:VAV_Room_4124_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4126_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4126_OfficeRoom,
        GHC:VAV_Room_4126_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4201_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4201_OfficeRoom,
        GHC:VAV_Room_4201_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4214_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4214_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4214_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4214_Storage ;
    ns1:isPointOf GHC:VAV_Room_4214_StorageZone .

GHC:VAV_Room_4411Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4411Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4411_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_4411 ;
    ns1:isPointOf GHC:VAV_Room_4411Zone .

GHC:VAV_Room_5005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5005_OfficeRoom,
        GHC:VAV_Room_5005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5007_OfficeRoom,
        GHC:VAV_Room_5007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5011_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5011_Admin_OfficeRoom,
        GHC:VAV_Room_5011_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5013_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5013_Admin_OfficeRoom,
        GHC:VAV_Room_5013_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5103_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5103_Admin_OfficeRoom,
        GHC:VAV_Room_5103_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5105_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5105_Admin_OfficeRoom,
        GHC:VAV_Room_5105_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5107_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5107_Admin_OfficeRoom,
        GHC:VAV_Room_5107_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5109_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5109_Admin_OfficeRoom,
        GHC:VAV_Room_5109_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5113_Dean_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5113_Dean_OfficeRoom,
        GHC:VAV_Room_5113_Dean_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5119_Dean_SuiteRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5119_Dean_SuiteRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5119_Dean_Suite_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5119_Dean_Suite ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_SuiteZone .

GHC:VAV_Room_5202_Reception a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5202_ReceptionRoom,
        GHC:VAV_Room_5202_ReceptionZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5206_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5206_OfficeRoom,
        GHC:VAV_Room_5206_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_LO .

GHC:VAV_Room_5214_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5214_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5214_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5214_Storage ;
    ns1:isPointOf GHC:VAV_Room_5214_StorageZone .

GHC:VAV_Room_5403Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5403Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5403_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5403 ;
    ns1:isPointOf GHC:VAV_Room_5403Zone .

GHC:VAV_Room_5407Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5407Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5407_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5407 ;
    ns1:isPointOf GHC:VAV_Room_5407Zone .

GHC:VAV_Room_5409Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5409Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5409_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5409 ;
    ns1:isPointOf GHC:VAV_Room_5409Zone .

GHC:VAV_Room_5412 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5412Room,
        GHC:VAV_Room_5412Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Zone_CO2 .

GHC:VAV_Room_5413Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5413Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5413_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5413 ;
    ns1:isPointOf GHC:VAV_Room_5413Zone .

GHC:VAV_Room_5415Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5415Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5415_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5415 ;
    ns1:isPointOf GHC:VAV_Room_5415Zone .

GHC:VAV_Room_5417Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5417Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5417_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5417 ;
    ns1:isPointOf GHC:VAV_Room_5417Zone .

GHC:VAV_Room_5419Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5419Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5419_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5419 ;
    ns1:isPointOf GHC:VAV_Room_5419Zone .

GHC:VAV_Room_5501Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5501Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5501_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5501 ;
    ns1:isPointOf GHC:VAV_Room_5501Zone .

GHC:VAV_Room_5503Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5503Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5503_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5503 ;
    ns1:isPointOf GHC:VAV_Room_5503Zone .

GHC:VAV_Room_5505Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5505Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5505_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5505 ;
    ns1:isPointOf GHC:VAV_Room_5505Zone .

GHC:VAV_Room_5507Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5507Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5507_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5507 ;
    ns1:isPointOf GHC:VAV_Room_5507Zone .

GHC:VAV_Room_5509Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5509Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5509_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5509 ;
    ns1:isPointOf GHC:VAV_Room_5509Zone .

GHC:VAV_Room_5511Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5511Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5511_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5511 ;
    ns1:isPointOf GHC:VAV_Room_5511Zone .

GHC:VAV_Room_5515Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5515Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5515_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5515 ;
    ns1:isPointOf GHC:VAV_Room_5515Zone .

GHC:VAV_Room_5517Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5517Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5517_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5517 ;
    ns1:isPointOf GHC:VAV_Room_5517Zone .

GHC:VAV_Room_5519Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5519Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5519_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5519 ;
    ns1:isPointOf GHC:VAV_Room_5519Zone .

GHC:VAV_Room_5701Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5701Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5701_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5701 ;
    ns1:isPointOf GHC:VAV_Room_5701Zone .

GHC:VAV_Room_5703Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5703Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5703_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5703 ;
    ns1:isPointOf GHC:VAV_Room_5703Zone .

GHC:VAV_Room_5705Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5705Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5705_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5705 ;
    ns1:isPointOf GHC:VAV_Room_5705Zone .

GHC:VAV_Room_5707Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5707Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5707_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5707 ;
    ns1:isPointOf GHC:VAV_Room_5707Zone .

GHC:VAV_Room_5709Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5709Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5709_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5709 ;
    ns1:isPointOf GHC:VAV_Room_5709Zone .

GHC:VAV_Room_5711Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5711Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5711_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5711 ;
    ns1:isPointOf GHC:VAV_Room_5711Zone .

GHC:VAV_Room_5713Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5713Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5713_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5713 ;
    ns1:isPointOf GHC:VAV_Room_5713Zone .

GHC:VAV_Room_5715Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5715Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5715_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5715 ;
    ns1:isPointOf GHC:VAV_Room_5715Zone .

GHC:VAV_Room_5717Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5717Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5717_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5717 ;
    ns1:isPointOf GHC:VAV_Room_5717Zone .

GHC:VAV_Room_5719Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5719Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5719_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5719 ;
    ns1:isPointOf GHC:VAV_Room_5719Zone .

GHC:VAV_Room_5721Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5721Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5721_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5721 ;
    ns1:isPointOf GHC:VAV_Room_5721Zone .

GHC:VAV_Room_5723Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5723Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5723_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5723 ;
    ns1:isPointOf GHC:VAV_Room_5723Zone .

GHC:VAV_Room_6001_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6001_OfficeRoom,
        GHC:VAV_Room_6001_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6003_OfficeRoom,
        GHC:VAV_Room_6003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6004_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6004_OfficeRoom,
        GHC:VAV_Room_6004_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6005_OfficeRoom,
        GHC:VAV_Room_6005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6006_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6006_OfficeRoom,
        GHC:VAV_Room_6006_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6007_OfficeRoom,
        GHC:VAV_Room_6007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6008_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6008_OfficeRoom,
        GHC:VAV_Room_6008_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6009_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6009_OfficeRoom,
        GHC:VAV_Room_6009_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6010_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6010_OfficeRoom,
        GHC:VAV_Room_6010_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6011_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6011_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6011_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6011_Storage ;
    ns1:isPointOf GHC:VAV_Room_6011_StorageZone .

GHC:VAV_Room_6013_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6013_OfficeRoom,
        GHC:VAV_Room_6013_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6015_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6015_OfficeRoom,
        GHC:VAV_Room_6015_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6017_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6017_OfficeRoom,
        GHC:VAV_Room_6017_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6019_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6019_OfficeRoom,
        GHC:VAV_Room_6019_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6021_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6021_OfficeRoom,
        GHC:VAV_Room_6021_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6023_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6023_OfficeRoom,
        GHC:VAV_Room_6023_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6025_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6025_OfficeRoom,
        GHC:VAV_Room_6025_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6027_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6027_OfficeRoom,
        GHC:VAV_Room_6027_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6029_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6029_OfficeRoom,
        GHC:VAV_Room_6029_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6107_Copy_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6107_Copy_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6107_Copy_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6107_Copy_Room ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_RoomZone .

GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6113_T_DOT_D_DOT__Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6113_T_DOT_D_DOT__Office ;
    ns1:isPointOf GHC:VAV_Room_6113_T_DOT_D_DOT__OfficeZone .

GHC:VAV_Room_6117_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6117_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6117_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6117_Storage ;
    ns1:isPointOf GHC:VAV_Room_6117_StorageZone .

GHC:VAV_Room_6203_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6203_OfficeRoom,
        GHC:VAV_Room_6203_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6205_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6205_OfficeRoom,
        GHC:VAV_Room_6205_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6207_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6207_OfficeRoom,
        GHC:VAV_Room_6207_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6211_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6211_OfficeRoom,
        GHC:VAV_Room_6211_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6213_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6213_OfficeRoom,
        GHC:VAV_Room_6213_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6214_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6214_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6214_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6214_Storage ;
    ns1:isPointOf GHC:VAV_Room_6214_StorageZone .

GHC:VAV_Room_6215_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6215_OfficeRoom,
        GHC:VAV_Room_6215_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6217_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6217_OfficeRoom,
        GHC:VAV_Room_6217_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6219_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6219_OfficeRoom,
        GHC:VAV_Room_6219_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6220_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6220_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6220_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6220_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_RoomZone .

GHC:VAV_Room_6221_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6221_OfficeRoom,
        GHC:VAV_Room_6221_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6223_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6223_OfficeRoom,
        GHC:VAV_Room_6223_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6225_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6225_OfficeRoom,
        GHC:VAV_Room_6225_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6227_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6227_OfficeRoom,
        GHC:VAV_Room_6227_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6401Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6401Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6401_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6401 ;
    ns1:isPointOf GHC:VAV_Room_6401Zone .

GHC:VAV_Room_6403Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6403Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6403_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6403 ;
    ns1:isPointOf GHC:VAV_Room_6403Zone .

GHC:VAV_Room_6405Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6405Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6405_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6405 ;
    ns1:isPointOf GHC:VAV_Room_6405Zone .

GHC:VAV_Room_6407Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6407Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6407_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6407 ;
    ns1:isPointOf GHC:VAV_Room_6407Zone .

GHC:VAV_Room_6409Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6409Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6409_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6409 ;
    ns1:isPointOf GHC:VAV_Room_6409Zone .

GHC:VAV_Room_6411Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6411Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6411_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6411 ;
    ns1:isPointOf GHC:VAV_Room_6411Zone .

GHC:VAV_Room_6413Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6413Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6413_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6413 ;
    ns1:isPointOf GHC:VAV_Room_6413Zone .

GHC:VAV_Room_6414Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6414Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6414_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6414 ;
    ns1:isPointOf GHC:VAV_Room_6414Zone .

GHC:VAV_Room_6415Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6415Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6415_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6415 ;
    ns1:isPointOf GHC:VAV_Room_6415Zone .

GHC:VAV_Room_6416Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6416Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6416_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6416 ;
    ns1:isPointOf GHC:VAV_Room_6416Zone .

GHC:VAV_Room_6417Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6417Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6417_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6417 ;
    ns1:isPointOf GHC:VAV_Room_6417Zone .

GHC:VAV_Room_6503Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6503Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6503_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6503 ;
    ns1:isPointOf GHC:VAV_Room_6503Zone .

GHC:VAV_Room_6505Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6505Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6505_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6505 ;
    ns1:isPointOf GHC:VAV_Room_6505Zone .

GHC:VAV_Room_6507Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6507Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6507_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6507 ;
    ns1:isPointOf GHC:VAV_Room_6507Zone .

GHC:VAV_Room_6509Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6509Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6509_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6509 ;
    ns1:isPointOf GHC:VAV_Room_6509Zone .

GHC:VAV_Room_6511Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6511Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6511_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6511 ;
    ns1:isPointOf GHC:VAV_Room_6511Zone .

GHC:VAV_Room_6515Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6515Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6515_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6515 ;
    ns1:isPointOf GHC:VAV_Room_6515Zone .

GHC:VAV_Room_6603Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6603Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6603_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6603 ;
    ns1:isPointOf GHC:VAV_Room_6603Zone .

GHC:VAV_Room_6605Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6605Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6605_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6605 ;
    ns1:isPointOf GHC:VAV_Room_6605Zone .

GHC:VAV_Room_6607Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6607Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6607_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6607 ;
    ns1:isPointOf GHC:VAV_Room_6607Zone .

GHC:VAV_Room_6701Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6701Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6701_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6701 ;
    ns1:isPointOf GHC:VAV_Room_6701Zone .

GHC:VAV_Room_6703Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6703Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6703_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6703 ;
    ns1:isPointOf GHC:VAV_Room_6703Zone .

GHC:VAV_Room_6705Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6705Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6705_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6705 ;
    ns1:isPointOf GHC:VAV_Room_6705Zone .

GHC:VAV_Room_6707Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6707Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6707_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6707 ;
    ns1:isPointOf GHC:VAV_Room_6707Zone .

GHC:VAV_Room_6709Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6709Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6709_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6709 ;
    ns1:isPointOf GHC:VAV_Room_6709Zone .

GHC:VAV_Room_6711Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6711Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6711_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6711 ;
    ns1:isPointOf GHC:VAV_Room_6711Zone .

GHC:VAV_Room_6713Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6713Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6713_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6713 ;
    ns1:isPointOf GHC:VAV_Room_6713Zone .

GHC:VAV_Room_6715Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6715Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6715_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6715 ;
    ns1:isPointOf GHC:VAV_Room_6715Zone .

GHC:VAV_Room_6717Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6717Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6717_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6717 ;
    ns1:isPointOf GHC:VAV_Room_6717Zone .

GHC:VAV_Room_6719Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6719Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6719_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6719 ;
    ns1:isPointOf GHC:VAV_Room_6719Zone .

GHC:VAV_Room_7001_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7001_OfficeRoom,
        GHC:VAV_Room_7001_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7002_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7002_OfficeRoom,
        GHC:VAV_Room_7002_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7003_OfficeRoom,
        GHC:VAV_Room_7003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7004_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7004_OfficeRoom,
        GHC:VAV_Room_7004_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7005_OfficeRoom,
        GHC:VAV_Room_7005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7006_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7006_OfficeRoom,
        GHC:VAV_Room_7006_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7007_OfficeRoom,
        GHC:VAV_Room_7007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7008_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7008_OfficeRoom,
        GHC:VAV_Room_7008_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7009_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7009_OfficeRoom,
        GHC:VAV_Room_7009_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7010_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7010_OfficeRoom,
        GHC:VAV_Room_7010_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7021_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7021_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7021_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7021_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_OfficeZone .

GHC:VAV_Room_7023_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7023_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7023_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7023_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_OfficeZone .

GHC:VAV_Room_7025_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7025_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7025_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7025_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_OfficeZone .

GHC:VAV_Room_7027_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7027_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7027_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7027_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_OfficeZone .

GHC:VAV_Room_7105_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7105_OfficeRoom,
        GHC:VAV_Room_7105_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7108_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7108_OfficeRoom,
        GHC:VAV_Room_7108_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7110_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7110_OfficeRoom,
        GHC:VAV_Room_7110_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7112_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7112_OfficeRoom,
        GHC:VAV_Room_7112_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7115_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7115_OfficeRoom,
        GHC:VAV_Room_7115_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7117_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7117_OfficeRoom,
        GHC:VAV_Room_7117_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7119_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7119_OfficeRoom,
        GHC:VAV_Room_7119_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7121_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7121_OfficeRoom,
        GHC:VAV_Room_7121_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7122_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7122_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7122_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7122_Storage ;
    ns1:isPointOf GHC:VAV_Room_7122_StorageZone .

GHC:VAV_Room_7123_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7123_OfficeRoom,
        GHC:VAV_Room_7123_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7125_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7125_OfficeRoom,
        GHC:VAV_Room_7125_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7127_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7127_OfficeRoom,
        GHC:VAV_Room_7127_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7129_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7129_OfficeRoom,
        GHC:VAV_Room_7129_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7200_Future_UseRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7200_Future_UseRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7200_Future_Use_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7200_Future_Use ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_UseZone .

GHC:VAV_Room_7203_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7203_OfficeRoom,
        GHC:VAV_Room_7203_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7205_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7205_OfficeRoom,
        GHC:VAV_Room_7205_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7207_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7207_OfficeRoom,
        GHC:VAV_Room_7207_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7211_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7211_OfficeRoom,
        GHC:VAV_Room_7211_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7213_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7213_OfficeRoom,
        GHC:VAV_Room_7213_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7215_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7215_OfficeRoom,
        GHC:VAV_Room_7215_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7217_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7217_OfficeRoom,
        GHC:VAV_Room_7217_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7218_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7218_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7218_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7218_Storage ;
    ns1:isPointOf GHC:VAV_Room_7218_StorageZone .

GHC:VAV_Room_7219_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7219_OfficeRoom,
        GHC:VAV_Room_7219_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7221_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7221_OfficeRoom,
        GHC:VAV_Room_7221_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7223_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7223_OfficeRoom,
        GHC:VAV_Room_7223_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7225_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7225_OfficeRoom,
        GHC:VAV_Room_7225_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7227_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7227_OfficeRoom,
        GHC:VAV_Room_7227_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7300_Reception a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7300_ReceptionRoom,
        GHC:VAV_Room_7300_ReceptionZone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_LO .

GHC:VAV_Room_7401Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7401Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7401_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7401 ;
    ns1:isPointOf GHC:VAV_Room_7401Zone .

GHC:VAV_Room_7403Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7403Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7403_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7403 ;
    ns1:isPointOf GHC:VAV_Room_7403Zone .

GHC:VAV_Room_7405Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7405Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7405_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7405 ;
    ns1:isPointOf GHC:VAV_Room_7405Zone .

GHC:VAV_Room_7409Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7409Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7409_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7409 ;
    ns1:isPointOf GHC:VAV_Room_7409Zone .

GHC:VAV_Room_7413Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7413Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7413_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7413 ;
    ns1:isPointOf GHC:VAV_Room_7413Zone .

GHC:VAV_Room_7414Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7414Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7414_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7414 ;
    ns1:isPointOf GHC:VAV_Room_7414Zone .

GHC:VAV_Room_7415Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7415Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7415_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7415 ;
    ns1:isPointOf GHC:VAV_Room_7415Zone .

GHC:VAV_Room_7416Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7416Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7416_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7416 ;
    ns1:isPointOf GHC:VAV_Room_7416Zone .

GHC:VAV_Room_7503Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7503Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7503_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7503 ;
    ns1:isPointOf GHC:VAV_Room_7503Zone .

GHC:VAV_Room_7505Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7505Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7505_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7505 ;
    ns1:isPointOf GHC:VAV_Room_7505Zone .

GHC:VAV_Room_7507Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7507Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7507_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7507 ;
    ns1:isPointOf GHC:VAV_Room_7507Zone .

GHC:VAV_Room_7509Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7509Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7509_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7509 ;
    ns1:isPointOf GHC:VAV_Room_7509Zone .

GHC:VAV_Room_7511Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7511Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7511_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7511 ;
    ns1:isPointOf GHC:VAV_Room_7511Zone .

GHC:VAV_Room_7515Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7515Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7515_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7515 ;
    ns1:isPointOf GHC:VAV_Room_7515Zone .

GHC:VAV_Room_7517Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7517Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7517_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7517 ;
    ns1:isPointOf GHC:VAV_Room_7517Zone .

GHC:VAV_Room_7601Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7601Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7601_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7601 ;
    ns1:isPointOf GHC:VAV_Room_7601Zone .

GHC:VAV_Room_7607Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7607Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7607_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7607 ;
    ns1:isPointOf GHC:VAV_Room_7607Zone .

GHC:VAV_Room_7609Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7609Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7609_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7609 ;
    ns1:isPointOf GHC:VAV_Room_7609Zone .

GHC:VAV_Room_7701Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7701Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7701_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7701 ;
    ns1:isPointOf GHC:VAV_Room_7701Zone .

GHC:VAV_Room_7703Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7703Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7703_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7703 ;
    ns1:isPointOf GHC:VAV_Room_7703Zone .

GHC:VAV_Room_7705Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7705Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7705_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7705 ;
    ns1:isPointOf GHC:VAV_Room_7705Zone .

GHC:VAV_Room_7707Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7707Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7707_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7707 ;
    ns1:isPointOf GHC:VAV_Room_7707Zone .

GHC:VAV_Room_7709Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7709Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7709_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7709 ;
    ns1:isPointOf GHC:VAV_Room_7709Zone .

GHC:VAV_Room_7711Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7711Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7711_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7711 ;
    ns1:isPointOf GHC:VAV_Room_7711Zone .

GHC:VAV_Room_7713Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7713Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7713_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7713 ;
    ns1:isPointOf GHC:VAV_Room_7713Zone .

GHC:VAV_Room_7715Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7715Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7715_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7715 ;
    ns1:isPointOf GHC:VAV_Room_7715Zone .

GHC:VAV_Room_7717Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7717Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7717_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7717 ;
    ns1:isPointOf GHC:VAV_Room_7717Zone .

GHC:VAV_Room_7719Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7719Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7719_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7719 ;
    ns1:isPointOf GHC:VAV_Room_7719Zone .

GHC:VAV_Room_7723Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7723Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_OCC_Sensor,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7723_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7723 ;
    ns1:isPointOf GHC:VAV_Room_7723Zone .

GHC:VAV_Room_8001_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8001_OfficeRoom,
        GHC:VAV_Room_8001_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8002_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8002_OfficeRoom,
        GHC:VAV_Room_8002_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8006_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8006_OfficeRoom,
        GHC:VAV_Room_8006_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8007_OfficeRoom,
        GHC:VAV_Room_8007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8008_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8008_OfficeRoom,
        GHC:VAV_Room_8008_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8009_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8009_OfficeRoom,
        GHC:VAV_Room_8009_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8010_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8010_OfficeRoom,
        GHC:VAV_Room_8010_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8011_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8011_OfficeRoom,
        GHC:VAV_Room_8011_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8013_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8013_OfficeRoom,
        GHC:VAV_Room_8013_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8015_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8015_OfficeRoom,
        GHC:VAV_Room_8015_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8017_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8017_OfficeRoom,
        GHC:VAV_Room_8017_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8019_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8019_OfficeRoom,
        GHC:VAV_Room_8019_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8021_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8021_OfficeRoom,
        GHC:VAV_Room_8021_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8023_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8023_OfficeRoom,
        GHC:VAV_Room_8023_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8101_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8101_OfficeRoom,
        GHC:VAV_Room_8101_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8103_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8103_OfficeRoom,
        GHC:VAV_Room_8103_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8105_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8105_OfficeRoom,
        GHC:VAV_Room_8105_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8106_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8106_OfficeRoom,
        GHC:VAV_Room_8106_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8107_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8107_OfficeRoom,
        GHC:VAV_Room_8107_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8108_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8108_OfficeRoom,
        GHC:VAV_Room_8108_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8109_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8109_OfficeRoom,
        GHC:VAV_Room_8109_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8111_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8111_OfficeRoom,
        GHC:VAV_Room_8111_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8112_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8112_OfficeRoom,
        GHC:VAV_Room_8112_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8113_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8113_OfficeRoom,
        GHC:VAV_Room_8113_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8114_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8114_OfficeRoom,
        GHC:VAV_Room_8114_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8116_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8116_OfficeRoom,
        GHC:VAV_Room_8116_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8118_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8118_OfficeRoom,
        GHC:VAV_Room_8118_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8120_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8120_OfficeRoom,
        GHC:VAV_Room_8120_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8122_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8122_OfficeRoom,
        GHC:VAV_Room_8122_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8123_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8123_OfficeRoom,
        GHC:VAV_Room_8123_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8125_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8125_OfficeRoom,
        GHC:VAV_Room_8125_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8127_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8127_OfficeRoom,
        GHC:VAV_Room_8127_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8129_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8129_OfficeRoom,
        GHC:VAV_Room_8129_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8133_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8133_OfficeRoom,
        GHC:VAV_Room_8133_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8200_Future_UseRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8200_Future_UseRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Future_Use_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8200_Future_Use ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_UseZone .

GHC:VAV_Room_8203_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8203_OfficeRoom,
        GHC:VAV_Room_8203_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8205_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8205_OfficeRoom,
        GHC:VAV_Room_8205_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8206_Copy_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8206_Copy_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8206_Copy_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8206_Copy_Room ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_RoomZone .

GHC:VAV_Room_8207_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8207_OfficeRoom,
        GHC:VAV_Room_8207_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8211_Office_MasterRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8211_Office_MasterRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8211_Office_Master_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Master ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_MasterZone .

GHC:VAV_Room_8214_Nursing_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8214_Nursing_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8214_Nursing_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8214_Nursing_Room ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_RoomZone .

GHC:VAV_Room_8215_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8215_OfficeRoom,
        GHC:VAV_Room_8215_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8217_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8217_OfficeRoom,
        GHC:VAV_Room_8217_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8218_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8218_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8218_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8218_Storage ;
    ns1:isPointOf GHC:VAV_Room_8218_StorageZone .

GHC:VAV_Room_8219_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8219_OfficeRoom,
        GHC:VAV_Room_8219_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8221_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8221_OfficeRoom,
        GHC:VAV_Room_8221_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8223_Office_Master a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8223_Office_MasterRoom,
        GHC:VAV_Room_8223_Office_MasterZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8227_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8227_OfficeRoom,
        GHC:VAV_Room_8227_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8229_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8229_OfficeRoom,
        GHC:VAV_Room_8229_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8231_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8231_OfficeRoom,
        GHC:VAV_Room_8231_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9002_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9002_OfficeRoom,
        GHC:VAV_Room_9002_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9003_OfficeRoom,
        GHC:VAV_Room_9003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9004_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9004_OfficeRoom,
        GHC:VAV_Room_9004_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9005_OfficeRoom,
        GHC:VAV_Room_9005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9006_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9006_OfficeRoom,
        GHC:VAV_Room_9006_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9007_OfficeRoom,
        GHC:VAV_Room_9007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9008_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9008_OfficeRoom,
        GHC:VAV_Room_9008_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9009_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9009_OfficeRoom,
        GHC:VAV_Room_9009_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_LO,
