        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9011_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9011_OfficeRoom,
        GHC:VAV_Room_9011_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9012_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9012_Open_Project_SpaceRoom,
        GHC:VAV_Room_9012_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_9013_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9013_OfficeRoom,
        GHC:VAV_Room_9013_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9015_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9015_OfficeRoom,
        GHC:VAV_Room_9015_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9017_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9017_OfficeRoom,
        GHC:VAV_Room_9017_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9019_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9019_OfficeRoom,
        GHC:VAV_Room_9019_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9021_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9021_OfficeRoom,
        GHC:VAV_Room_9021_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9023_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9023_OfficeRoom,
        GHC:VAV_Room_9023_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9101_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9101_OfficeRoom,
        GHC:VAV_Room_9101_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9103_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9103_OfficeRoom,
        GHC:VAV_Room_9103_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9105_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9105_OfficeRoom,
        GHC:VAV_Room_9105_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9106_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9106_OfficeRoom,
        GHC:VAV_Room_9106_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9107_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9107_OfficeRoom,
        GHC:VAV_Room_9107_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9108_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9108_OfficeRoom,
        GHC:VAV_Room_9108_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9109_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9109_OfficeRoom,
        GHC:VAV_Room_9109_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9111_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9111_OfficeRoom,
        GHC:VAV_Room_9111_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9112_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9112_OfficeRoom,
        GHC:VAV_Room_9112_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9113_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9113_OfficeRoom,
        GHC:VAV_Room_9113_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9114_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9114_OfficeRoom,
        GHC:VAV_Room_9114_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9116Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Request ;
    ns1:hasPart GHC:VAV_Room_9116Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9116_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9116 ;
    ns1:isPointOf GHC:VAV_Room_9116Zone .

GHC:VAV_Room_9118_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9118_OfficeRoom,
        GHC:VAV_Room_9118_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9120_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9120_OfficeRoom,
        GHC:VAV_Room_9120_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9123_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9123_OfficeRoom,
        GHC:VAV_Room_9123_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9125_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9125_OfficeRoom,
        GHC:VAV_Room_9125_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9127_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9127_OfficeRoom,
        GHC:VAV_Room_9127_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9129_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9129_OfficeRoom,
        GHC:VAV_Room_9129_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9200_Future_UseRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9200_Future_UseRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9200_Future_Use_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9200_Future_Use ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_UseZone .

GHC:VAV_Room_9203_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9203_OfficeRoom,
        GHC:VAV_Room_9203_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9205_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9205_OfficeRoom,
        GHC:VAV_Room_9205_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9206_Copy_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9206_Copy_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9206_Copy_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9206_Copy_Room ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_RoomZone .

GHC:VAV_Room_9207_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9207_OfficeRoom,
        GHC:VAV_Room_9207_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9214_StorageRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9214_StorageRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9214_Storage_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9214_Storage ;
    ns1:isPointOf GHC:VAV_Room_9214_StorageZone .

GHC:VAV_Room_9219_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9219_OfficeRoom,
        GHC:VAV_Room_9219_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9221_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9221_OfficeRoom,
        GHC:VAV_Room_9221_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9223_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9223_OfficeRoom,
        GHC:VAV_Room_9223_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9225_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9225_OfficeRoom,
        GHC:VAV_Room_9225_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9227_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9227_OfficeRoom,
        GHC:VAV_Room_9227_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9229_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9229_OfficeRoom,
        GHC:VAV_Room_9229_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9231_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9231_OfficeRoom,
        GHC:VAV_Room_9231_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9233_Future_UseRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9233_Future_UseRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9233_Future_Use_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9233_Future_Use ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_UseZone .

brick:Fan_Overload_Alarm ns1:hasTag brick:,
        brick:Alarm,
        brick:Fan .

GHC:FSB-3_Room_4301_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:FSB-3_Room_4301_ClassroomRoom,
        GHC:FSB-3_Room_4301_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:Room_3000_Classroom_VAV a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:Room_3000_Classroom_VAVRoom,
        GHC:Room_3000_Classroom_VAVZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Run,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corr_5700_East a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corr_5700_EastRoom,
        GHC:VAV_Corr_5700_EastZone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Zone_CO2 .

GHC:VAV_Corridor_4300_South a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_4300_SouthRoom,
        GHC:VAV_Corridor_4300_SouthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_5300_North a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5300_NorthRoom,
        GHC:VAV_Corridor_5300_NorthZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Corridor_6300_to_HillmanRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_6300_to_HillmanRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_6300_to_Hillman_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_6300_to_Hillman ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_HillmanZone .

GHC:VAV_Corridor_7300 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_7300Room,
        GHC:VAV_Corridor_7300Zone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room5510 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room5510Room,
        GHC:VAV_Room5510Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Zone_CO2 .

GHC:VAV_Room7412 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room7412Room,
        GHC:VAV_Room7412Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Zone_CO2 .

GHC:VAV_Room_2110Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_2110Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_2110_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_2110 ;
    ns1:isPointOf GHC:VAV_Room_2110Zone .

GHC:VAV_Room_3101_Cafe_-_North_WallRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_North_Wall_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_North_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_WallZone .

GHC:VAV_Room_3101_Cafe_-_South_WallRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3101_Cafe_-_South_Wall_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_South_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_WallZone .

GHC:VAV_Room_4000_Bridge a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4000_BridgeRoom,
        GHC:VAV_Room_4000_BridgeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4103_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4103_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4103_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4103_Office ;
    ns1:isPointOf GHC:VAV_Room_4103_OfficeZone .

GHC:VAV_Room_4105_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4105_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4105_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4105_Office ;
    ns1:isPointOf GHC:VAV_Room_4105_OfficeZone .

GHC:VAV_Room_4107_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4107_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4107_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4107_Office ;
    ns1:isPointOf GHC:VAV_Room_4107_OfficeZone .

GHC:VAV_Room_4109_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4109_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4109_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4109_Office ;
    ns1:isPointOf GHC:VAV_Room_4109_OfficeZone .

GHC:VAV_Room_4111_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4111_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4111_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4111_Office ;
    ns1:isPointOf GHC:VAV_Room_4111_OfficeZone .

GHC:VAV_Room_4113_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4113_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4113_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4113_Office ;
    ns1:isPointOf GHC:VAV_Room_4113_OfficeZone .

GHC:VAV_Room_4115_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4115_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4115_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4115_Office ;
    ns1:isPointOf GHC:VAV_Room_4115_OfficeZone .

GHC:VAV_Room_4117_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4117_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4117_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4117_Office ;
    ns1:isPointOf GHC:VAV_Room_4117_OfficeZone .

GHC:VAV_Room_4122_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4122_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4122_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4122_Office ;
    ns1:isPointOf GHC:VAV_Room_4122_OfficeZone .

GHC:VAV_Room_4124_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4124_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4124_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4124_Office ;
    ns1:isPointOf GHC:VAV_Room_4124_OfficeZone .

GHC:VAV_Room_4126_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4126_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4126_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4126_Office ;
    ns1:isPointOf GHC:VAV_Room_4126_OfficeZone .

GHC:VAV_Room_4201_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4201_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4201_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4201_Office ;
    ns1:isPointOf GHC:VAV_Room_4201_OfficeZone .

GHC:VAV_Room_5005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5005_Office ;
    ns1:isPointOf GHC:VAV_Room_5005_OfficeZone .

GHC:VAV_Room_5007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5007_Office ;
    ns1:isPointOf GHC:VAV_Room_5007_OfficeZone .

GHC:VAV_Room_5009_Kitchenette a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5009_KitchenetteRoom,
        GHC:VAV_Room_5009_KitchenetteZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5011_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5011_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5011_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5011_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_OfficeZone .

GHC:VAV_Room_5013_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5013_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5013_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5013_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_OfficeZone .

GHC:VAV_Room_5101_WorkRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5101_WorkRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5101_Work_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5101_Work ;
    ns1:isPointOf GHC:VAV_Room_5101_WorkZone .

GHC:VAV_Room_5103_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5103_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5103_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5103_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_OfficeZone .

GHC:VAV_Room_5105_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5105_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5105_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5105_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_OfficeZone .

GHC:VAV_Room_5107_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5107_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5107_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5107_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_OfficeZone .

GHC:VAV_Room_5109_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5109_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5109_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5109_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_OfficeZone .

GHC:VAV_Room_5111_Admin_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5111_Admin_OfficeRoom,
        GHC:VAV_Room_5111_Admin_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5113_Dean_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5113_Dean_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5113_Dean_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5113_Dean_Office ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_OfficeZone .

GHC:VAV_Room_5204_Reception_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5204_Reception_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5204_Reception_Office_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5204_Reception_Office ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_OfficeZone .

GHC:VAV_Room_5208_Conference_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5208_Conference_RoomRoom,
        GHC:VAV_Room_5208_Conference_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5404 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5404Room,
        GHC:VAV_Room_5404Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Zone_CO2 .

GHC:VAV_Room_5416_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5416_Open_Project_SpaceRoom,
        GHC:VAV_Room_5416_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_5506_Open_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5506_Open_ProjectRoom,
        GHC:VAV_Room_5506_Open_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Zone_CO2 .

GHC:VAV_Room_5508 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5508Room,
        GHC:VAV_Room_5508Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Zone_CO2 .

GHC:VAV_Room_5516 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5516Room,
        GHC:VAV_Room_5516Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Zone_CO2 .

GHC:VAV_Room_6001_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6001_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6001_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6001_Office ;
    ns1:isPointOf GHC:VAV_Room_6001_OfficeZone .

GHC:VAV_Room_6003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6003_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6003_Office ;
    ns1:isPointOf GHC:VAV_Room_6003_OfficeZone .

GHC:VAV_Room_6004_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6004_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6004_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6004_Office ;
    ns1:isPointOf GHC:VAV_Room_6004_OfficeZone .

GHC:VAV_Room_6005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6005_Office ;
    ns1:isPointOf GHC:VAV_Room_6005_OfficeZone .

GHC:VAV_Room_6006_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6006_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6006_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6006_Office ;
    ns1:isPointOf GHC:VAV_Room_6006_OfficeZone .

GHC:VAV_Room_6007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6007_Office ;
    ns1:isPointOf GHC:VAV_Room_6007_OfficeZone .

GHC:VAV_Room_6008_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6008_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6008_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6008_Office ;
    ns1:isPointOf GHC:VAV_Room_6008_OfficeZone .

GHC:VAV_Room_6009_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6009_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6009_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6009_Office ;
    ns1:isPointOf GHC:VAV_Room_6009_OfficeZone .

GHC:VAV_Room_6010_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6010_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6010_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6010_Office ;
    ns1:isPointOf GHC:VAV_Room_6010_OfficeZone .

GHC:VAV_Room_6013_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6013_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6013_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6013_Office ;
    ns1:isPointOf GHC:VAV_Room_6013_OfficeZone .

GHC:VAV_Room_6015_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6015_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6015_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6015_Office ;
    ns1:isPointOf GHC:VAV_Room_6015_OfficeZone .

GHC:VAV_Room_6017_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6017_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6017_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6017_Office ;
    ns1:isPointOf GHC:VAV_Room_6017_OfficeZone .

GHC:VAV_Room_6019_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6019_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6019_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6019_Office ;
    ns1:isPointOf GHC:VAV_Room_6019_OfficeZone .

GHC:VAV_Room_6021_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6021_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6021_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6021_Office ;
    ns1:isPointOf GHC:VAV_Room_6021_OfficeZone .

GHC:VAV_Room_6023_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6023_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6023_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6023_Office ;
    ns1:isPointOf GHC:VAV_Room_6023_OfficeZone .

GHC:VAV_Room_6025_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6025_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6025_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6025_Office ;
    ns1:isPointOf GHC:VAV_Room_6025_OfficeZone .

GHC:VAV_Room_6027_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6027_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6027_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6027_Office ;
    ns1:isPointOf GHC:VAV_Room_6027_OfficeZone .

GHC:VAV_Room_6029_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6029_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6029_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6029_Office ;
    ns1:isPointOf GHC:VAV_Room_6029_OfficeZone .

GHC:VAV_Room_6101E_Collaborative_Common a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6101E_Collaborative_CommonRoom,
        GHC:VAV_Room_6101E_Collaborative_CommonZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_LO .

GHC:VAV_Room_6102_Kitchenette a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6102_KitchenetteRoom,
        GHC:VAV_Room_6102_KitchenetteZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6105_ReceptionRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6105_ReceptionRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6105_Reception_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6105_Reception ;
    ns1:isPointOf GHC:VAV_Room_6105_ReceptionZone .

GHC:VAV_Room_6119_Kitchenette a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6119_KitchenetteRoom,
        GHC:VAV_Room_6119_KitchenetteZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6203_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6203_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6203_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6203_Office ;
    ns1:isPointOf GHC:VAV_Room_6203_OfficeZone .

GHC:VAV_Room_6205_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6205_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6205_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6205_Office ;
    ns1:isPointOf GHC:VAV_Room_6205_OfficeZone .

GHC:VAV_Room_6207_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6207_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6207_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6207_Office ;
    ns1:isPointOf GHC:VAV_Room_6207_OfficeZone .

GHC:VAV_Room_6211_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6211_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6211_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6211_Office ;
    ns1:isPointOf GHC:VAV_Room_6211_OfficeZone .

GHC:VAV_Room_6213_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6213_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6213_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6213_Office ;
    ns1:isPointOf GHC:VAV_Room_6213_OfficeZone .

GHC:VAV_Room_6215_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6215_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6215_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6215_Office ;
    ns1:isPointOf GHC:VAV_Room_6215_OfficeZone .

GHC:VAV_Room_6217_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6217_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6217_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6217_Office ;
    ns1:isPointOf GHC:VAV_Room_6217_OfficeZone .

GHC:VAV_Room_6219_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6219_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6219_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6219_Office ;
    ns1:isPointOf GHC:VAV_Room_6219_OfficeZone .

GHC:VAV_Room_6221_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6221_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6221_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6221_Office ;
    ns1:isPointOf GHC:VAV_Room_6221_OfficeZone .

GHC:VAV_Room_6223_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6223_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6223_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6223_Office ;
    ns1:isPointOf GHC:VAV_Room_6223_OfficeZone .

GHC:VAV_Room_6225_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6225_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6225_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6225_Office ;
    ns1:isPointOf GHC:VAV_Room_6225_OfficeZone .

GHC:VAV_Room_6227_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6227_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6227_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6227_Office ;
    ns1:isPointOf GHC:VAV_Room_6227_OfficeZone .

GHC:VAV_Room_6404 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6404Room,
        GHC:VAV_Room_6404Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Zone_CO2 .

GHC:VAV_Room_7001_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7001_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7001_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7001_Office ;
    ns1:isPointOf GHC:VAV_Room_7001_OfficeZone .

GHC:VAV_Room_7002_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7002_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7002_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7002_Office ;
    ns1:isPointOf GHC:VAV_Room_7002_OfficeZone .

GHC:VAV_Room_7003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7003_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7003_Office ;
    ns1:isPointOf GHC:VAV_Room_7003_OfficeZone .

GHC:VAV_Room_7004_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7004_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7004_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7004_Office ;
    ns1:isPointOf GHC:VAV_Room_7004_OfficeZone .

GHC:VAV_Room_7005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7005_Office ;
    ns1:isPointOf GHC:VAV_Room_7005_OfficeZone .

GHC:VAV_Room_7006_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7006_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7006_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7006_Office ;
    ns1:isPointOf GHC:VAV_Room_7006_OfficeZone .

GHC:VAV_Room_7007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7007_Office ;
    ns1:isPointOf GHC:VAV_Room_7007_OfficeZone .

GHC:VAV_Room_7008_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7008_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7008_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7008_Office ;
    ns1:isPointOf GHC:VAV_Room_7008_OfficeZone .

GHC:VAV_Room_7009_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7009_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7009_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7009_Office ;
    ns1:isPointOf GHC:VAV_Room_7009_OfficeZone .

GHC:VAV_Room_7010_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7010_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7010_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7010_Office ;
    ns1:isPointOf GHC:VAV_Room_7010_OfficeZone .

GHC:VAV_Room_7012_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7012_Project_SpaceRoom,
        GHC:VAV_Room_7012_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7105_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7105_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7105_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7105_Office ;
    ns1:isPointOf GHC:VAV_Room_7105_OfficeZone .

GHC:VAV_Room_7108_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7108_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7108_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7108_Office ;
    ns1:isPointOf GHC:VAV_Room_7108_OfficeZone .

GHC:VAV_Room_7110_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7110_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7110_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7110_Office ;
    ns1:isPointOf GHC:VAV_Room_7110_OfficeZone .

GHC:VAV_Room_7111_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7111_OfficeRoom,
        GHC:VAV_Room_7111_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7112_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7112_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7112_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7112_Office ;
    ns1:isPointOf GHC:VAV_Room_7112_OfficeZone .

GHC:VAV_Room_7113_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7113_OfficeRoom,
        GHC:VAV_Room_7113_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7115_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7115_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7115_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7115_Office ;
    ns1:isPointOf GHC:VAV_Room_7115_OfficeZone .

GHC:VAV_Room_7117_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7117_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7117_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7117_Office ;
    ns1:isPointOf GHC:VAV_Room_7117_OfficeZone .

GHC:VAV_Room_7119_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7119_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7119_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7119_Office ;
    ns1:isPointOf GHC:VAV_Room_7119_OfficeZone .

GHC:VAV_Room_7121_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7121_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7121_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7121_Office ;
    ns1:isPointOf GHC:VAV_Room_7121_OfficeZone .

GHC:VAV_Room_7123_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7123_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7123_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7123_Office ;
    ns1:isPointOf GHC:VAV_Room_7123_OfficeZone .

GHC:VAV_Room_7125_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7125_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7125_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7125_Office ;
    ns1:isPointOf GHC:VAV_Room_7125_OfficeZone .

GHC:VAV_Room_7127_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7127_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7127_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7127_Office ;
    ns1:isPointOf GHC:VAV_Room_7127_OfficeZone .

GHC:VAV_Room_7129_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7129_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7129_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7129_Office ;
    ns1:isPointOf GHC:VAV_Room_7129_OfficeZone .

GHC:VAV_Room_7203_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7203_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7203_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7203_Office ;
    ns1:isPointOf GHC:VAV_Room_7203_OfficeZone .

GHC:VAV_Room_7205_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7205_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7205_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7205_Office ;
    ns1:isPointOf GHC:VAV_Room_7205_OfficeZone .

GHC:VAV_Room_7207_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7207_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7207_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7207_Office ;
    ns1:isPointOf GHC:VAV_Room_7207_OfficeZone .

GHC:VAV_Room_7211_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7211_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7211_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7211_Office ;
    ns1:isPointOf GHC:VAV_Room_7211_OfficeZone .

GHC:VAV_Room_7213_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7213_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7213_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7213_Office ;
    ns1:isPointOf GHC:VAV_Room_7213_OfficeZone .

GHC:VAV_Room_7215_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7215_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7215_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7215_Office ;
    ns1:isPointOf GHC:VAV_Room_7215_OfficeZone .

GHC:VAV_Room_7217_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7217_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7217_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7217_Office ;
    ns1:isPointOf GHC:VAV_Room_7217_OfficeZone .

GHC:VAV_Room_7219_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7219_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7219_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7219_Office ;
    ns1:isPointOf GHC:VAV_Room_7219_OfficeZone .

GHC:VAV_Room_7221_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7221_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7221_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7221_Office ;
    ns1:isPointOf GHC:VAV_Room_7221_OfficeZone .

GHC:VAV_Room_7223_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7223_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7223_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7223_Office ;
    ns1:isPointOf GHC:VAV_Room_7223_OfficeZone .

GHC:VAV_Room_7225_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7225_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7225_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7225_Office ;
    ns1:isPointOf GHC:VAV_Room_7225_OfficeZone .

GHC:VAV_Room_7227_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7227_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7227_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7227_Office ;
    ns1:isPointOf GHC:VAV_Room_7227_OfficeZone .

GHC:VAV_Room_7300_ReceptionRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7300_ReceptionRoom ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7300_Reception_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_7300_Reception ;
    ns1:isPointOf GHC:VAV_Room_7300_ReceptionZone .

GHC:VAV_Room_7404 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7404Room,
        GHC:VAV_Room_7404Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Zone_CO2 .

GHC:VAV_Room_8001_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8001_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8001_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8001_Office ;
    ns1:isPointOf GHC:VAV_Room_8001_OfficeZone .

GHC:VAV_Room_8002_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8002_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8002_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8002_Office ;
    ns1:isPointOf GHC:VAV_Room_8002_OfficeZone .

GHC:VAV_Room_8006_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8006_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8006_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8006_Office ;
    ns1:isPointOf GHC:VAV_Room_8006_OfficeZone .

GHC:VAV_Room_8007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8007_Office ;
    ns1:isPointOf GHC:VAV_Room_8007_OfficeZone .

GHC:VAV_Room_8008_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8008_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8008_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8008_Office ;
    ns1:isPointOf GHC:VAV_Room_8008_OfficeZone .

GHC:VAV_Room_8009_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8009_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8009_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8009_Office ;
    ns1:isPointOf GHC:VAV_Room_8009_OfficeZone .

GHC:VAV_Room_8010_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8010_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8010_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8010_Office ;
    ns1:isPointOf GHC:VAV_Room_8010_OfficeZone .

GHC:VAV_Room_8011_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8011_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8011_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8011_Office ;
    ns1:isPointOf GHC:VAV_Room_8011_OfficeZone .

GHC:VAV_Room_8013_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8013_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8013_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8013_Office ;
    ns1:isPointOf GHC:VAV_Room_8013_OfficeZone .

GHC:VAV_Room_8015_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8015_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8015_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8015_Office ;
    ns1:isPointOf GHC:VAV_Room_8015_OfficeZone .

GHC:VAV_Room_8017_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8017_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8017_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8017_Office ;
    ns1:isPointOf GHC:VAV_Room_8017_OfficeZone .

GHC:VAV_Room_8019_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8019_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8019_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8019_Office ;
    ns1:isPointOf GHC:VAV_Room_8019_OfficeZone .

GHC:VAV_Room_8021_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8021_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8021_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8021_Office ;
    ns1:isPointOf GHC:VAV_Room_8021_OfficeZone .

GHC:VAV_Room_8023_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8023_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8023_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8023_Office ;
    ns1:isPointOf GHC:VAV_Room_8023_OfficeZone .

GHC:VAV_Room_8101_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8101_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8101_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8101_Office ;
    ns1:isPointOf GHC:VAV_Room_8101_OfficeZone .

GHC:VAV_Room_8103_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8103_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8103_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8103_Office ;
    ns1:isPointOf GHC:VAV_Room_8103_OfficeZone .

GHC:VAV_Room_8105_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8105_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8105_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8105_Office ;
    ns1:isPointOf GHC:VAV_Room_8105_OfficeZone .

GHC:VAV_Room_8106_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8106_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8106_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8106_Office ;
    ns1:isPointOf GHC:VAV_Room_8106_OfficeZone .

GHC:VAV_Room_8107_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8107_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8107_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8107_Office ;
    ns1:isPointOf GHC:VAV_Room_8107_OfficeZone .

GHC:VAV_Room_8108_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8108_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8108_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8108_Office ;
    ns1:isPointOf GHC:VAV_Room_8108_OfficeZone .

GHC:VAV_Room_8109_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8109_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8109_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8109_Office ;
    ns1:isPointOf GHC:VAV_Room_8109_OfficeZone .

GHC:VAV_Room_8111_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8111_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8111_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8111_Office ;
    ns1:isPointOf GHC:VAV_Room_8111_OfficeZone .

GHC:VAV_Room_8112_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8112_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8112_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8112_Office ;
    ns1:isPointOf GHC:VAV_Room_8112_OfficeZone .

GHC:VAV_Room_8113_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8113_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8113_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8113_Office ;
    ns1:isPointOf GHC:VAV_Room_8113_OfficeZone .

GHC:VAV_Room_8114_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8114_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8114_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8114_Office ;
    ns1:isPointOf GHC:VAV_Room_8114_OfficeZone .

GHC:VAV_Room_8116_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8116_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8116_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8116_Office ;
    ns1:isPointOf GHC:VAV_Room_8116_OfficeZone .

GHC:VAV_Room_8118_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8118_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8118_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8118_Office ;
    ns1:isPointOf GHC:VAV_Room_8118_OfficeZone .

GHC:VAV_Room_8120_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8120_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8120_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8120_Office ;
    ns1:isPointOf GHC:VAV_Room_8120_OfficeZone .

GHC:VAV_Room_8122_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8122_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8122_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8122_Office ;
    ns1:isPointOf GHC:VAV_Room_8122_OfficeZone .

GHC:VAV_Room_8123_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8123_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8123_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8123_Office ;
    ns1:isPointOf GHC:VAV_Room_8123_OfficeZone .

GHC:VAV_Room_8125_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8125_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8125_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8125_Office ;
    ns1:isPointOf GHC:VAV_Room_8125_OfficeZone .

GHC:VAV_Room_8127_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8127_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8127_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8127_Office ;
    ns1:isPointOf GHC:VAV_Room_8127_OfficeZone .

GHC:VAV_Room_8129_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8129_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8129_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8129_Office ;
    ns1:isPointOf GHC:VAV_Room_8129_OfficeZone .

GHC:VAV_Room_8133_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8133_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8133_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8133_Office ;
    ns1:isPointOf GHC:VAV_Room_8133_OfficeZone .

GHC:VAV_Room_8200_Open_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8200_Open_ProjectRoom,
        GHC:VAV_Room_8200_Open_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8203_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8203_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8203_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8203_Office ;
    ns1:isPointOf GHC:VAV_Room_8203_OfficeZone .

GHC:VAV_Room_8205_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8205_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8205_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8205_Office ;
    ns1:isPointOf GHC:VAV_Room_8205_OfficeZone .

GHC:VAV_Room_8207_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8207_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8207_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8207_Office ;
    ns1:isPointOf GHC:VAV_Room_8207_OfficeZone .

GHC:VAV_Room_8215_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8215_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8215_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8215_Office ;
    ns1:isPointOf GHC:VAV_Room_8215_OfficeZone .

GHC:VAV_Room_8217_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8217_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8217_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8217_Office ;
    ns1:isPointOf GHC:VAV_Room_8217_OfficeZone .

GHC:VAV_Room_8219_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8219_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8219_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8219_Office ;
    ns1:isPointOf GHC:VAV_Room_8219_OfficeZone .

GHC:VAV_Room_8221_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8221_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8221_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8221_Office ;
    ns1:isPointOf GHC:VAV_Room_8221_OfficeZone .

GHC:VAV_Room_8223_Office_MasterRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8223_Office_MasterRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8223_Office_Master_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8223_Office_Master ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_MasterZone .

GHC:VAV_Room_8227_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8227_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8227_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8227_Office ;
    ns1:isPointOf GHC:VAV_Room_8227_OfficeZone .

GHC:VAV_Room_8229_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8229_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8229_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8229_Office ;
    ns1:isPointOf GHC:VAV_Room_8229_OfficeZone .

GHC:VAV_Room_8231_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8231_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8231_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8231_Office ;
    ns1:isPointOf GHC:VAV_Room_8231_OfficeZone .

GHC:VAV_Room_9002_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9002_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9002_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9002_Office ;
    ns1:isPointOf GHC:VAV_Room_9002_OfficeZone .

GHC:VAV_Room_9003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9003_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9003_Office ;
    ns1:isPointOf GHC:VAV_Room_9003_OfficeZone .

GHC:VAV_Room_9004_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9004_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9004_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9004_Office ;
    ns1:isPointOf GHC:VAV_Room_9004_OfficeZone .

GHC:VAV_Room_9005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9005_Office ;
    ns1:isPointOf GHC:VAV_Room_9005_OfficeZone .

GHC:VAV_Room_9006_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9006_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9006_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9006_Office ;
    ns1:isPointOf GHC:VAV_Room_9006_OfficeZone .

GHC:VAV_Room_9007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9007_Office ;
    ns1:isPointOf GHC:VAV_Room_9007_OfficeZone .

GHC:VAV_Room_9008_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9008_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9008_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9008_Office ;
    ns1:isPointOf GHC:VAV_Room_9008_OfficeZone .

GHC:VAV_Room_9009_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9009_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9009_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9009_Office ;
    ns1:isPointOf GHC:VAV_Room_9009_OfficeZone .

GHC:VAV_Room_9011_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9011_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9011_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9011_Office ;
    ns1:isPointOf GHC:VAV_Room_9011_OfficeZone .

GHC:VAV_Room_9012_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9012_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_9012_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_SpaceZone .

GHC:VAV_Room_9013_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9013_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9013_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9013_Office ;
    ns1:isPointOf GHC:VAV_Room_9013_OfficeZone .

GHC:VAV_Room_9015_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9015_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9015_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9015_Office ;
    ns1:isPointOf GHC:VAV_Room_9015_OfficeZone .

GHC:VAV_Room_9017_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9017_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9017_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9017_Office ;
    ns1:isPointOf GHC:VAV_Room_9017_OfficeZone .

GHC:VAV_Room_9019_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9019_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9019_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9019_Office ;
    ns1:isPointOf GHC:VAV_Room_9019_OfficeZone .

GHC:VAV_Room_9021_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9021_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9021_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9021_Office ;
    ns1:isPointOf GHC:VAV_Room_9021_OfficeZone .

GHC:VAV_Room_9023_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9023_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9023_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9023_Office ;
    ns1:isPointOf GHC:VAV_Room_9023_OfficeZone .

GHC:VAV_Room_9101_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9101_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9101_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9101_Office ;
    ns1:isPointOf GHC:VAV_Room_9101_OfficeZone .

GHC:VAV_Room_9103_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9103_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9103_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9103_Office ;
    ns1:isPointOf GHC:VAV_Room_9103_OfficeZone .

GHC:VAV_Room_9105_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9105_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9105_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9105_Office ;
    ns1:isPointOf GHC:VAV_Room_9105_OfficeZone .

GHC:VAV_Room_9106_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9106_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9106_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9106_Office ;
    ns1:isPointOf GHC:VAV_Room_9106_OfficeZone .

GHC:VAV_Room_9107_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9107_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9107_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9107_Office ;
    ns1:isPointOf GHC:VAV_Room_9107_OfficeZone .

GHC:VAV_Room_9108_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9108_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9108_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9108_Office ;
    ns1:isPointOf GHC:VAV_Room_9108_OfficeZone .

GHC:VAV_Room_9109_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9109_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9109_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9109_Office ;
    ns1:isPointOf GHC:VAV_Room_9109_OfficeZone .

GHC:VAV_Room_9111_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9111_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9111_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9111_Office ;
    ns1:isPointOf GHC:VAV_Room_9111_OfficeZone .

GHC:VAV_Room_9112_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9112_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9112_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9112_Office ;
    ns1:isPointOf GHC:VAV_Room_9112_OfficeZone .

GHC:VAV_Room_9113_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9113_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9113_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9113_Office ;
    ns1:isPointOf GHC:VAV_Room_9113_OfficeZone .

GHC:VAV_Room_9114_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9114_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9114_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9114_Office ;
    ns1:isPointOf GHC:VAV_Room_9114_OfficeZone .

GHC:VAV_Room_9118_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9118_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9118_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9118_Office ;
    ns1:isPointOf GHC:VAV_Room_9118_OfficeZone .

GHC:VAV_Room_9120_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9120_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9120_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9120_Office ;
    ns1:isPointOf GHC:VAV_Room_9120_OfficeZone .

GHC:VAV_Room_9123_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9123_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9123_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9123_Office ;
    ns1:isPointOf GHC:VAV_Room_9123_OfficeZone .

GHC:VAV_Room_9125_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9125_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9125_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9125_Office ;
    ns1:isPointOf GHC:VAV_Room_9125_OfficeZone .

GHC:VAV_Room_9127_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9127_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9127_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9127_Office ;
    ns1:isPointOf GHC:VAV_Room_9127_OfficeZone .

GHC:VAV_Room_9129_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9129_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9129_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9129_Office ;
    ns1:isPointOf GHC:VAV_Room_9129_OfficeZone .

GHC:VAV_Room_9203_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9203_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9203_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9203_Office ;
    ns1:isPointOf GHC:VAV_Room_9203_OfficeZone .

GHC:VAV_Room_9205_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9205_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9205_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9205_Office ;
    ns1:isPointOf GHC:VAV_Room_9205_OfficeZone .

GHC:VAV_Room_9207_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9207_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9207_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9207_Office ;
    ns1:isPointOf GHC:VAV_Room_9207_OfficeZone .

GHC:VAV_Room_9211_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9211_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9211_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9211_Office ;
    ns1:isPointOf GHC:VAV_Room_9211_OfficeZone .

GHC:VAV_Room_9213_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9213_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9213_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9213_Office ;
    ns1:isPointOf GHC:VAV_Room_9213_OfficeZone .

GHC:VAV_Room_9215_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9215_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9215_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9215_Office ;
    ns1:isPointOf GHC:VAV_Room_9215_OfficeZone .

GHC:VAV_Room_9217_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9217_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9217_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9217_Office ;
    ns1:isPointOf GHC:VAV_Room_9217_OfficeZone .

GHC:VAV_Room_9219_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9219_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9219_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9219_Office ;
    ns1:isPointOf GHC:VAV_Room_9219_OfficeZone .

GHC:VAV_Room_9221_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9221_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9221_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9221_Office ;
    ns1:isPointOf GHC:VAV_Room_9221_OfficeZone .

GHC:VAV_Room_9223_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9223_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9223_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9223_Office ;
    ns1:isPointOf GHC:VAV_Room_9223_OfficeZone .

GHC:VAV_Room_9225_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9225_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9225_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9225_Office ;
    ns1:isPointOf GHC:VAV_Room_9225_OfficeZone .

GHC:VAV_Room_9227_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9227_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9227_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9227_Office ;
    ns1:isPointOf GHC:VAV_Room_9227_OfficeZone .

GHC:VAV_Room_9229_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9229_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9229_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9229_Office ;
    ns1:isPointOf GHC:VAV_Room_9229_OfficeZone .

GHC:VAV_Room_9231_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9231_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9231_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9231_Office ;
    ns1:isPointOf GHC:VAV_Room_9231_OfficeZone .

GHC:FSB-1__Room_4307_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:FSB-1__Room_4307_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-1__Room_4307_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FSB-1__Room_4307_Classroom ;
    ns1:isPointOf GHC:FSB-1__Room_4307_ClassroomZone .

GHC:FSB-2_Room_4303_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:FSB-2_Room_4303_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-2_Room_4303_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FSB-2_Room_4303_Classroom ;
    ns1:isPointOf GHC:FSB-2_Room_4303_ClassroomZone .

GHC:VAV_Corr_5700_EastRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corr_5700_EastRoom ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Corr_5700_East_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Corr_5700_East ;
    ns1:isPointOf GHC:VAV_Corr_5700_EastZone .

GHC:VAV_Corridor_4300_SouthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_4300_SouthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_4300_South_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_4300_South ;
    ns1:isPointOf GHC:VAV_Corridor_4300_SouthZone .

GHC:VAV_Corridor_5300_NorthRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_5300_NorthRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_5300_North_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_5300_North ;
    ns1:isPointOf GHC:VAV_Corridor_5300_NorthZone .

GHC:VAV_Corridor_7200_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_7200_Open_Project_SpaceRoom,
        GHC:VAV_Corridor_7200_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Corridor_7300Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_7300Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7300_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Corridor_7300 ;
    ns1:isPointOf GHC:VAV_Corridor_7300Zone .

GHC:VAV_Room5510Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room5510Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room5510_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room5510 ;
    ns1:isPointOf GHC:VAV_Room5510Zone .

GHC:VAV_Room6412Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room6412Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room6412_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room6412 ;
    ns1:isPointOf GHC:VAV_Room6412Zone .

GHC:VAV_Room7412Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room7412Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room7412_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room7412 ;
    ns1:isPointOf GHC:VAV_Room7412Zone .

GHC:VAV_Room_4000_BridgeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4000_BridgeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4000_Bridge_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4000_Bridge ;
    ns1:isPointOf GHC:VAV_Room_4000_BridgeZone .

GHC:VAV_Room_4001_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4001_OfficeRoom,
        GHC:VAV_Room_4001_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4003_OfficeRoom,
        GHC:VAV_Room_4003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4005_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4005_OfficeRoom,
        GHC:VAV_Room_4005_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4007_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4007_OfficeRoom,
        GHC:VAV_Room_4007_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4203_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4203_OfficeRoom,
        GHC:VAV_Room_4203_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4205_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4205_OfficeRoom,
        GHC:VAV_Room_4205_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5000_Study_Carrell_Lobby a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5000_Study_Carrell_LobbyRoom,
        GHC:VAV_Room_5000_Study_Carrell_LobbyZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Zone_CO2 .

GHC:VAV_Room_5001_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5001_OfficeRoom,
        GHC:VAV_Room_5001_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5003_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5003_OfficeRoom,
        GHC:VAV_Room_5003_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5009_KitchenetteRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5009_KitchenetteRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5009_Kitchenette_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5009_Kitchenette ;
    ns1:isPointOf GHC:VAV_Room_5009_KitchenetteZone .

GHC:VAV_Room_5111_Admin_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5111_Admin_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5111_Admin_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5111_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_OfficeZone .

GHC:VAV_Room_5201_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5201_ClassroomRoom,
        GHC:VAV_Room_5201_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5202_ReceptionRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5202_ReceptionRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5202_Reception_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5202_Reception ;
    ns1:isPointOf GHC:VAV_Room_5202_ReceptionZone .

GHC:VAV_Room_5206_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5206_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5206_Office_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_5206_Office ;
    ns1:isPointOf GHC:VAV_Room_5206_OfficeZone .

GHC:VAV_Room_5208_Conference_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5208_Conference_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5208_Conference_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5208_Conference_Room ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_RoomZone .

GHC:VAV_Room_5404Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5404Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5404_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5404 ;
    ns1:isPointOf GHC:VAV_Room_5404Zone .

GHC:VAV_Room_5412Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5412Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5412_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5412 ;
    ns1:isPointOf GHC:VAV_Room_5412Zone .

GHC:VAV_Room_5416_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5416_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5416_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_SpaceZone .

GHC:VAV_Room_5506_Open_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5506_Open_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5506_Open_Project_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5506_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_ProjectZone .

GHC:VAV_Room_5508Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5508Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5508_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5508 ;
    ns1:isPointOf GHC:VAV_Room_5508Zone .

GHC:VAV_Room_5516Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5516Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_HWV_Command,
