        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5516_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5516 ;
    ns1:isPointOf GHC:VAV_Room_5516Zone .

GHC:VAV_Room_6012_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6012_Open_Project_SpaceRoom,
        GHC:VAV_Room_6012_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_6101E_Collaborative_CommonRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101E_Collaborative_Common_SLASH_ZTMP_LO ;
    ns1:isFedBy GHC:VAV_Room_6101E_Collaborative_Common ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_CommonZone .

GHC:VAV_Room_6101W_Collaborative_Common a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6101W_Collaborative_CommonRoom,
        GHC:VAV_Room_6101W_Collaborative_CommonZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Zone_CO2 .

GHC:VAV_Room_6102_KitchenetteRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6102_KitchenetteRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6102_Kitchenette_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6102_Kitchenette ;
    ns1:isPointOf GHC:VAV_Room_6102_KitchenetteZone .

GHC:VAV_Room_6111_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6111_Project_RoomRoom,
        GHC:VAV_Room_6111_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6119_KitchenetteRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6119_KitchenetteRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6119_Kitchenette_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6119_Kitchenette ;
    ns1:isPointOf GHC:VAV_Room_6119_KitchenetteZone .

GHC:VAV_Room_6210_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6210_Open_Project_SpaceRoom,
        GHC:VAV_Room_6210_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_6404Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6404Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6404_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_6404 ;
    ns1:isPointOf GHC:VAV_Room_6404Zone .

GHC:VAV_Room_7011_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7011_ProjectRoom,
        GHC:VAV_Room_7011_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7012_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7012_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7012_Project_Space_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7012_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_SpaceZone .

GHC:VAV_Room_7103_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7103_ProjectRoom,
        GHC:VAV_Room_7103_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7107E_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7107E_ProjectRoom,
        GHC:VAV_Room_7107E_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7111_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7111_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7111_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7111_Office ;
    ns1:isPointOf GHC:VAV_Room_7111_OfficeZone .

GHC:VAV_Room_7113_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7113_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7113_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7113_Office ;
    ns1:isPointOf GHC:VAV_Room_7113_OfficeZone .

GHC:VAV_Room_7114_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7114_ProjectRoom,
        GHC:VAV_Room_7114_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7208_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7208_ProjectRoom,
        GHC:VAV_Room_7208_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7224_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7224_ProjectRoom,
        GHC:VAV_Room_7224_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7404Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7404Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7404_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_7404 ;
    ns1:isPointOf GHC:VAV_Room_7404Zone .

GHC:VAV_Room_8018_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8018_ProjectRoom,
        GHC:VAV_Room_8018_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8110_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8110_OfficeRoom,
        GHC:VAV_Room_8110_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8200_Open_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8200_Open_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8200_Open_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8200_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_ProjectZone .

GHC:VAV_Room_8208_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8208_ProjectRoom,
        GHC:VAV_Room_8208_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8228_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8228_ProjectRoom,
        GHC:VAV_Room_8228_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9025_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9025_Open_Project_SpaceRoom,
        GHC:VAV_Room_9025_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_9110_Office a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9110_OfficeRoom,
        GHC:VAV_Room_9110_OfficeZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9126_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9126_Project_RoomRoom,
        GHC:VAV_Room_9126_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9208_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9208_Project_RoomRoom,
        GHC:VAV_Room_9208_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9210_Open_Project_Space a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9210_Open_Project_SpaceRoom,
        GHC:VAV_Room_9210_Open_Project_SpaceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Zone_CO2 .

GHC:VAV_Room_9230_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9230_Project_RoomRoom,
        GHC:VAV_Room_9230_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9232_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9232_Project_RoomRoom,
        GHC:VAV_Room_9232_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_Temp___Zone_Temp .

brick:Supply_Fan_Piezoelectric_Sensor ns1:hasTag brick:Fan,
        brick:Supply,
        brick:VFD,
        brick:Volt .

GHC:FSB-3_Room_4301_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:FSB-3_Room_4301_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Fan_Start,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Fan_Status,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_FSB-3_Room_4301_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:FSB-3_Room_4301_Classroom ;
    ns1:isPointOf GHC:FSB-3_Room_4301_ClassroomZone .

GHC:Room_3000_Classroom_VAVRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow ;
    ns1:hasPart GHC:Room_3000_Classroom_VAVRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Run,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_Room_3000_Classroom_VAV_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:Room_3000_Classroom_VAV ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAVZone .

GHC:VAV_Corridor_7200_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Corridor_7200_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_SpaceZone .

GHC:VAV_Room_4001_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4001_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4001_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4001_Office ;
    ns1:isPointOf GHC:VAV_Room_4001_OfficeZone .

GHC:VAV_Room_4003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4003_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4003_Office ;
    ns1:isPointOf GHC:VAV_Room_4003_OfficeZone .

GHC:VAV_Room_4005_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4005_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4005_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4005_Office ;
    ns1:isPointOf GHC:VAV_Room_4005_OfficeZone .

GHC:VAV_Room_4007_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4007_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4007_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4007_Office ;
    ns1:isPointOf GHC:VAV_Room_4007_OfficeZone .

GHC:VAV_Room_4102_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4102_ClassroomRoom,
        GHC:VAV_Room_4102_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4203_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4203_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4203_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4203_Office ;
    ns1:isPointOf GHC:VAV_Room_4203_OfficeZone .

GHC:VAV_Room_4205_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4205_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4205_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4205_Office ;
    ns1:isPointOf GHC:VAV_Room_4205_OfficeZone .

GHC:VAV_Room_4211_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4211_ClassroomRoom,
        GHC:VAV_Room_4211_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4405 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4405Room,
        GHC:VAV_Room_4405Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Zone_CO2 .

GHC:VAV_Room_5000_Study_Carrell_LobbyRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5000_Study_Carrell_Lobby_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby ;
    ns1:isPointOf GHC:VAV_Room_5000_Study_Carrell_LobbyZone .

GHC:VAV_Room_5001_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5001_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5001_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5001_Office ;
    ns1:isPointOf GHC:VAV_Room_5001_OfficeZone .

GHC:VAV_Room_5003_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5003_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5003_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5003_Office ;
    ns1:isPointOf GHC:VAV_Room_5003_OfficeZone .

GHC:VAV_Room_5205_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5205_ClassroomRoom,
        GHC:VAV_Room_5205_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5209_Study_Carrells a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5209_Study_CarrellsRoom,
        GHC:VAV_Room_5209_Study_CarrellsZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5222_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5222_ClassroomRoom,
        GHC:VAV_Room_5222_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5414 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5414Room,
        GHC:VAV_Room_5414Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Zone_CO2 .

GHC:VAV_Room_6012_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6012_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_6012_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_SpaceZone .

GHC:VAV_Room_6101W_Collaborative_CommonRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6101W_Collaborative_Common_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_6101W_Collaborative_Common ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_CommonZone .

GHC:VAV_Room_6111_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6111_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6111_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_RoomZone .

GHC:VAV_Room_6115_Conference_Master a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6115_Conference_MasterRoom,
        GHC:VAV_Room_6115_Conference_MasterZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6121_Conference_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6121_Conference_RoomRoom,
        GHC:VAV_Room_6121_Conference_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6210_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6210_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_6210_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_SpaceZone .

GHC:VAV_Room_6501 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6501Room,
        GHC:VAV_Room_6501Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Zone_CO2 .

GHC:VAV_Room_7011_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7011_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7011_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7011_Project ;
    ns1:isPointOf GHC:VAV_Room_7011_ProjectZone .

GHC:VAV_Room_7101_Conference a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7101_ConferenceRoom,
        GHC:VAV_Room_7101_ConferenceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7103_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7103_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7103_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7103_Project ;
    ns1:isPointOf GHC:VAV_Room_7103_ProjectZone .

GHC:VAV_Room_7107E_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107E_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7107E_Project ;
    ns1:isPointOf GHC:VAV_Room_7107E_ProjectZone .

GHC:VAV_Room_7114_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7114_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7114_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7114_Project ;
    ns1:isPointOf GHC:VAV_Room_7114_ProjectZone .

GHC:VAV_Room_7208_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7208_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7208_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7208_Project ;
    ns1:isPointOf GHC:VAV_Room_7208_ProjectZone .

GHC:VAV_Room_7224_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7224_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7224_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7224_Project ;
    ns1:isPointOf GHC:VAV_Room_7224_ProjectZone .

GHC:VAV_Room_7501 a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7501Room,
        GHC:VAV_Room_7501Zone ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Zone_CO2 .

GHC:VAV_Room_8018_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8018_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8018_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8018_Project ;
    ns1:isPointOf GHC:VAV_Room_8018_ProjectZone .

GHC:VAV_Room_8110_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8110_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8110_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8110_Office ;
    ns1:isPointOf GHC:VAV_Room_8110_OfficeZone .

GHC:VAV_Room_8208_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8208_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8208_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8208_Project ;
    ns1:isPointOf GHC:VAV_Room_8208_ProjectZone .

GHC:VAV_Room_8228_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8228_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8228_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8228_Project ;
    ns1:isPointOf GHC:VAV_Room_8228_ProjectZone .

GHC:VAV_Room_9025_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9025_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_9025_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_SpaceZone .

GHC:VAV_Room_9110_OfficeRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9110_OfficeRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9110_Office_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9110_Office ;
    ns1:isPointOf GHC:VAV_Room_9110_OfficeZone .

GHC:VAV_Room_9126_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9126_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9126_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_RoomZone .

GHC:VAV_Room_9208_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9208_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9208_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_RoomZone .

GHC:VAV_Room_9210_Open_Project_SpaceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9210_Open_Project_Space_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_9210_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_SpaceZone .

GHC:VAV_Room_9230_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9230_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9230_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_RoomZone .

GHC:VAV_Room_9232_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9232_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9232_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_RoomZone .

brick:Supply_Fan_Start_Stop_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Fan .

brick:Supply_Fan_Start_Stop_Status ns1:hasTag brick:Air,
        brick:Fan,
        brick:Sensor .

GHC:VAV_Room_3201_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_3201_ProjectRoom,
        GHC:VAV_Room_3201_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4101_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4101_ClassroomRoom,
        GHC:VAV_Room_4101_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4102_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4102_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4102_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4102_ClassroomZone .

GHC:VAV_Room_4211_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4211_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4211_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4211_ClassroomZone .

GHC:VAV_Room_4215_Classroom a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4215_ClassroomRoom,
        GHC:VAV_Room_4215_ClassroomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_4405Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4405Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_4405_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_4405 ;
    ns1:isPointOf GHC:VAV_Room_4405Zone .

GHC:VAV_Room_5117_Conference a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_5117_ConferenceRoom,
        GHC:VAV_Room_5117_ConferenceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_5201_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5201_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5201_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5201_ClassroomZone .

GHC:VAV_Room_5209_Study_CarrellsRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5209_Study_Carrells_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5209_Study_Carrells ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_CarrellsZone .

GHC:VAV_Room_5222_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_OCC_Sensor,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5222_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5222_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5222_ClassroomZone .

GHC:VAV_Room_5414Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5414Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_5414_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_5414 ;
    ns1:isPointOf GHC:VAV_Room_5414Zone .

GHC:VAV_Room_6002_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6002_Project_RoomRoom,
        GHC:VAV_Room_6002_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6109_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6109_Project_RoomRoom,
        GHC:VAV_Room_6109_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_6115_Conference_MasterRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6115_Conference_Master_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Master ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_MasterZone .

GHC:VAV_Room_6121_Conference_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6121_Conference_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6121_Conference_Room ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_RoomZone .

GHC:VAV_Room_6501Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6501Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_6501_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_6501 ;
    ns1:isPointOf GHC:VAV_Room_6501Zone .

GHC:VAV_Room_7107W__Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_7107W__ProjectRoom,
        GHC:VAV_Room_7107W__ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_7501Room a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7501Room ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Airflow_Setpoint,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Damper_Position,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Discharge_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_HWV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Max_CO2_Level,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_OA_Temp,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_PRV_Command,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Schedule,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZCO2_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_HI,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_ZTMP_LO,
        GHC:SCSC_Hillman_SLASH_VAV_Room_7501_SLASH_Zone_CO2 ;
    ns1:isFedBy GHC:VAV_Room_7501 ;
    ns1:isPointOf GHC:VAV_Room_7501Zone .

GHC:VAV_Room_8014_Open_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8014_Open_ProjectRoom,
        GHC:VAV_Room_8014_Open_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8025_Open_Project a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8025_Open_ProjectRoom,
        GHC:VAV_Room_8025_Open_ProjectZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8102_Conference a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8102_ConferenceRoom,
        GHC:VAV_Room_8102_ConferenceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_8115_Conference a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_8115_ConferenceRoom,
        GHC:VAV_Room_8115_ConferenceZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9001_Reading_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9001_Reading_RoomRoom,
        GHC:VAV_Room_9001_Reading_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_9022_Project_Room a brick:VAV,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_9022_Project_RoomRoom,
        GHC:VAV_Room_9022_Project_RoomZone ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_Temp___Zone_Temp .

GHC:VAV_Room_3201_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_3201_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_3201_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_3201_Project ;
    ns1:isPointOf GHC:VAV_Room_3201_ProjectZone .

GHC:VAV_Room_4101_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4101_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4101_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4101_ClassroomZone .

GHC:VAV_Room_4215_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_4215_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_4215_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4215_ClassroomZone .

GHC:VAV_Room_5117_ConferenceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5117_Conference_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5117_Conference ;
    ns1:isPointOf GHC:VAV_Room_5117_ConferenceZone .

GHC:VAV_Room_5205_ClassroomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_5205_Classroom_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_5205_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5205_ClassroomZone .

GHC:VAV_Room_6002_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6002_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6002_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_RoomZone .

GHC:VAV_Room_6109_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_6109_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_6109_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_RoomZone .

GHC:VAV_Room_7101_ConferenceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7101_Conference_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7101_Conference ;
    ns1:isPointOf GHC:VAV_Room_7101_ConferenceZone .

GHC:VAV_Room_7107W__ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_7107W__Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_7107W__Project ;
    ns1:isPointOf GHC:VAV_Room_7107W__ProjectZone .

GHC:VAV_Room_8014_Open_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8014_Open_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8014_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_ProjectZone .

GHC:VAV_Room_8025_Open_ProjectRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8025_Open_Project_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8025_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_ProjectZone .

GHC:VAV_Room_8102_ConferenceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8102_Conference_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8102_Conference ;
    ns1:isPointOf GHC:VAV_Room_8102_ConferenceZone .

GHC:VAV_Room_8115_ConferenceRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_8115_Conference_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_8115_Conference ;
    ns1:isPointOf GHC:VAV_Room_8115_ConferenceZone .

GHC:VAV_Room_9001_Reading_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9001_Reading_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9001_Reading_Room ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_RoomZone .

GHC:VAV_Room_9022_Project_RoomRoom a brick:Room,
        owl:NamedIndividual ;
    ns1:contains GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow ;
    ns1:hasPart GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Airflow_Setpoint,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Damper_Position,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Discharge_Temp,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Flow_Control___Flow_Input,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_HWV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Max_CO2_Level,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_PRV_Command,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_RH_Valve__PERCENT_,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Schedule,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZCO2_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_CO2,
        GHC:SCSC_Gates_SLASH_VAV_Room_9022_Project_Room_SLASH_Zone_Temp___Zone_Temp ;
    ns1:isFedBy GHC:VAV_Room_9022_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_RoomZone .

GHC:AHU-8_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_West,
        GHC:VAV_Room_3000_Classroom,
        GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3805_E_DOT_E_DOT_C_DOT_,
        GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5101_Work_Copy_Print,
        GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5119_Dean_Suite ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_vfd_volts .

GHC:AHU-8_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-8_I_SLASH_supply_vfd_volts .

GHC:AHU-5_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_vfd_volts .

GHC:AHU-5_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_OA_Temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-5_I_SLASH_supply_vfd_volts .

GHC:AHU-10_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_South,
        GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6105_Reception_Mail,
        GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6113_T_DOT_D_DOT__Office,
        GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9116,
        GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9233_Future_Use ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_vfd_volts .

GHC:AHU-10_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-10_I_SLASH_supply_vfd_volts .

GHC:AHU-11_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7300,
        GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9112_Office ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_vfd_volts .

GHC:AHU-11_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-11_I_SLASH_supply_vfd_volts .

GHC:AHU-12_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corr_5700_East,
        GHC:VAV_Corridor_4801,
        GHC:VAV_Room5405,
        GHC:VAV_Room5411,
        GHC:VAV_Room5510,
        GHC:VAV_Room5513,
        GHC:VAV_Room6412_6418_6716,
        GHC:VAV_Room6513,
        GHC:VAV_Room6601,
        GHC:VAV_Room6609,
        GHC:VAV_Room7407,
        GHC:VAV_Room7411,
        GHC:VAV_Room7412,
        GHC:VAV_Room7513,
        GHC:VAV_Room7603,
        GHC:VAV_Room7605,
        GHC:VAV_Room7721,
        GHC:VAV_Room_4405,
        GHC:VAV_Room_4411,
        GHC:VAV_Room_4837,
        GHC:VAV_Room_5401,
        GHC:VAV_Room_5403,
        GHC:VAV_Room_5404,
        GHC:VAV_Room_5407,
        GHC:VAV_Room_5409,
        GHC:VAV_Room_5412_5418_5716,
        GHC:VAV_Room_5413,
        GHC:VAV_Room_5414,
        GHC:VAV_Room_5415,
        GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5417,
        GHC:VAV_Room_5419,
        GHC:VAV_Room_5501,
        GHC:VAV_Room_5503,
        GHC:VAV_Room_5505,
        GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5507,
        GHC:VAV_Room_5508,
        GHC:VAV_Room_5509,
        GHC:VAV_Room_5511,
        GHC:VAV_Room_5515,
        GHC:VAV_Room_5516,
        GHC:VAV_Room_5517,
        GHC:VAV_Room_5519,
        GHC:VAV_Room_5701,
        GHC:VAV_Room_5703,
        GHC:VAV_Room_5705,
        GHC:VAV_Room_5707,
        GHC:VAV_Room_5709,
        GHC:VAV_Room_5711,
        GHC:VAV_Room_5713,
        GHC:VAV_Room_5715,
        GHC:VAV_Room_5717,
        GHC:VAV_Room_5719,
        GHC:VAV_Room_5721,
        GHC:VAV_Room_5723,
        GHC:VAV_Room_6401,
        GHC:VAV_Room_6403,
        GHC:VAV_Room_6404,
        GHC:VAV_Room_6405,
        GHC:VAV_Room_6407,
        GHC:VAV_Room_6409,
        GHC:VAV_Room_6411,
        GHC:VAV_Room_6413,
        GHC:VAV_Room_6414,
        GHC:VAV_Room_6415,
        GHC:VAV_Room_6416,
        GHC:VAV_Room_6417,
        GHC:VAV_Room_6501,
        GHC:VAV_Room_6503,
        GHC:VAV_Room_6505,
        GHC:VAV_Room_6507,
        GHC:VAV_Room_6509,
        GHC:VAV_Room_6511,
        GHC:VAV_Room_6515,
        GHC:VAV_Room_6603,
        GHC:VAV_Room_6604,
        GHC:VAV_Room_6605,
        GHC:VAV_Room_6607,
        GHC:VAV_Room_6701,
        GHC:VAV_Room_6703,
        GHC:VAV_Room_6705,
        GHC:VAV_Room_6707,
        GHC:VAV_Room_6709,
        GHC:VAV_Room_6711,
        GHC:VAV_Room_6713,
        GHC:VAV_Room_6715,
        GHC:VAV_Room_6717,
        GHC:VAV_Room_6719,
        GHC:VAV_Room_6830,
        GHC:VAV_Room_7401,
        GHC:VAV_Room_7403,
        GHC:VAV_Room_7404,
        GHC:VAV_Room_7405,
        GHC:VAV_Room_7409,
        GHC:VAV_Room_7413,
        GHC:VAV_Room_7414,
        GHC:VAV_Room_7415,
        GHC:VAV_Room_7416,
        GHC:VAV_Room_7501,
        GHC:VAV_Room_7503,
        GHC:VAV_Room_7505,
        GHC:VAV_Room_7507,
        GHC:VAV_Room_7509,
        GHC:VAV_Room_7511,
        GHC:VAV_Room_7515,
        GHC:VAV_Room_7517,
        GHC:VAV_Room_7601,
        GHC:VAV_Room_7607,
        GHC:VAV_Room_7609,
        GHC:VAV_Room_7701,
        GHC:VAV_Room_7703,
        GHC:VAV_Room_7705,
        GHC:VAV_Room_7707,
        GHC:VAV_Room_7709,
        GHC:VAV_Room_7711,
        GHC:VAV_Room_7713,
        GHC:VAV_Room_7715,
        GHC:VAV_Room_7717,
        GHC:VAV_Room_7719,
        GHC:VAV_Room_7723 ;
    ns1:hasPoint GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EA_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EF_piezo,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EW_sup_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_RA_CO2,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SF_piezo,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_auto_cc_sp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_bypass_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_chw_vlv,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_cc_sp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_htg_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_dewpoint,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_enthalpy,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_grains,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_CO2,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_RH,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_sup_t,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_dewpoint,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_enthalpy,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_grains,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_rh,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_vfd_volts .

GHC:AHU-12_IRoom ns1:hasPoint GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cool_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EA_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EF_piezo,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_EW_sup_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Heat_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_RA_CO2,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Run_Request,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_SF_piezo,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_auto_cc_sp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_bypass_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_chw_vlv,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_cc_sp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_htg_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_dewpoint,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_enthalpy,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_oa_grains,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_CO2,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_RH,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_outdoor_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_sup_t,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_dewpoint,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_enthalpy,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_ra_grains,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_damper,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_rh,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_return_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_CFM,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_demand,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_temp,
        GHC:SCSC_Hillman_SLASH_AHU-12_I_SLASH_supply_vfd_volts .

GHC:AHU-9_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_8800,
        GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9023_Office ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_vfd_volts .

GHC:AHU-9_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-9_I_SLASH_supply_vfd_volts .

GHC:AHU-1_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_vfd_volts .

GHC:AHU-1_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-1_I_SLASH_supply_vfd_volts .

GHC:AHU-3_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_5222_Classroom ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_vfd_volts .

GHC:AHU-3_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-3_I_SLASH_supply_vfd_volts .

GHC:AHU-4_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room2101,
        GHC:VAV_Room_1102,
        GHC:VAV_Room_1106,
        GHC:VAV_Room_2102,
        GHC:VAV_Room_2105,
        GHC:VAV_Room_2107,
        GHC:VAV_Room_2108,
        GHC:VAV_Room_2109,
        GHC:VAV_Room_2110,
        GHC:VAV_Room_2111 ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_vfd_volts .

GHC:AHU-4_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-4_I_SLASH_supply_vfd_volts .

GHC:AHU-7_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:feeds GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6121_Conference_Room ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_vfd_volts .

GHC:AHU-7_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-7_I_SLASH_supply_vfd_volts .

GHC:AHU-2_I a brick:AHU,
        owl:NamedIndividual ;
    ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_vfd_volts .

GHC:AHU-2_IRoom ns1:hasPoint GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_CHW_Valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Cool_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Cooling_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EA_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EW_DP,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_EW_sup_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Heat_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_OA_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_OA_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Outside_Airflow_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Preheating_demand__PERCENT_,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_RA_CO2,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Run,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Run_Request,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_SA_Duct_Press,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_SF_piezo,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_Supply_Air_Temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ZTMP_HI,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ZTMP_LO,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_auto_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_bypass_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_chw_vlv,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_cc_sp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_exhaust_CFM_SP,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_current_max_RA_CO2_setpt,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_wheel_RPM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_wheel_Volts,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_enth_whl_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exh_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_exhaust_vfd_volts,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_htg_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_oa_grains,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_CO2,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_RH,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_outdoor_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_preheat_sup_t,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_preheat_valve_VDC,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_dewpoint,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_enthalpy,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_ra_grains,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_recirc_damper,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_recirc_dmpr_fb,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_rh,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_return_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_sup_fan_vfd,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_CFM,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_demand,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_temp,
        GHC:SCSC_Gates_SLASH_AHU-2_I_SLASH_supply_vfd_volts .

brick:CO2_Sensor ns1:hasTag brick:,
        brick:Air,
        brick:CO2,
        brick:Sensor .

brick:Reheat_Valve_Command ns1:hasTag brick:Command,
        brick:Reheat,
        brick:Valve .

brick:Perimeter_Heating_Valve_Command ns1:hasTag brick:Command,
        brick:Heat,
        brick:Valve .

brick:CO2_High_Alarm ns1:hasTag brick:Air,
        brick:Alarm,
        brick:CO2,
        brick:Setpoint .

brick:Outside_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Outside,
        brick:Sensor,
        brick:Temperature .

brick:Supply_Fan_Air_Flow_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Fan .

brick:Occupancy_Sensor ns1:hasTag brick:Occupancy,
        brick:Sensor .

brick:Zone_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Sensor,
        brick:Temperature .

brick:Discharge_Air_Flow_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Discharge,
        brick:Sensor .

brick:Discharge_Air_Flow_Setpoint ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Discharge,
        brick:Setpoint .

brick:Damper_Position_Sensor ns1:hasTag brick:Air,
        brick:Damper,
        brick:Sensor .

brick:Domestic_Hot_Water_Valve_Command ns1:hasTag brick:Command,
        brick:Heating,
        brick:Water .

brick:Run_Request_Command ns1:hasTag brick:Command,
        brick:Run .

brick:Cooling_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Cooling,
        brick:Temperature .

brick:Heating_Command ns1:hasTag brick:,
        brick:Command,
        brick:Heating .

brick:Discharge_Air_Flow_Command ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Discharge .

brick:Zone_Cooling_Temperature_Setpoint ns1:hasTag brick:Air,
        brick:Alarm,
        brick:SetPoint,
        brick:Temperature .

brick:Zone_Heating_Temperature_Setpoint ns1:hasTag brick:Air,
        brick:Alarm,
        brick:SetPoint,
        brick:Temperature .

brick:Discharge_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Discharge,
        brick:Sensor,
        brick:Temperature .

brick:Schedule_Setpoint ns1:hasTag brick:Command .

brick:Run_Time_Sensor ns1:hasTag brick:Run,
        brick:Sensor .

