@prefix brick: <https://brickschema.org/schema/1.0.2/Brick#> .
@prefix brick11: <https://brickschema.org/schema/1.1/Brick#> .
@prefix brickframe: <https://brickschema.org/schema/1.0.2/BrickFrame#> .
@prefix btag: <https://brickschema.org/schema/1.0.2/BrickTag#> .
@prefix gtc: <https://brickschema.org/schema/1.0.2/building_example#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<https://brickschema.org/schema/1.0.2/Brick> owl:imports <https://brickschema.org/schema/1.0.2/BrickTag> .

brick:Battery_Voltage rdfs:subClassOf brick:Voltage .

brick:Booster_Fan_Air_Flow rdfs:subClassOf brick:Air_Flow .

brick:CRAC rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:CRAC_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Alarm_Delay_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Humidity_Alarm_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Temperature_Alarm_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidity_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Capacity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Humidity_Alarm_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Temperature_Alarm_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidity_Tolerance_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Temperature_Tolerance_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Stages_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hold_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_Activated_By_High_Temperature_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_Activated_By_Leak_Detection_System_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_Enable_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_System_Enable_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidifier_Fault_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Dehumidification_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:EconCycle_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Air_Flow_Loss_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidification_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Standby_Glycool_Unit_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Standby_Unit_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Standby_Fan_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Locally_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Remotely_On_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Communication_Loss_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Compressor_Overload_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Condensate_Leak_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Loss_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fan_Overload_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Head_Pressure_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Humidity_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Temperature_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidifier_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidifier_Panel_No_Water_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Liquid_Detected_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Humidity_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Suction_Pressure_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Temperature_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Power_Loss_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Short_Cycle_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Smoke_Detected_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Unit_Failed_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Water_Loss_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Power_Off_Switch_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidify_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Pump_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidity_Sensor ] .

brick:Chilled_Water_Differential_Pressure rdfs:subClassOf brick:Differential_Pressure .

brick:Chilled_Water_Discharge_Temperature rdfs:subClassOf brick:Temperature ;
    owl:equivalentClass brick:Chilled_Water_Supply_Temperature .

brick:Chilled_Water_Return_Temperature rdfs:subClassOf brick:Temperature .

brick:Chilled_Water_System owl:equivalentClass brick:CWS .

brick:Chiller rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chiller_Failure_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chiller_Supply_Water_Temperature_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Time_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:On_Timer_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chiller_Max_Load_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Start_Stop_Status ] .

brick:Chiller_Discharge_Water_Temperature_Alarm rdfs:label "Chiller Supply Water Temperature Alarm"@en ;
    owl:equivalentClass brick:Chiller_Supply_Water_Temperature_Alarm .

brick:Condenser rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Condensor_Temperature_Sensor ] .

brick:Cooling_Coil_Supply_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Cooling_Supply_Air_Temperature_Dead_Band_Setpoint owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint .

brick:Cooling_Supply_Air_Temperature_Integral_Time_Setpoint owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint .

brick:DC_Bus_Voltage rdfs:subClassOf brick:Voltage .

brick:DHWS rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Domestic_Hot_Water_System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Domestic_Hot_Water_System_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Domestic_Hot_Water_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Domestic_Hot_Water_Supply_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Domestic_Hot_Water_Supply_Temperature_Setpoint ] ;
    owl:equivalentClass brick:Domestic_Hot_Water_System .

brick:DI_Water_Level_Sensor owl:equivalentClass brick:Deionised_Water_Level_Sensor .

brick:Damper_Position rdfs:subClassOf brick:Position .

brick:Deionised_Water_Conductivity rdfs:subClassOf brick:Conductivity .

brick:Demand_Response rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Load_Shed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Standby_Load_Shed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Unoccupied_Load_Shed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Standby_Load_Shed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Unoccupied_Load_Shed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Load_Shed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status ] .

brick:Discharge_Air_Damper_Max_Position_Setpoint owl:equivalentClass brick:Supply_Air_Damper_Max_Position_Setpoint .

brick:Discharge_Air_Duct_Pressure_Status owl:equivalentClass brick:Supply_Air_Duct_Pressure_Status .

brick:Discharge_Fan_Piezoelectric_Sensor owl:equivalentClass brick:Supply_Fan_Piezoelectric_Sensor .

brick:Discharge_Fan_Start_Stop_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Discharge_Fan_Status rdfs:subClassOf brick:Start_Stop_Status ;
    owl:equivalentClass brick:Supply_Fan_Status .

brick:Discharge_Water_Temperature_Setpoint owl:equivalentClass brick:Supply_Water_Temperature_Setpoint .

brick:Domestic_Hot_Water_Discharge_Temperature_Setpoint owl:equivalentClass brick:Domestic_Hot_Water_Supply_Temperature_Setpoint .

brick:Domestic_Hot_Water_Supply_Temperature rdfs:subClassOf brick:Temperature .

brick:Drive_Temperature rdfs:subClassOf brick:Temperature .

brick:Economizer rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Temperature_Setpoint ] .

brick:Economizer_Dewpoint_Setpoint rdfs:subClassOf brick:Dewpoint_Sensor .

brick:Economizer_Supply_Air_Temperature_Proportional_Band_Setpoint owl:equivalentClass brick:Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint .

brick:Emergency_Generator rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Generator_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Generator_Status ] .

brick:Environment_Box_Temperature a owl:Class ;
    rdfs:label "Environment Box Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    brickframe:hasTag btag:Box,
        btag:Environment,
        btag:Temperature .

brick:Exhaust_Air_Stack_Flow rdfs:subClassOf brick:Exhaust_Air_Flow .

brick:Exhaust_Air_Temperature rdfs:subClassOf brick:Temperature .

brick:Exhaust_Air_Velocity_Pressure rdfs:subClassOf brick:Velocity_Pressure .

brick:FCU rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:CO2_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Time_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_CO2_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Chilled_Valve_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Cooling_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Heating_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fault_Indicator_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fault_Status ] ;
    owl:equivalentClass brick:Fan_Coil_Unit .

brick:Fan_Air_Flow a owl:Class ;
    rdfs:label "Fan Air Flow"@en ;
    rdfs:subClassOf brick:Air_Flow ;
    brickframe:hasTag btag:Air,
        btag:Fan,
        btag:Flow .

brick:Filter_Differential_Pressure a owl:Class ;
    rdfs:label "Filter Differential Pressure"@en ;
    rdfs:subClassOf brick:Differential_Pressure ;
    brickframe:hasTag btag:Differential,
        btag:Filter,
        btag:Pressure .

brick:Fire_Control_Panel rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fire_Control_Panel_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Fire_Control_Panel_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fire_Control_Panel_On_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Fire_Control_Panel_On_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:AHU_Off_Status_LED ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:AHU_On_Status_LED ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Off_Status_LED ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_On_Status_LED ] ;
    owl:equivalentClass brick:FCP .

brick:Freezer_Temperature a owl:Class ;
    rdfs:label "Freezer Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    brickframe:hasTag btag:Freezer,
        btag:Temperature .

brick:Fume_Hood rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fume_Hood_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fume_Hood_Sash_Position_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fume_Hood_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Air_Flow_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Emergency_Push_Button_Status ] .

brick:HVAC rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Highest_Zone_Cooling_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Average_Cooling_Demand_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Average_Discharge_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Average_Zone_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Highest_Zone_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Lowest_Zone_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Valve_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Enable_Command ] ;
    owl:equivalentClass brick:Heating_Ventilation_Air_Conditioning_System .

brick:HWS rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Pump_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Pump_Lead_Lag_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Shutdown_Hot_Water_When_Unoccupied_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Pump_VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Pump_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Flow_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Differential_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Differential_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Coil_Entering_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Return_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Temperature_Hot_Water_Return_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Return_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Supply_Water_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Supply_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:High_Temperature_Hot_Water_Supply_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Supply_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Differential_Pressure_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Supply_Water_Temperature_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Differential_Pressure_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Differential_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hot_Water_Differential_Pressure_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Supply_Water_Temperature_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Open_Heating_Valve_Outside_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Water_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_Supply_Water_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Exchanger_System_Enable_Status ] .

brick:Hand_Auto_Status owl:equivalentClass brick:Manual_Auto_Status .

brick:Heat_Exchanger owl:equivalentClass brick:HX .

brick:Heat_Exchanger_Supply_Water_Temperature rdfs:subClassOf brick:Temperature .

brick:Heat_Request_Setpoint a owl:Class ;
    rdfs:label "Heating Demand Setpoint"@en ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    owl:equivalentClass brick:Heating_Demand_Setpoint ;
    brickframe:hasTag btag:Heat,
        btag:Request,
        btag:Setpoint .

brick:Heat_Wheel_Differential_Pressure rdfs:subClassOf brick:Differential_Pressure .

brick:Heat_Wheel_Speed rdfs:subClassOf brick:Speed .

brick:Heat_Wheel_Supply_Air_Temperature rdfs:label "Heat Wheel Discharge Air Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    owl:equivalentClass brick:Heat_Wheel_Discharge_Air_Temperature .

brick:Heat_Wheel_Supply_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Heat_Wheel_Voltage rdfs:subClassOf brick:Voltage .

brick:High_Temperature_Hot_Water_Return_Temperature rdfs:subClassOf brick:Hot_Water_Return_Temperature .

brick:High_Temperature_Hot_Water_Supply_Temperature rdfs:subClassOf brick:Hot_Water_Supply_Temperature .

brick:Hot_Box_Temperature a owl:Class ;
    rdfs:label "Hot Box Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    brickframe:hasTag btag:Box,
        btag:Hot,
        btag:Temperature .

brick:Hot_Water_Discharge_Temperature_Sensor owl:equivalentClass brick:Hot_Water_Supply_Temperature_Sensor .

brick:Load_Current rdfs:label "Motor Current"@en ;
    rdfs:subClassOf brick:Current ;
    owl:equivalentClass brick:Motor_Current .

brick:Max_Supply_Air_Temperature_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Medium_Temperature_Hot_Water_Differential_Pressure rdfs:subClassOf brick:Hot_Water_Differential_Pressure .

brick:Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint owl:equivalentClass brick:Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint .

brick:Medium_Temperature_Hot_Water_Return_Temperature rdfs:subClassOf brick:Hot_Water_Return_Temperature .

brick:Medium_Temperature_Hot_Water_Supply_Temperature rdfs:subClassOf brick:Hot_Water_Supply_Temperature .

brick:Min_Supply_Air_Temperature_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Motor_Power rdfs:subClassOf brick:Power .

brick:Motor_Speed rdfs:subClassOf brick:Speed .

brick:Motor_Torque rdfs:subClassOf brick:Torque .

brick:Occupied_Command owl:equivalentClass brick:Occupancy_Command .

brick:Occupied_Cooling_Max_Supply_Air_Flow_Setpoint owl:equivalentClass brick:Occupied_Cooling_Max_Discharge_Air_Flow_Setpoint .

brick:Output_Frequency rdfs:subClassOf brick:Frequency .

brick:Output_Voltage rdfs:subClassOf brick:Voltage ;
    owl:equivalentClass brick:VFD_Voltage .

brick:Outside_Air_CO2 a owl:Class ;
    rdfs:label "Outside Air CO2"@en ;
    rdfs:subClassOf brick:CO2 ;
    brickframe:hasTag btag:Air,
        btag:CO2,
        btag:Outside .

brick:Outside_Air_Dewpoint a owl:Class ;
    rdfs:label "Outside Air Dewpoint"@en ;
    rdfs:subClassOf brick:Dewpoint ;
    brickframe:hasTag btag:Air,
        btag:Dewpoint,
        btag:Outside .

brick:Outside_Air_Enthalpy a owl:Class ;
    rdfs:label "Outside Air Enthalpy"@en ;
    rdfs:subClassOf brick:Enthalpy ;
    brickframe:hasTag btag:Air,
        btag:Enthalpy,
        btag:Outside .

brick:Outside_Air_Flow a owl:Class ;
    rdfs:label "Outside Air Flow"@en ;
    rdfs:subClassOf brick:Air_Flow ;
    brickframe:hasTag btag:Air,
        btag:Flow,
        btag:Outside .

brick:Outside_Air_Grains a owl:Class ;
    rdfs:label "Outside Air Grains"@en ;
    rdfs:subClassOf brick:Grains ;
    brickframe:hasTag btag:Air,
        btag:Grains,
        btag:Outside .

brick:Outside_Air_Humidity a owl:Class ;
    rdfs:label "Outside Air Humidity"@en ;
    rdfs:subClassOf brick:Humidity ;
    brickframe:hasTag btag:Air,
        btag:Humidity,
        btag:Outside .

brick:Outside_Air_Temperature a owl:Class ;
    rdfs:label "Outside Air Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    brickframe:hasTag btag:Air,
        btag:Outside,
        btag:Temperature .

brick:Outside_Enthalpy a owl:Class ;
    rdfs:label "Outside Enthalpy"@en ;
    rdfs:subClassOf brick:Enthalpy ;
    brickframe:hasTag btag:Enthalpy,
        btag:Outside .

brick:Outside_Luminance_Sensor rdfs:subClassOf brick:Sensor .

brick:PV_Current_Output_Sensor owl:equivalentClass brick:Photovoltaic_Current_Output_Sensor .

brick:Photovoltaic_Current_Output rdfs:subClassOf brick:Current ;
    owl:equivalentClass brick:PV_Current_Output .

brick:Power_System rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Power_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Peak_Power_Demand_Sensor ] .

brick:Preheat_Coil_Leaving_Water_Temperature_Sensor rdfs:label "PreHeat Coil Leaving Water Temperature Sensor"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Preheat_Discharge_Air_Temperature rdfs:subClassOf brick:Temperature ;
    owl:equivalentClass brick:Preheat_Supply_Air_Temperature .

brick:Preheat_Hot_Water_Valve rdfs:label "PreHeat Hot Water Valve"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Preheat_Supply_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Preheat_Valve_VFD rdfs:label "PreHeat Valve VFD"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Relative_Humidity rdfs:subClassOf brick:Humidity .

brick:Resource rdfs:subClassOf brickframe:TagSet .

brick:Return_Air_CO2 rdfs:subClassOf brick:CO2 .

brick:Return_Air_Dewpoint rdfs:subClassOf brick:Dewpoint .

brick:Return_Air_Enthalpy rdfs:subClassOf brick:Enthalpy .

brick:Return_Air_Grains rdfs:subClassOf brick:Grains .

brick:Return_Air_Humidity rdfs:subClassOf brick:Humidity .

brick:Return_Discharge_Fan_Differential_Speed_Setpoint rdfs:subClassOf brick:Differential_Speed_Setpoint ;
    owl:equivalentClass brick:Return_Supply_Fan_Differential_Speed_Setpoint .

brick:Return_Fan_Air_Flow rdfs:subClassOf brick:Return_Air_Flow .

brick:Room_Temperature rdfs:subClassOf brick:Temperature .

brick:Run_Time rdfs:subClassOf brick:Time ;
    owl:equivalentClass brick:Running_Hour .

brick:Solar_Azimuth_Angle rdfs:subClassOf brick:Angle .

brick:Solar_Panel rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Solar_Azimuth_Angle_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Solar_Zenith_Angle_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Photovoltaic_Current_Output_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Battery_Voltage_Sensor ] .

brick:Solar_Radiance rdfs:subClassOf brick:MeasurementProperty .

brick:Solar_Zenith_Angle rdfs:subClassOf brick:Angle .

brick:Static_Pressure rdfs:subClassOf brick:Pressure .

brick:Steam rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Current_Steam_Usage_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Monthly_Steam_Usage_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Steam_Usage_Today_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Yearly_Steam_Usage_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Current_Steam_Usage_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Monthly_Steam_Usage_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Steam_Usage_Today_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Yearly_Steam_Usage_Meter ],
        brick:Equipment .

brick:Supply_Air_Flow_Demand_Setpoint owl:equivalentClass brick:Discharge_Air_Flow_Demand_Setpoint .

brick:Supply_Air_Smoke_Detected_Alarm rdfs:subClassOf brick:Alarm .

brick:Supply_Air_Static_Pressure_Integral_Time_Setpoint owl:equivalentClass brick:Discharge_Air_Static_Pressure_Integral_Time_Setpoint .

brick:Supply_Air_Static_Pressure_Setpoint owl:equivalentClass brick:Discharge_Air_Static_Pressure_Setpoint .

brick:Supply_Air_Temperature rdfs:label "Discharge Air Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    owl:equivalentClass brick:Discharge_Air_Temperature .

brick:Supply_Air_Temperature_Cooling_Setpoint rdfs:subClassOf brick:Temperature_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Cooling_Setpoint .

brick:Supply_Air_Temperature_Heating_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Supply_Air_Temperature_High_Limit_Alarm rdfs:subClassOf brick:Alarm .

brick:Supply_Air_Temperature_Reset_Low_Setpoint owl:equivalentClass brick:Discharge_Air_Temperature_Reset_Low_Setpoint .

brick:Supply_Air_Velocity_Pressure rdfs:label "Discharge Air Velocity Pressure"@en ;
    rdfs:subClassOf brick:Velocity_Pressure ;
    owl:equivalentClass brick:Discharge_Air_Velocity_Pressure .

brick:Supply_Fan rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fan_Speed_Reset_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Coil_Valve_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Differential_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Air_Proportional_Gain_Factor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ] .

brick:Supply_Fan_Air_Flow rdfs:subClassOf brick:Discharge_Air_Flow .

brick:Thermal_Energy a owl:Class ;
    rdfs:label "Thermal Energy"@en ;
    rdfs:subClassOf brick:Energy ;
    brickframe:hasTag btag:Energy,
        btag:Thermal .

brick:Thermal_Energy_Storage rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint ] .

brick:Unoccupied_Cooling_Supply_Air_Flow_Setpoint owl:equivalentClass brick:Unoccupied_Cooling_Discharge_Air_Flow_Setpoint .

brick:VFD rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Power_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Energy_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Time_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Running_Hour_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Load_Current_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Current_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Output_Frequency_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Drive_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:On_Timer_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Torque_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:DC_Bus_Voltage_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Output_Voltage_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Acceleration_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Current_Limit_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Deceleration_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Rated_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Drive_Ready_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fault_Indicator_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fault_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Last_Fault_Code_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Manual_Auto_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Direction_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Direction_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Enable_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Maintenance_Required_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:VFD_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Frequency_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Panel_Lockout_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Motor_Direction_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Direction_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Max_Frequency_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Maintenance_Mode_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fault_Reset_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Filter_Reset_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Speed_Reset_Command ] .

brick:WS owl:equivalentClass brick:Water_System .

brick:Water_Supply_Temperature rdfs:subClassOf brick:Temperature .

brick:Weather rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Hail_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Rain_Duration_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Rain_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Solar_Radiance_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Wind_Direction_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Enthalpy_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Relative_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Wind_Speed_Sensor ] .

brick:Wind_Direction rdfs:subClassOf brick:Direction .

brick:Wind_Speed rdfs:subClassOf brick:Speed .

brick:Zone_Temperature a owl:Class ;
    rdfs:label "Zone Temperature"@en ;
    rdfs:subClassOf brick:Temperature ;
    brickframe:hasTag btag:Temperature,
        btag:Zone .

brickframe:Label rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasToken ;
            owl:someValuesFrom brickframe:Token ] .

btag:AHU rdfs:subClassOf btag:Equipment_HVAC .

btag:Acceleration rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Activated rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Adjust rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Adjustment rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Alarm rdfs:subClassOf btag:Point .

btag:Analog rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Angle rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Auto rdfs:subClassOf btag:Equipment_HVAC_VFD,
        btag:MeasurementProperty_Modifier .

btag:Automatic rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Average rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Azimuth rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Band rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Basement rdfs:subClassOf btag:Location .

btag:Battery rdfs:subClassOf btag:Equipment_Energy_Power .

btag:Boiler rdfs:subClassOf btag:Equipment_HVAC .

btag:Booster rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Building rdfs:subClassOf btag:Location .

btag:Bus rdfs:subClassOf btag:Equipment_Energy_Power .

btag:Button rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:By rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Bypass rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:CFM a owl:Class ;
    rdfs:label "CFM"@en ;
    rdfs:subClassOf btag:MeasurementProperty_Unit .

btag:CWS rdfs:subClassOf btag:Equipment_Water_System .

btag:Capacity rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Change rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Chiller rdfs:subClassOf btag:Equipment_HVAC .

btag:City rdfs:subClassOf btag:Location .

btag:Close rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Code rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Coil rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Coldest rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Command rdfs:subClassOf btag:Point .

btag:Communication rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Compressor rdfs:subClassOf btag:Equipment_HVAC .

btag:Computer rdfs:subClassOf btag:Equipment_HVAC_Misc .

btag:Condensate rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Condenser rdfs:subClassOf btag:Equipment_HVAC .

btag:Condensor rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Conditioning rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Conductivity rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Control rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Cool rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Cooling rdfs:subClassOf btag:Equipment_HVAC_AHU,
        btag:MeasurementProperty_Modifier .

btag:Current rdfs:subClassOf btag:MeasurementProperty_Modifier,
        btag:MeasurementProperty_PhysicalProperties .

btag:Curtailment rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Cutout rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Cycle rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:DC rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:DHWS rdfs:subClassOf btag:Equipment_Water_System .

btag:DI rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Damper rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Date rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Dead rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Deceleration rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Decrease rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Dehumidification rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Deionised rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Delay rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Demand rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Detected rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Detection rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Dew rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Digital rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Direction rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Disable rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Domestic rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Drive rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Duct rdfs:subClassOf btag:Equipment_HVAC .

btag:Duration rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:EconCycle rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Economizer rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Effective rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Electrical rdfs:subClassOf btag:Equipment_Energy .

btag:Elevator rdfs:subClassOf btag:Equipment_HVAC .

btag:Emergency rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Enable rdfs:subClassOf btag:Equipment_HVAC_VFD,
        btag:MeasurementProperty_Modifier .

btag:Entering rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Estimation rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Even rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Exchanger rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:FCP rdfs:subClassOf btag:Equipment_Fire_Safety_System .

btag:FCU rdfs:subClassOf btag:Equipment_HVAC .

btag:Face rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Factor rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Fahrenheit a owl:Class ;
    rdfs:label "Fahrenheit"@en ;
    rdfs:subClassOf btag:MeasurementProperty_Unit .

btag:Failed rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Failure rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Fans rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Fault rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Fire rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Fixed rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Floor rdfs:subClassOf btag:Location .

btag:Freeze rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:Frequency rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Fresh rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:From rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Frost rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Fume rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Gain rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Gas rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Generator rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Glycool rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:HVAC rdfs:subClassOf btag:Equipment .

btag:HWS rdfs:subClassOf btag:Equipment_Water_System .

btag:HX rdfs:subClassOf btag:Equipment_HVAC .

btag:Hail rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Hand rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Handler rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Head rdfs:subClassOf btag:Equipment_HVAC_Misc .

btag:Heater rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Heating rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:High rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Highest rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Hold rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Hood rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Hour rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Humidification rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Humidifier rdfs:subClassOf btag:Equipment_HVAC_Misc .

btag:Humidify rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Ice rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Increase rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Indicator rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Input rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Integral rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Integration rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Integrative rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Inverter rdfs:subClassOf btag:Equipment_HVAC .

btag:Isolation rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:LED rdfs:subClassOf btag:Equipment_Lighting .

btag:Laboratory rdfs:subClassOf btag:Location .

btag:Lag rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Last rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Lead rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Leak rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Leaving rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Level rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Lighting rdfs:subClassOf btag:Equipment .

btag:Limit rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Liquid rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Load rdfs:subClassOf btag:Equipment_Energy_Power .

btag:Locally rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Lockout rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Loss rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Low rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Lowest rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Luminance rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Maintenance rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Manual rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Max rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Medium rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:Meter rdfs:subClassOf btag:MeasurementProperty_Modifier,
        btag:Point .

btag:Min rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Minimum rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Mixed rdfs:subClassOf btag:Equipment_HVAC_AHU,
        btag:Equipment_HVAC_VAV .

btag:Month rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Monthly rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Motor rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:No rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Occupancy rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Occupied rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Off rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:On rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Open rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Operating rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Overload rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Overridden rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Override rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:PID rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:PIR rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Panel rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Peak rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Perimeter rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Photovoltaic rdfs:subClassOf btag:Equipment_Energy_SolarPanel .

btag:Piezoelectric rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Position rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Power rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Pre rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Preheat rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Proportional rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Protect rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Pump rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:Push rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Radiance rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Rain rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Rated rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Ratio rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Ready rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Reference rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Reheat rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Relative rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Remotely rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Required rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Reset rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Response rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Roof rdfs:subClassOf btag:Location .

btag:Run rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Running rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Safety rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Sash rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Schedule rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Sensor rdfs:subClassOf btag:Point .

btag:Server rdfs:subClassOf btag:Equipment .

btag:Shed rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Short rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Shutdown rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Smoke rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Solar rdfs:subClassOf btag:Equipment_Energy_Power .

btag:Space rdfs:subClassOf btag:Location .

btag:Speed rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Stack rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Stage rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Stages rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Standby rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Start rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Static rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Status rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties,
        btag:Point .

btag:Steam rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Step rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Stop rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Storage rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Stream rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:Suction rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Switch rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Tank rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Temporary rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Terminal rdfs:subClassOf btag:Equipment_HVAC .

btag:Thermostat rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Thumbwheel rdfs:subClassOf btag:Equipment_HVAC .

btag:Time rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Timer rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:To rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Today rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Tolerance rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Torque rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Tower rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Trace rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Turn rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Turned rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Underfloor rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Unit rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Unoccupied rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Usage rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:VAV rdfs:subClassOf btag:Equipment_HVAC .

btag:Valve rdfs:subClassOf btag:Equipment_HVAC_Water .

btag:Variable rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Velocity rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Vent rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Ventilation rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Volume rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:WS rdfs:subClassOf btag:Equipment_Water_System .

btag:Warm rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Warmest rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Weather rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Wheel rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:When rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Wind rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Wing rdfs:subClassOf btag:Location .

btag:Yearly rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Zenith rdfs:subClassOf btag:MeasurementProperty_Modifier .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/ahu> a brick:AHU ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/vav>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/vav> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/damper>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_pump>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_rectifier>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_return_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_supply_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_valve>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/exhaust_fan>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/exhaust_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/hx_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/outside_fe_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/outside_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_fe_temp>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_north_pressure>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_south_pressure>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/supply_north_pressure>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/supply_south_pressure>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/supply_temp> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/exhaust_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/hx_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/port[metered_supply]> a gtc:Heat_Power_Meter_Metered_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/port[pi]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[pi]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtcahu_meter/port[supply]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/port[supply]> a gtc:Heat_Power_Meter_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_fuse> rdfs:label "250A" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_fuse> rdfs:label "100A" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_meter> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/port[metered_supply]> a gtc:Heat_Power_Meter_Metered_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/port[pi]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/port[metered_return]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/pump> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/port[si]> a gtc:Heat_Transfer_Box_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/port[metered_supply]> a gtc:Heat_Power_Meter_Metered_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/port[pi]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/port[metered_return]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/pump> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[si]> a gtc:Heat_Transfer_Box_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_return_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/supply_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A11-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/co2/0> a brick:CO2_Sensor ;
    rdfs:label "-01-ZV01-1A14-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/co2/1> a brick:CO2_Sensor ;
    rdfs:label "-01-ZV02-1A14-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/co2/2> a brick:CO2_Sensor ;
    rdfs:label "-01-ZV03-1A14-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/temperature/0> a gtc:Celcius_Temperature_Sensor ;
    rdfs:label "-01-ZV01-1A14-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/temperature/1> a gtc:Celcius_Temperature_Sensor ;
    rdfs:label "-01-ZV02-1A14-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/temperature/2> a gtc:Celcius_Temperature_Sensor ;
    rdfs:label "-01-ZV03-1A14-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A20-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28A-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28B-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A5-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A7-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A9-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.B.19/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.B.19/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.B.19/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.B.19/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.B.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.E.5Gang/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.E.5Gang/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.E.5Gang/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.E.5Gang/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.E.5Gang/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9042" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9042" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1F6" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.F.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1H1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1H6-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.H.6/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.I.19/output_dampers/0> a brick:Damper ;
    rdfs:label "" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.I.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1J13-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1J5-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1J7-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.7/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9016" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNØ-1J9-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.J.9/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9022" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9022" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9022" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9022" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/output_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSØ-1K25-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.K.25/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A11-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A19-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.19/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A1a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1a/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A1b-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.1b/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/15> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/16> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/17> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A22a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/output_dampers/1> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A22a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A22b-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.22B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2A30-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.A.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2B13-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2C30-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.C.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2F6a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2F6b-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.F.6B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/15> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/16> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/17> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2H1a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2H1b-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.1B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2H30-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.H.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2I18a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18A/output_dampers/1> a brick:Damper ;
    rdfs:label "-02-ZVNV-2I18a-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2I18b-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.I.18B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2J11-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2J13-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-2L30-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/2.L.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3A1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/output_dampers/1> a brick:Damper ;
    rdfs:label "-02-ZVNV-3A1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3A11-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3A18-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/15> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/16> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/17> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/18> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/19> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/20> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3A22-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3B13-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.B.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3D1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.D.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3F6A-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3F6B-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.F.6_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/15> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3H1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3H27A-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3H27B-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.H.27_B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3I1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/output_dampers/1> a brick:Damper ;
    rdfs:label "-02-ZVNV-3I1-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3I22-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/output_dampers/1> a brick:Damper ;
    rdfs:label "-02-ZVNV-3I22-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3I30-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.I.30/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3J11-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3J13-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.13/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9018" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3J18-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/10> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/11> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/12> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/13> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/14> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/15> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/16> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/17> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/18> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/2> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/3> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/4> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/5> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/6> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/7> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/8> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting/9> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9012" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3J29-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.J.29/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/lighting/0> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/lighting/1> a gtc:LEDGO_Lighting_System ;
    rdfs:label "-W9014" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/lighting_zone/0>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/output_dampers/0> a brick:Damper ;
    rdfs:label "-02-ZVNV-3L18-MSU" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[zn]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/3.L.18/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/0/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/1/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/10/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/11/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/2/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/3/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/4/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/5/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/6/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/7/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/8/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/hx/port[po]> a brick:Heat_Exchanger_Primary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/cooled_valve/port[i-0]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/hx/port[so]> a brick:Heat_Exchanger_Secondary_Output ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/downstream_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/port[ci]> a gtc:GTC_VAV_Cooled_input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/cooled_flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/vavs/9/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtcahu_meter/port[metered_supply]> a gtc:Heat_Power_Meter_Metered_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_supply_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtcahu_meter/fb> .

brick:AHU rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Change_Filter_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:CO2_High_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Condensate_Leak_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Smoke_Detected_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_High_Limit_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Temperature_High_Limit_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Temperature_Low_Limit_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Curtailment_Override_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Occupancy_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Damper_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Bypass_Damper_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Mixed_Air_Damper_Position_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Damper_Position_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_System_Enable_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Building_Exhaust_Fans_Stage_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fire_Control_Panel_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Fire_Control_Panel_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fire_Control_Panel_On_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Fire_Control_Panel_On_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Automatic_Mode_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Steam_On_Off_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Request_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Shutdown_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_VFD_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_VFD_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Start_Stop_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Preheat_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Preheat_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Heat_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:CO2_Differential_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Frost_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Run_Time_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Trace_Heat_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Grains_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Grains_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_CO2_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_CO2_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Bypass_Damper_Position_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Mixed_Air_Damper_Position_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Damper_Position_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Dewpoint_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Dewpoint_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Enthalpy_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Enthalpy_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Bypass_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Stack_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Air_Flow_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Humidity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Piezoelectric_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Piezoelectric_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Differential_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Wheel_Differential_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Building_Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Average_Exhaust_Air_Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Lowest_Exhaust_Air_Static_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Velocity_Pressure_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Wheel_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Differential_Speed_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Mixed_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Underfloor_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Zone_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Lockout_Temperature_Differential_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Coil_Discharge_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Wheel_Discharge_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Preheat_Discharge_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Preheat_Coil_Entering_Air_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heat_Wheel_Voltage_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Min_Fresh_Air_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Max_Return_Air_CO2_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Damper_Min_Position_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Damper_Min_Position_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Stack_Flow_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Static_Pressure_Dead_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Demand_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Request_Percent_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Flow_Demand_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Request_Percent_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Demand_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Preheat_Demand_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Outside_Air_Flow_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Air_Flow_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Min_Air_Flow_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Stack_Flow_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Increase_Decrease_Step_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Discharge_Air_Temperature_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Discharge_Air_Temperature_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Stack_Flow_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Static_Pressure_Integral_Time_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:DualBand_Mode_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Unoccupied_Mode_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Building_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Static_Pressure_Max_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Static_Pressure_Min_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Max_Discharge_Air_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Min_Discharge_Air_Static_Pressure_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Air_Proportional_Gain_Factor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Static_Pressure_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Discharge_Air_Temperature_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Heating_Discharge_Air_Temperature_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Stack_Flow_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Air_Static_Pressure_Proportional_Band_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Reset_High_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Reset_Low_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Flow_Reset_Low_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Flow_Reset_High_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Differential_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Supply_Fan_Differential_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Max_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Min_VFD_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Low_Outside_Air_Temperature_Enable_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Mixed_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Outside_Air_Lockout_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Auto_Cooling_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Current_Cooling_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Cooling_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Discharge_Air_Temperature_Heating_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Differential_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Max_Discharge_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Min_Discharge_Air_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fan_Run_Request_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Filter_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:System_Shutdown_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Disable_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Pre_Filter_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Mode_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Economizer_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Occupied_Mode_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Overridden_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Overridden_On_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Overridden_Off_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Overridden_On_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Exhaust_Fan_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Fan_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Return_Fan_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Fan_Status ] ;
    owl:equivalentClass brick:Air_Handler_Unit .

brick:CO2_Level_Sensor rdfs:subClassOf brick:Sensor .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status .

brick:Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint rdfs:subClassOf brick:Differential_Pressure_Dead_Band_Setpoint .

brick:Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint rdfs:subClassOf brick11:Differential_Pressure_Integral_Time_Parameter .

brick:Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint rdfs:subClassOf brick11:Differential_Pressure_Proportional_Band .

brick:Chilled_Water_Pump_Enable_Status rdfs:subClassOf brick:Enable_Status .

brick:Chilled_Water_Pump_Lead_Lag_Command rdfs:subClassOf brick:Pump_Command .

brick:Chilled_Water_Pump_Start_Stop_Command rdfs:subClassOf brick:Start_Stop_Command .

brick:Chilled_Water_Pump_Status rdfs:subClassOf brick:Pump_Start_Stop_Status .

brick:Chilled_Water_Supply_Flow_Sensor owl:equivalentClass brick:Chilled_Water_Discharge_Flow_Sensor .

brick:Chilled_Water_Supply_Temperature rdfs:label "Chilled Water Discharge Temperature"@en ;
    rdfs:subClassOf brick:Temperature .

brick:Chilled_Water_System_Enable_Command rdfs:subClassOf brick:Enable_Command .

brick:Chilled_Water_Temperature_Differential_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Cooling_Coil_Discharge_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Deionised_Water_Alarm owl:equivalentClass brick:DI_Water_Alarm .

brick:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dew Point Setpoint"@en ;
    rdfs:subClassOf brick:Setpoint .

brick11:Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Integral Time"@en ;
    rdfs:subClassOf brick:Integral_Time_Setpoint .

brick11:Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band"@en ;
    rdfs:subClassOf brick:Proportional_Band_Setpoint .

brick:Discharge_Air_Flow owl:equivalentClass brick:Supply_Air_Flow ;
    brickframe:hasTag btag:Air,
        btag:Discharge,
        btag:Flow .

brick:Discharge_Air_Smoke_Detected_Alarm rdfs:subClassOf brick:Alarm .

brick:Discharge_Air_Static_Pressure_Dead_Band_Setpoint owl:equivalentClass brick:Supply_Air_Static_Pressure_Dead_Band_Setpoint .

brick:Discharge_Air_Static_Pressure_Sensor owl:equivalentClass brick:Supply_Air_Static_Pressure_Sensor .

brick:Discharge_Air_Temperature rdfs:subClassOf brick:Temperature .

brick:Discharge_Air_Temperature_High_Limit_Alarm rdfs:subClassOf brick:Alarm .

brick:Discharge_Air_Temperature_Setpoint_Increase_Decrease_Step owl:equivalentClass brick:Supply_Air_Temperature_Setpoint_Increase_Decrease_Step .

brick:Discharge_Air_Velocity_Pressure rdfs:subClassOf brick:Velocity_Pressure .

brick:Discharge_Air_Velocity_Pressure_Sensor owl:equivalentClass brick:Supply_Air_Velocity_Pressure_Sensor .

brick:Domestic_Hot_Water_System_Enable_Command rdfs:subClassOf brick:Enable_Command .

brick:Domestic_Hot_Water_Valve_Command rdfs:subClassOf brick:Valve_Command .

brick:DualBand_Mode_Setpoint a owl:Class ;
    rdfs:label "Dual_Band Mode Setpoint"@en ;
    rdfs:subClassOf brick:Mode_Setpoint ;
    brickframe:hasTag btag:Dual_Band,
        btag:Mode,
        btag:Setpoint .

brick:Economizer_Differential_Air_Temperature_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Economizer_Discharge_Air_Temperature_Dead_Band_Setpoint owl:equivalentClass brick:Economizer_Supply_Air_Temperature_Dead_Band_Setpoint .

brick:Emergency_Power_Loss_Alarm rdfs:subClassOf brick:Alarm .

brick:Emergency_Power_Off_Switch_Command rdfs:subClassOf brick:Command .

brick:Emergency_Power_Off_System_Enable_Status rdfs:subClassOf brick:Emergency_Power_Off_Status .

brick:Energy brickframe:hasTag btag:Energy .

brick:Exhaust_Air_Flow brickframe:hasTag btag:Air,
        btag:Exhaust,
        btag:Flow .

brick:Exhaust_Fan_Air_Flow_Setpoint rdfs:subClassOf brick:Air_Flow_Setpoint .

brick:Exhaust_Fan_Overridden_Off_Status rdfs:subClassOf brick:Overridden_Status .

brick:Exhaust_Fan_Overridden_On_Status rdfs:subClassOf brick:Overridden_Status .

brick:Exhaust_Fan_Start_Stop_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Exhaust_Fan_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Exhaust_Fan_System_Enable_Command rdfs:subClassOf brick:Enable_Command .

brick:Fan_Run_Request_Status rdfs:subClassOf brick:Status .

brick:Fan_Speed_Reset_Command rdfs:subClassOf brick:Reset_Command .

brick:Flow_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Flow High Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint .

brick:Flow_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Flow Low Reset Setpoint"@en ;
    rdfs:subClassOf brick:Reset_Setpoint .

brick:Heat_Exchanger_Supply_Water_Temperature_Integral_Time_Setpoint owl:equivalentClass brick:Heat_Exchanger_Discharge_Water_Temperature_Integral_Time_Setpoint .

brick:Heat_Exchanger_Supply_Water_Temperature_Sensor owl:equivalentClass brick:Heat_Exchanger_Discharge_Water_Temperature_Sensor .

brick:Heat_Exchanger_Supply_Water_Temperature_Setpoint owl:equivalentClass brick:Heat_Exchanger_Discharge_Water_Temperature_Setpoint .

brick:Heating_Request_Percent_Setpoint a owl:Class ;
    rdfs:label "Heat Request Percent Setpoint"@en ;
    rdfs:subClassOf brick:Demand_Setpoint ;
    brickframe:hasTag btag:Heat,
        btag:Percent,
        btag:Request,
        btag:Setpoint .

brick:Heat_Wheel_Discharge_Air_Temperature rdfs:subClassOf brick:Temperature .

brick:Heat_Wheel_Discharge_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Heating_Min_Discharge_Air_Flow_Setpoint owl:equivalentClass brick:Heating_Min_Supply_Air_Flow_Setpoint .

brick:High_Humidity_Alarm_Setpoint rdfs:subClassOf brick:Setpoint .

brick:High_Temperature_Alarm_Setpoint rdfs:subClassOf brick:Setpoint .

brick:Hot_Water_Differential_Pressure brickframe:hasTag btag:Differential,
        btag:Hot,
        btag:Pressure,
        btag:Water .

brick:Hot_Water_Pump_Alarm rdfs:subClassOf brick:Alarm .

brick:Hot_Water_Pump_Lead_Lag_Command rdfs:subClassOf brick:Pump_Command .

brick:Hot_Water_Pump_Start_Stop_Command rdfs:subClassOf brick:Start_Stop_Command .

brick:Hot_Water_System_Enable_Command rdfs:subClassOf brick:Enable_Command .

brick:Humidifier_Panel_No_Water_Alarm rdfs:subClassOf brick:Alarm .

brick:Last_Fault_Code_Status rdfs:subClassOf brick:Status .

brick:Lighting_System rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Luminance_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Luminance_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Luminance_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Luminance_Sensor ] .

brick:Low_Outside_Air_Temperature_Enable_Differential_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Max_Discharge_Air_Temperature_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status .

brick:Min_Discharge_Air_Temperature_Setpoint rdfs:subClassOf brick:Temperature_Setpoint .

brick:Motor_Current rdfs:subClassOf brick:Current .

brick:Occupied_Heating_Max_Discharge_Air_Flow_Setpoint owl:equivalentClass brick:Occupied_Heating_Max_Supply_Air_Flow_Setpoint .

brick:On_Off_Status owl:equivalentClass brick:Start_Stop_Status .

brick:Outside_Air_Enthalpy_Sensor rdfs:subClassOf brick:Enthalpy_Sensor .

brick:Outside_Air_Lockout_Temperature_Differential_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:PV_Current_Output rdfs:label "Photovoltaic Current Output"@en ;
    rdfs:subClassOf brick:Current ;
    owl:equivalentClass brick:PV_System_Output .

brick:PV_System_Output a owl:Class ;
    rdfs:label "Photovoltaic Current Output"@en ;
    rdfs:subClassOf brick:Current ;
    brickframe:hasTag btag:Output,
        btag:PV,
        btag:System .

brick:Perimeter_Heating_Valve_Command rdfs:subClassOf brick:Valve_Command .

brick:Preheat_Coil_Entering_Air_Temperature_Sensor rdfs:label "PreHeat Coil Entering Air Temperature Sensor"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Preheat_Demand_Setpoint rdfs:label "PreHeat Demand Setpoint"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Preheat_Discharge_Air_Temperature_Sensor rdfs:subClassOf brick:Temperature_Sensor .

brick:Preheat_Supply_Air_Temperature rdfs:label "Preheat Discharge Air Temperature"@en ;
    rdfs:subClassOf brick:Temperature .

brick:Preheat_Valve_Command rdfs:label "PreHeat Valve Command"@en ;
    brickframe:hasTag btag:PreHeat .

brick:Pump_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Rain_Duration_Sensor rdfs:subClassOf brick:Sensor .

brick:Return_Air_Flow brickframe:hasTag btag:Air,
        btag:Flow,
        btag:Return .

brick:Return_Air_Preheat_Valve_Command rdfs:subClassOf brick:Valve_Command .

brick:Return_Air_Temperature_High_Limit_Alarm rdfs:subClassOf brick:Alarm .

brick:Return_Air_Temperature_Low_Limit_Alarm rdfs:subClassOf brick:Alarm .

brick:Return_Fan_Start_Stop_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Return_Fan_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:Running_Hour rdfs:label "Run Time"@en ;
    rdfs:subClassOf brick:Time .

brick:Standby_Fan_Status rdfs:subClassOf brick:Fan_Start_Stop_Status .

brick:Standby_Glycool_Unit_On_Off_Status rdfs:subClassOf brick:On_Off_Status .

brick:Supply_Air_Flow rdfs:label "Discharge Air Flow"@en ;
    rdfs:subClassOf brick:Air_Flow .

brick:Supply_Fan_Air_Flow_Sensor owl:equivalentClass brick:Discharge_Fan_Air_Flow_Sensor .

brick:Supply_Fan_Start_Stop_Status rdfs:subClassOf brick:Start_Stop_Status .

brick:System_Shutdown_Status rdfs:subClassOf brick:Status .

brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Dead Band Setpoint"@en .

brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Integral Time Setpoint"@en .

brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint rdfs:label "Thermal Energy Storage Supply Water Differential Pressure Proportional Band Setpoint"@en .

brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Dead_Band_Setpoint owl:equivalentClass brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Dead_Band_Setpoint .

brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Integral_Time_Setpoint owl:equivalentClass brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Integral_Time_Setpoint .

brick:Thermal_Energy_Storage_Supply_Water_Differential_Pressure_Proportional_Band_Setpoint owl:equivalentClass brick:Thermal_Energy_Storage_Discharge_Water_Differential_Pressure_Proportional_Band_Setpoint .

brick:VFD_Voltage a owl:Class ;
    rdfs:label "Output Voltage"@en ;
    rdfs:subClassOf brick:Voltage ;
    brickframe:hasTag btag:VFD,
        btag:Voltage .

brick:Water_Supply_Temperature_Sensor owl:equivalentClass brick:Water_Discharge_Temperature_Sensor .

brick:Water_System rdfs:subClassOf [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Deionised_Water_Alarm ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Perimeter_Heating_Valve_Command ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Water_Meter ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Deionised_Water_Conductivity_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Water_Supply_Temperature_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Deionised_Water_Level_Sensor ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Alarm_Delay_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Cooling_Tower_Fan_Speed_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Supply_Water_Temperature_Setpoint ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Freeze_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Pump_Start_Stop_Status ],
        [ a owl:Restriction ;
            owl:onProperty brickframe:hasPoint ;
            owl:someValuesFrom brick:Pump_Status ] .

brick:Zone_Temperature_Setpoint rdfs:subClassOf brick:Setpoint .

<https://brickschema.org/schema/1.0.2/BrickTag> owl:imports <https://brickschema.org/schema/1.0.2/BrickFrame> .

btag:CO2 rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:CRAC rdfs:subClassOf btag:Equipment_HVAC .

btag:Chilled rdfs:subClassOf btag:Equipment_HVAC_AHU,
        btag:Equipment_HVAC_Water .

btag:Cold rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Dewpoint rdfs:subClassOf btag:MeasurementProperty_Modifier,
        btag:MeasurementProperty_PhysicalProperties .

btag:Discharge rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Dual_Band a owl:Class ;
    rdfs:label "Dual_Band"@en ;
    rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Environment rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Equipment_Energy_SolarPanel a owl:Class ;
    rdfs:label "SolarPanel"@en ;
    rdfs:subClassOf btag:Equipment_Energy ;
    brickframe:isHierarchical "" .

btag:Equipment_Fire_Safety_System a owl:Class ;
    rdfs:label "Fire Safety System"@en ;
    rdfs:subClassOf btag:Equipment ;
    brickframe:isHierarchical "" .

btag:Equipment_Lighting a owl:Class ;
    rdfs:label "Lighting"@en ;
    rdfs:subClassOf btag:Equipment ;
    brickframe:isHierarchical "" .

btag:Exhaust rdfs:subClassOf btag:Equipment_HVAC_AHU .

btag:Fan rdfs:subClassOf btag:Equipment_HVAC_VAV .

btag:Filter rdfs:subClassOf btag:Equipment_HVAC_VFD .

btag:Freezer rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Grains rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Humidity rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Mode rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Output rdfs:subClassOf btag:Equipment_HVAC_VFD,
        btag:MeasurementProperty_Modifier .

btag:PV rdfs:subClassOf btag:Equipment_Energy_Power .

btag:Percent rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:System rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:Thermal rdfs:subClassOf btag:MeasurementProperty_Modifier .

btag:VFD rdfs:subClassOf btag:Equipment_HVAC .

btag:Voltage rdfs:subClassOf btag:MeasurementProperty_PhysicalProperties .

btag:Zone rdfs:subClassOf btag:Location .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/port[pi]> a brick:Heat_Exchanger_Primary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/port[si]> a brick:Heat_Exchanger_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/port[metered_return]> a gtc:Heat_Power_Meter_Metered_Return ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/return_temp> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/port[return]> a gtc:Heat_Power_Meter_Return ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/district_meter/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_meter> a brick:Power_Meter,
        gtc:Fuse ;
    rdfs:label "aggregate of renters charges" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.1]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.2]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.3]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.1.4]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.1]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.2]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.3]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.2.4]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/port[return]> a gtc:Heat_Power_Meter_Return ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/port[po]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/port[supply]> a gtc:Heat_Power_Meter_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/port[pi]> a brick:Heat_Exchanger_Primary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/port[si]> a brick:Heat_Exchanger_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/port[pi]> a gtc:Heat_Transfer_Box_Primary_Input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/hpm/port[supply]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtcahu_meter/port[metered_return]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/port[po]> a gtc:Heat_Transfer_Box_Primary_Output ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floor_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/outside_temp> a gtc:Celcius_Temperature_Sensor ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtcoutside_fe/port[i]> ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/port[return]> a gtc:Heat_Power_Meter_Return ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[po]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/port[supply]> a gtc:Heat_Power_Meter_Supply ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/flow> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/port[pi]> a brick:Heat_Exchanger_Primary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/port[si]> a brick:Heat_Exchanger_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[pi]> a gtc:Heat_Transfer_Box_Primary_Input ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/hpm/port[supply]>,
        <https://brickschema.org/schema/1.0.2/building_example#building:gtcahu_meter/port[metered_return]> ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[po]> a gtc:Heat_Transfer_Box_Primary_Output ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/port[pi]> a brick:Heat_Exchanger_Primary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/port[si]> a brick:Heat_Exchanger_Secondary_Input ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/return_hx/fb> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVNV-1A1-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVNV-1A1-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A1-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A1-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/input_dampers/2> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A1-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVNV-1A1-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A1-MV01-04" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/radiators/1> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A1-MV01-04" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/radiators/2> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A1-MV01-04" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVNV-1A1-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.1/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVNV-1A11-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVNV-1A11-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A11-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A11-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVNV-1A11-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A11-MV01-02" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/radiators/1> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A11-MV01-02" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVNV-1A11-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.11/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/horizontal_windows/1> a gtc:Horizontal_Window_Actuator ;
    rdfs:label "-01-1A14-VI01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/vertical_windows/1> a gtc:Vertical_Window_Actuator ;
    rdfs:label "-01-1A14-VI01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/main_common_meter> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.14/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVSV-1A20-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVSV-1A20-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A20-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A20-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVSV-1A20-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A20-MV01" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVSV-1A20-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.20/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVSV-1A22-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVSV-1A22-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/input_dampers/2> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/input_dampers/3> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/input_dampers/4> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A22-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVSV-1A22-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A22-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/radiators/1> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A22-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/radiators/2> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A22-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVSV-1A22-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.22/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVSV-1A28A-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVSV-1A28A-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28A-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28A-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/input_dampers/2> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28A-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVSV-1A28A-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A28A-MV01" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVSV-1A28A-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28A/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVSV-1A28B-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVSV-1A28B-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28B-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/input_dampers/1> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28B-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/input_dampers/2> a brick:Damper ;
    rdfs:label "-01-ZVSV-1A28B-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9016" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVSV-1A28B-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A28A-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/radiators/1> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A28A-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/radiators/2> a brick:Radiator ;
    rdfs:label "-01-ZVSV-1A28A-MV01-03" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_cooling_deadband> a brick:Cooling_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_heating_deadband> a brick:Heating_Discharge_Air_Temperature_Dead_Band_Setpoint ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_sensor> a gtc:Celcius_Room_Temperature_Sensor ;
    rdfs:label "-01-ZVSV-1A28B-TR01" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_comfort1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_comfort2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Comfort temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_night1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_night2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Night temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_standby1> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 1" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/temperature_setpoint_standby2> a gtc:Celcius_Room_Temperature_Setpoint ;
    rdfs:label "Standby temperature setpoint 2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.2]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.28B/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/co2_sensor> a brick:CO2_Sensor ;
    rdfs:label "-01-ZVNV-1A5-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/co2_setpoint> a brick:CO2_Setpoint ;
    rdfs:label "-01-ZVNV-1A5-CO2" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/fb> a gtc:GTC_Room_Functional_Block ;
    brickframe:isPartOf <https://brickschema.org/schema/1.0.2/building_example#building:gtc/floors/0> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/input_dampers/0> a brick:Damper ;
    rdfs:label "-01-ZVNV-1A5-MSI" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting_zone/0_command> a brick:Luminance_Command ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/lighting_zone/0_status> a brick:Luminance_Status ;
    rdfs:label "-W9018" .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/override> a gtc:Override_Command .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/pir> a brick:Occupancy_Sensor ;
    rdfs:label "-01-ZVNV-1A5-PIR" ;
    brickframe:hasPoint <https://brickschema.org/schema/1.0.2/building_example#building:gtc/electrical/submeter[-A1.0.1]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

<https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/radiators/0> a brick:Radiator ;
    rdfs:label "-01-ZVNV-1A5-MV01" ;
    brickframe:feeds <https://brickschema.org/schema/1.0.2/building_example#building:gtc/radiator_htb/port[so]> ;
    brickframe:isLocatedIn <https://brickschema.org/schema/1.0.2/building_example#building:gtc/rooms/1.A.5/room> .

