####################################################################################
# Residential indoor air quality (IAQ) sensor deployment
#
# This example models a complete IAQ monitoring deployment in a single-family
# home. It is a broad demonstration of how Brick and RealEstateCore (REC) are
# used together:
#
#   * REC models the real estate: the site, building, levels, rooms, postal
#     address, and floor areas.
#   * REC also models asset identity for every piece of equipment: model and
#     serial numbers, and network identity (IP and MAC address).
#   * Brick models the operational layer: the equipment taxonomy, the points
#     each device exposes, the units and quantities being measured, the
#     ventilation equipment whose behavior the IAQ data explains, and the
#     external references connecting points to their timeseries data.
#
# Sections:
#   1.  Ontology header
#   2.  Site, building, levels, and rooms
#   3.  Zones
#   4.  Network infrastructure
#   5.  IAQ sensor devices
#   6.  IAQ points
#   7.  Ventilation and HVAC equipment
#   8.  Ventilation control points
#   9.  Deployment collection
#
# Only one direction of each relationship is asserted below; Brick defines the
# inverses (brick:hasPoint/brick:isPointOf, brick:hosts/brick:isHostedBy,
# brick:hasPart/brick:isPartOf, ...) and a reasoner materializes the other.
####################################################################################

@prefix : <http://example.com/iaq_sensor_deployment#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix rec: <https://w3id.org/rec#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

####################################################################################
# 1. Ontology header
####################################################################################

<http://example.com/iaq_sensor_deployment> a owl:Ontology ;
    rdfs:label "Residential IAQ sensor deployment" ;
    owl:imports <https://brickschema.org/schema/1.5/Brick> .

####################################################################################
# 2. Site, building, levels, and rooms
#
# rec:Site is the parcel of land, rec:Building the structure. Addresses and
# floor areas are modeled as named REC entities so they carry structured values
# rather than literals. Room floor areas are what turn raw concentrations into
# interpretable quantities such as air changes per hour or per-area emission
# rates. The outdoor space hosts the reference station: indoor concentrations
# only mean something relative to the outdoor background.
####################################################################################

:site_1 a rec:Site ;
    rdfs:label "123 Alder Street parcel" ;
    rec:hasPart :home_1 .

:home_1 a rec:Building ;
    rdfs:label "Home 1" ;
    rec:hasPart :floor_1,
        :roof ;
    rec:address :home_1_address ;
    rec:area :home_1_area ;
    brick:buildingPrimaryFunction [ brick:value "Single Family Home" ] ;
    brick:yearBuilt [ brick:value "1978"^^xsd:nonNegativeInteger ] .

:home_1_address a rec:PostalAddress ;
    rec:addressLine1 "123 Alder Street" ;
    rec:city "Golden" ;
    rec:region "CO" ;
    rec:postalCode "80401" ;
    rec:country "US" .

:home_1_area a rec:ArchitectureArea ;
    rec:grossArea "165.0"^^xsd:float ;
    rec:netArea "148.0"^^xsd:float .

:floor_1 a rec:Level ;
    rdfs:label "First Floor" ;
    rec:levelNumber 1 ;
    rec:hasPart :kitchen,
        :bedroom,
        :living_room .

:kitchen a rec:CookingRoom ;
    rdfs:label "Kitchen" ;
    rec:area :kitchen_area .

:kitchen_area a rec:ArchitectureArea ;
    rec:netArea "14.0"^^xsd:float .

:bedroom a rec:Bedroom ;
    rdfs:label "Bedroom" ;
    rec:area :bedroom_area .

:bedroom_area a rec:ArchitectureArea ;
    rec:netArea "16.0"^^xsd:float .

:living_room a rec:LivingRoom ;
    rdfs:label "Living Room" ;
    rec:area :living_room_area .

:living_room_area a rec:ArchitectureArea ;
    rec:netArea "28.0"^^xsd:float .

:back_patio a rec:OutdoorSpace ;
    rdfs:label "Back patio" ;
    rec:isPartOf :site_1 .

:roof a rec:RoofLevel ;
    rdfs:label "Roof" ;
    rec:levelNumber 2 .

####################################################################################
# 3. Zones
#
# All three rooms are served by one thermostat, so they form a single HVAC
# zone. The zone is the granularity at which ventilation can actually be
# controlled, which is what makes per-room IAQ differences within it
# interesting.
####################################################################################

:home_hvac_zone a rec:HVACZone ;
    rdfs:label "Whole-home HVAC zone" ;
    rec:hasPart :kitchen,
        :bedroom,
        :living_room .

####################################################################################
# 4. Network infrastructure
#
# These are wireless devices on a home network, so the model says so. REC asset
# properties carry network identity (rec:IPAddress, rec:MACAddress), and Brick's
# ICT equipment shapes add rec:numberOfPorts. This is what makes a deployment
# model useful during commissioning: when a sensor stops reporting, the graph
# already records which access point it associates with and which gateway
# forwards its data.
####################################################################################

:home_router a brick:Network_Router ;
    rdfs:label "Home router" ;
    rec:locatedIn :living_room ;
    rec:IPAddress "192.168.1.1" ;
    rec:MACAddress "9C:8E:CD:00:11:22" ;
    rec:numberOfPorts 4 ;
    rec:modelNumber "RT-2400" .

:home_wifi_ap a brick:Wireless_Access_Point ;
    rdfs:label "Home Wi-Fi access point" ;
    rec:locatedIn :living_room ;
    brick:isPartOf :home_router ;
    rec:IPAddress "192.168.1.2" ;
    rec:MACAddress "9C:8E:CD:00:11:23" .

:iaq_gateway a brick:Gateway ;
    rdfs:label "IAQ data collection gateway" ;
    rec:locatedIn :living_room ;
    rec:IPAddress "192.168.1.10" ;
    rec:MACAddress "9C:8E:CD:00:11:24" .

####################################################################################
# 5. IAQ sensor devices
#
# The kitchen stove device is a higher-specification model with additional CO,
# formaldehyde, and occupancy channels; the rest are the base model.
# Heterogeneous hardware within one deployment is the normal case, and it is
# captured through the points each device hosts rather than through the
# equipment class.
####################################################################################

:kitchen_stove_iaq_device a brick:IAQ_Sensor_Equipment ;
    rdfs:label "Kitchen IAQ sensor equipment near stove" ;
    rec:locatedIn :kitchen ;
    rec:modelNumber "AS-9000" ;
    rec:serialNumber "AS9000-0001" ;
    rec:IPAddress "192.168.1.101" ;
    rec:MACAddress "A4:CF:12:00:00:01" ;
    brick:hosts :kitchen_stove_co2,
        :kitchen_stove_pm2_5,
        :kitchen_stove_pm10,
        :kitchen_stove_tvoc,
        :kitchen_stove_no2,
        :kitchen_stove_co,
        :kitchen_stove_formaldehyde,
        :kitchen_stove_ozone,
        :kitchen_stove_temperature,
        :kitchen_stove_relative_humidity,
        :kitchen_stove_illuminance,
        :kitchen_occupancy .

:kitchen_furnace_iaq_device a brick:IAQ_Sensor_Equipment ;
    rdfs:label "Kitchen IAQ sensor equipment near furnace" ;
    rec:locatedIn :kitchen ;
    rec:modelNumber "AS-9000" ;
    rec:serialNumber "AS9000-0002" ;
    rec:IPAddress "192.168.1.102" ;
    rec:MACAddress "A4:CF:12:00:00:02" ;
    brick:hosts :kitchen_furnace_co2,
        :kitchen_furnace_pm2_5,
        :kitchen_furnace_pm10,
        :kitchen_furnace_tvoc,
        :kitchen_furnace_no2,
        :kitchen_furnace_ozone,
        :kitchen_furnace_temperature,
        :kitchen_furnace_relative_humidity,
        :kitchen_furnace_illuminance .

:bedroom_iaq_device a brick:IAQ_Sensor_Equipment ;
    rdfs:label "Bedroom IAQ sensor equipment" ;
    rec:locatedIn :bedroom ;
    rec:modelNumber "AS-9000" ;
    rec:serialNumber "AS9000-0003" ;
    rec:IPAddress "192.168.1.103" ;
    rec:MACAddress "A4:CF:12:00:00:03" ;
    brick:hosts :bedroom_co2,
        :bedroom_pm2_5,
        :bedroom_pm10,
        :bedroom_tvoc,
        :bedroom_no2,
        :bedroom_ozone,
        :bedroom_temperature,
        :bedroom_relative_humidity,
        :bedroom_illuminance .

:living_room_iaq_device a brick:IAQ_Sensor_Equipment ;
    rdfs:label "Living room IAQ sensor equipment" ;
    rec:locatedIn :living_room ;
    rec:modelNumber "AS-9000" ;
    rec:serialNumber "AS9000-0004" ;
    rec:IPAddress "192.168.1.104" ;
    rec:MACAddress "A4:CF:12:00:00:04" ;
    brick:hosts :living_room_co2,
        :living_room_pm2_5,
        :living_room_pm10,
        :living_room_tvoc,
        :living_room_no2,
        :living_room_ozone,
        :living_room_temperature,
        :living_room_relative_humidity,
        :living_room_illuminance .

# Outdoor reference station. Indoor/outdoor ratios are the standard way to
# separate indoor sources (cooking, cleaning, occupants) from infiltration of
# outdoor pollution, so a deployment without one is hard to interpret.
:outdoor_iaq_device a brick:IAQ_Sensor_Equipment ;
    rdfs:label "Outdoor reference IAQ sensor equipment" ;
    rec:locatedIn :back_patio ;
    rec:modelNumber "AS-9000-OD" ;
    rec:serialNumber "AS9000OD-0001" ;
    rec:IPAddress "192.168.1.105" ;
    rec:MACAddress "A4:CF:12:00:00:05" ;
    brick:hosts :outdoor_pm2_5,
        :outdoor_pm10,
        :outdoor_no2,
        :outdoor_ozone,
        :outdoor_temperature,
        :outdoor_relative_humidity .

####################################################################################
# 6. IAQ points
#
# Every point carries its unit and a reference to where its data is actually
# stored. The kitchen stove points additionally show constructs that apply
# equally to the rest but are spelled out once here:
#
#   * brick:aggregate  -- how the stored data was reduced
#   * brick:resolution -- the smallest change the sensor can distinguish
####################################################################################


# --- Kitchen, near stove ---

:kitchen_stove_co2 a brick:CO2_Level_Sensor ;
    rdfs:label "Kitchen stove CO2 level sensor" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :kitchen ;
    brick:aggregate [ brick:aggregationFunction "mean" ;
            brick:aggregationInterval "PT5M" ] ;
    brick:resolution [ brick:value 1 ] ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9fc239e8-0101-5254-895f-25f62278dcd4" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_pm2_5 a brick:PM2.5_Sensor ;
    rdfs:label "Kitchen stove PM2.5 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :kitchen ;
    brick:aggregate [ brick:aggregationFunction "mean" ;
            brick:aggregationInterval "PT5M" ] ;
    brick:resolution [ brick:value 1 ] ;
    ref:hasExternalReference [ ref:hasTimeseriesId "976fa3c7-e535-5dbb-b07f-81c41143723d" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_pm10 a brick:PM10_Sensor ;
    rdfs:label "Kitchen stove PM10 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e3038726-5c92-5001-af41-6fa309cc077f" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_tvoc a brick:TVOC_Level_Sensor ;
    rdfs:label "Kitchen stove TVOC level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aa270d92-a874-53bf-9fbd-2977bdc4a741" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_no2 a brick:NO2_Level_Sensor ;
    rdfs:label "Kitchen stove NO2 level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6f5a6ab4-babf-5540-8cbe-50417bccc43d" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_co a brick:CO_Level_Sensor ;
    rdfs:label "Kitchen stove CO level sensor" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "04561ad1-111f-53a6-921c-688859e18c0a" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_formaldehyde a brick:Formaldehyde_Level_Sensor ;
    rdfs:label "Kitchen stove formaldehyde level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5e0a635f-da30-57c3-b14c-6605a2677e83" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_ozone a brick:Ozone_Level_Sensor ;
    rdfs:label "Kitchen stove ozone level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "33c2044a-cac6-57e9-9c75-3ff3d6413ca2" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_temperature a brick:Temperature_Sensor ;
    rdfs:label "Kitchen stove temperature sensor" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ed787e4b-f2f1-54a9-be83-4d982a9840dd" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_relative_humidity a brick:Relative_Humidity_Sensor ;
    rdfs:label "Kitchen stove relative humidity sensor" ;
    brick:hasUnit unit:PERCENT_RH ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c3ae4dd5-637e-5fb6-a5a9-3e13ced35b39" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_stove_illuminance a brick:Illuminance_Sensor ;
    rdfs:label "Kitchen stove illuminance sensor" ;
    brick:hasUnit unit:LUX ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9544c0b7-60fa-5013-ba08-4cfe80c0b0cf" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_occupancy a brick:Occupancy_Sensor ;
    rdfs:label "Kitchen occupancy sensor" ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7fa89acd-7029-50ec-8602-9ed391afed11" ;
            ref:storedAt "mqtt://iaq-gateway.example.com:1883/home1/kitchen/occupancy" ] .


# --- Kitchen, near furnace ---

:kitchen_furnace_co2 a brick:CO2_Level_Sensor ;
    rdfs:label "Kitchen furnace CO2 level sensor" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8f92044a-15e3-5076-90e1-c552656d3266" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_pm2_5 a brick:PM2.5_Sensor ;
    rdfs:label "Kitchen furnace PM2.5 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ab04cc10-1b9a-52a2-88b0-09f5be1d5f13" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_pm10 a brick:PM10_Sensor ;
    rdfs:label "Kitchen furnace PM10 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "18a54cd7-0050-55e0-972b-7e1418c14179" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_tvoc a brick:TVOC_Level_Sensor ;
    rdfs:label "Kitchen furnace TVOC level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ec91d67d-1a80-510e-b1e4-0ff0713d499e" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_no2 a brick:NO2_Level_Sensor ;
    rdfs:label "Kitchen furnace NO2 level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "908cfeaf-09d6-522f-8747-d574b33d220a" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_ozone a brick:Ozone_Level_Sensor ;
    rdfs:label "Kitchen furnace ozone level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "09e460e7-da9e-5621-ba4d-7a4f81e12dc5" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_temperature a brick:Temperature_Sensor ;
    rdfs:label "Kitchen furnace temperature sensor" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "db055618-a00d-5593-8837-34280ee74bc9" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_relative_humidity a brick:Relative_Humidity_Sensor ;
    rdfs:label "Kitchen furnace relative humidity sensor" ;
    brick:hasUnit unit:PERCENT_RH ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8a91c116-03e9-58a9-a705-39e786921ec2" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:kitchen_furnace_illuminance a brick:Illuminance_Sensor ;
    rdfs:label "Kitchen furnace illuminance sensor" ;
    brick:hasUnit unit:LUX ;
    brick:isPointOf :kitchen ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a02c06a9-e354-5d11-a03b-0ae29892a44a" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .


# --- Bedroom ---

:bedroom_co2 a brick:CO2_Level_Sensor ;
    rdfs:label "Bedroom CO2 level sensor" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5d8d64cc-8c7e-5863-856b-42b184e54da0" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_pm2_5 a brick:PM2.5_Sensor ;
    rdfs:label "Bedroom PM2.5 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "924c2d3a-f6c8-5d0f-a609-3803c51970b0" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_pm10 a brick:PM10_Sensor ;
    rdfs:label "Bedroom PM10 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "abf4982c-b948-5acd-a65b-fa2ffda6970f" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_tvoc a brick:TVOC_Level_Sensor ;
    rdfs:label "Bedroom TVOC level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6d0c6d7a-7eaa-523f-8252-6e5c657c647c" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_no2 a brick:NO2_Level_Sensor ;
    rdfs:label "Bedroom NO2 level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "92dc9b88-cd07-5deb-bc33-3c6fc6d07ae3" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_ozone a brick:Ozone_Level_Sensor ;
    rdfs:label "Bedroom ozone level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d2776475-4255-5ba5-9e44-f0256054bf00" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_temperature a brick:Temperature_Sensor ;
    rdfs:label "Bedroom temperature sensor" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d537c265-1c21-5063-ba3a-bf89ec202d00" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_relative_humidity a brick:Relative_Humidity_Sensor ;
    rdfs:label "Bedroom relative humidity sensor" ;
    brick:hasUnit unit:PERCENT_RH ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "422425b9-6c20-59e4-aeab-6482e3a70d30" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:bedroom_illuminance a brick:Illuminance_Sensor ;
    rdfs:label "Bedroom illuminance sensor" ;
    brick:hasUnit unit:LUX ;
    brick:isPointOf :bedroom ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c11974d2-418b-56d1-b63d-e3e8f3a83e4a" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .


# --- Living room ---

:living_room_co2 a brick:CO2_Level_Sensor ;
    rdfs:label "Living room CO2 level sensor" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2a20d0db-7093-564c-951b-97a681c7c289" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_pm2_5 a brick:PM2.5_Sensor ;
    rdfs:label "Living room PM2.5 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "230ef88a-a6e9-5386-bc2d-c131580491dd" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_pm10 a brick:PM10_Sensor ;
    rdfs:label "Living room PM10 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7ca2d12e-894f-5ee9-a538-4772d68fa924" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_tvoc a brick:TVOC_Level_Sensor ;
    rdfs:label "Living room TVOC level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1b58db5a-7181-5054-8a78-cf7ac4826bcc" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_no2 a brick:NO2_Level_Sensor ;
    rdfs:label "Living room NO2 level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c6e1bf7f-9bca-55a2-b293-39ae0274df9d" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_ozone a brick:Ozone_Level_Sensor ;
    rdfs:label "Living room ozone level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "eaa324d6-1e22-5b8c-beeb-64528df72247" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_temperature a brick:Temperature_Sensor ;
    rdfs:label "Living room temperature sensor" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3b0e65d9-3f68-54e3-9fa1-29e5226c29c0" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_relative_humidity a brick:Relative_Humidity_Sensor ;
    rdfs:label "Living room relative humidity sensor" ;
    brick:hasUnit unit:PERCENT_RH ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3cf895c7-abc2-5a26-b8e5-fc2333d37b07" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:living_room_illuminance a brick:Illuminance_Sensor ;
    rdfs:label "Living room illuminance sensor" ;
    brick:hasUnit unit:LUX ;
    brick:isPointOf :living_room ;
    ref:hasExternalReference [ ref:hasTimeseriesId "663104f6-8b7b-564c-85fb-708f952dc23b" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .


# --- Outdoor reference station ---

:outdoor_pm2_5 a brick:PM2.5_Sensor ;
    rdfs:label "Outdoor PM2.5 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9e3dd392-b73c-5b65-861a-ba7e80cb0ad0" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:outdoor_pm10 a brick:PM10_Sensor ;
    rdfs:label "Outdoor PM10 sensor" ;
    brick:hasUnit unit:MicroGM-PER-M3 ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1b6ad5ee-b5da-564f-9669-d3eb89deb546" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:outdoor_no2 a brick:NO2_Level_Sensor ;
    rdfs:label "Outdoor NO2 level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e4607ee1-d3fa-5961-8e7a-5be39a28e56c" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:outdoor_ozone a brick:Ozone_Level_Sensor ;
    rdfs:label "Outdoor ozone level sensor" ;
    brick:hasUnit unit:PPB ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ca7aaa51-cf54-53e9-ad50-a5077f552bbb" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:outdoor_temperature a brick:Temperature_Sensor ;
    rdfs:label "Outdoor temperature sensor" ;
    brick:hasUnit unit:DEG_C ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1fb000f8-de63-581b-ad4f-5ea9ad538c78" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .

:outdoor_relative_humidity a brick:Relative_Humidity_Sensor ;
    rdfs:label "Outdoor relative humidity sensor" ;
    brick:hasUnit unit:PERCENT_RH ;
    brick:isPointOf :back_patio ;
    ref:hasExternalReference [ ref:hasTimeseriesId "69036a24-a66d-5403-a33f-0336aa133ed0" ;
            ref:storedAt "postgres://iaq-data.example.com:5432/iaq" ] .


####################################################################################
# 7. Ventilation and HVAC equipment
#
# IAQ measurements are only actionable next to the equipment that can change
# them. A packaged rooftop unit conditions and filters the air for the whole
# zone; a gas wall furnace heats the kitchen directly; the range hood is local
# exhaust for the largest indoor source in the house. Note brick:feeds from a
# space to equipment: that is the return/exhaust path, i.e. the kitchen
# supplies the air the range hood removes.
####################################################################################

:home_hvac_system a brick:HVAC_System ;
    rdfs:label "Home forced-air HVAC system" ;
    rec:includes :rtu,
        :kitchen_wall_furnace,
        :range_hood .

:rtu a brick:Rooftop_Unit ;
    rdfs:label "Packaged rooftop unit" ;
    rec:locatedIn :roof ;
    brick:feeds :home_hvac_zone ;
    brick:hasPart :air_filter ;
    rec:modelNumber "RTU-3T" ;
    rec:serialNumber "RTU3T-77213" ;
    brick:hasPoint :rtu_fan_command,
        :rtu_supply_air_flow .

:air_filter a brick:Filter ;
    rdfs:label "RTU MERV 13 filter" ;
    rec:modelNumber "MERV13-20x25x1" ;
    brick:hasPoint :air_filter_status,
        :change_filter_alarm .

# A vented gas wall furnace: the second combustion source in the kitchen, and
# the reason the second kitchen device sits where it does. NO2 and CO next to a
# gas appliance are the measurements that catch a failing burner or a blocked
# flue.
:kitchen_wall_furnace a brick:Space_Heater ;
    rdfs:label "Kitchen gas wall furnace" ;
    rec:locatedIn :kitchen ;
    brick:feeds :kitchen ;
    rec:modelNumber "WF-25" ;
    brick:hasPoint :kitchen_wall_furnace_command .

:range_hood a brick:Exhaust_Fan ;
    rdfs:label "Kitchen range hood exhaust fan" ;
    rec:locatedIn :kitchen ;
    brick:isControlledBy :iaq_controller ;
    rec:modelNumber "RH-400" ;
    brick:hasPoint :range_hood_command,
        :range_hood_speed_command .

# Exhaust path: the kitchen supplies the air the range hood removes.
:kitchen brick:feeds :range_hood .

:thermostat a brick:Thermostat ;
    rdfs:label "Living room thermostat" ;
    rec:locatedIn :living_room ;
    rec:modelNumber "TS-3" ;
    rec:IPAddress "192.168.1.60" ;
    rec:MACAddress "9C:8E:CD:00:11:60" ;
    brick:hasPoint :thermostat_zone_air_temperature,
        :thermostat_air_temperature_setpoint .

####################################################################################
# 8. Ventilation control points
#
# The CO2 setpoint closes the loop between the measurements above and the
# ventilation equipment, which is the reason the deployment exists.
####################################################################################

:iaq_controller a brick:Controller ;
    rdfs:label "Demand-controlled ventilation controller" ;
    rec:locatedIn :kitchen ;
    rec:IPAddress "192.168.1.50" ;
    rec:MACAddress "9C:8E:CD:00:11:50" ;
    brick:hasPoint :kitchen_co2_setpoint .

:kitchen_co2_setpoint a brick:CO2_Setpoint ;
    rdfs:label "Kitchen CO2 setpoint" ;
    brick:hasUnit unit:PPM ;
    brick:isPointOf :kitchen .

:kitchen_wall_furnace_command a brick:On_Off_Command ;
    rdfs:label "Kitchen wall furnace on/off command" .

:range_hood_command a brick:On_Off_Command ;
    rdfs:label "Range hood on/off command" .

:range_hood_speed_command a brick:Fan_Speed_Command ;
    rdfs:label "Range hood fan speed command" ;
    brick:hasUnit unit:PERCENT .

:rtu_fan_command a brick:On_Off_Command ;
    rdfs:label "RTU fan on/off command" .

:rtu_supply_air_flow a brick:Air_Flow_Sensor ;
    rdfs:label "RTU supply air flow sensor" ;
    brick:hasUnit unit:M3-PER-HR .

:air_filter_status a brick:Filter_Status ;
    rdfs:label "Air filter status" .

:change_filter_alarm a brick:Change_Filter_Alarm ;
    rdfs:label "Change filter alarm" .

:thermostat_zone_air_temperature a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Thermostat zone air temperature sensor" ;
    brick:hasUnit unit:DEG_C .

:thermostat_air_temperature_setpoint a brick:Air_Temperature_Setpoint ;
    rdfs:label "Thermostat air temperature setpoint" ;
    brick:hasUnit unit:DEG_C .

####################################################################################
# 9. Deployment collection
#
# The instruments are a logical grouping that cuts across rooms and corresponds
# to no HVAC system, which is what a brick:Automation_Collection is for. Note
# that collections relate to their members with rec:includes, not
# brick:hasPart. Brick encourages subclassing Automation_Collection for a
# specific kind of grouping; the base class is used directly here.
####################################################################################

:iaq_deployment a brick:Automation_Collection ;
    rdfs:label "Home 1 IAQ instrument deployment" ;
    rec:includes :kitchen_stove_iaq_device,
        :kitchen_furnace_iaq_device,
        :bedroom_iaq_device,
        :living_room_iaq_device,
        :outdoor_iaq_device,
        :iaq_gateway .
