    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b540 ) ],
        brick:Cooling_Temperature_Setpoint,
        brick:Zone_Air_Temperature_Setpoint ;
    skos:definition "The upper (cooling) setpoint for zone air temperature"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cooling,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone .

brick:Zone_Air_Dewpoint_Sensor a owl:Class ;
    rdfs:label "Zone Air Dewpoint Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b637 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b100 ) ],
        brick:Dewpoint_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Zone_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures dewpoint of zone air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Dewpoint,
        tag:Point,
        tag:Sensor,
        tag:Zone .

brick:Zone_Air_Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Heating Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 [ a owl:Restriction ;
                        owl:hasValue tag:Heating ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Heating_Temperature_Setpoint,
        brick:Zone_Air_Temperature_Setpoint ;
    skos:definition "The lower (heating) setpoint for zone air temperature"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Heating,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone .

brick:Zone_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Zone Air Humidity Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b1057 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b100 ) ],
        brick:Relative_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Relative_Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Zone_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the relative humidity of zone air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor,
        tag:Zone .

brick:Zone_Air_Humidity_Setpoint a owl:Class ;
    rdfs:label "Zone Air Humidity Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b100 ) ],
        brick:Air_Humidity_Setpoint ;
    skos:definition "Humidity setpoint for zone air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Setpoint,
        tag:Zone .

brick:Zone_Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Standby Load Shed Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b2876 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Standby_Load_Shed_Command ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Standby,
        tag:Zone .

brick:Zone_Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Zone Unoccupied Load Shed Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Unoccupied_Load_Shed_Command ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Unoccupied,
        tag:Zone .

brick:aggregate a brick:EntityProperty ;
    rdfs:domain brick:Point ;
    rdfs:range brick:AggregationShape ;
    skos:definition "Description of how the dta for this point is aggregated" .

brick:area a brick:EntityProperty ;
    rdfs:domain brick:Location ;
    rdfs:range brick:AreaShape ;
    skos:definition "Entity has 2-dimensional area" .

brick:buildingPrimaryFunction a brick:EntityProperty ;
    rdfs:domain brick:Building ;
    rdfs:range brick:BuildingPrimaryFunctionShape ;
    rdfs:seeAlso "https://project-haystack.org/tag/primaryFunction" ;
    skos:definition "Enumerated string applied to a site record to indicate the building's primary function. The list of primary functions is derived from the US Energy Star program (adopted from Project Haystack)" .

brick:buildingThermalTransmittence a brick:EntityProperty ;
    rdfs:domain brick:Building ;
    rdfs:range brick:ThermalTransmittenceShape ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value) for a building envelope" .

brick:coolingCapacity a brick:EntityProperty ;
    rdfs:domain brick:Chiller ;
    rdfs:range brick:CoolingCapacityShape ;
    rdfs:seeAlso "https://project-haystack.org/tag/coolingCapacity" ;
    skos:definition "Measurement of a chiller ability to remove heat (adopted from Project Haystack)" .

brick:currentFlowType a brick:EntityProperty ;
    rdfs:range brick:CurrentFlowTypeShape ;
    skos:definition "The current flow type of the entity" .

brick:electricalPhaseCount a brick:EntityProperty ;
    rdfs:range brick:PhaseCountShape ;
    skos:definition "Entity has these phases" .

brick:electricalPhases a brick:EntityProperty ;
    rdfs:range brick:PhasesShape ;
    skos:definition "Entity has these electrical AC phases" .

brick:feedsAir a owl:ObjectProperty ;
    rdfs:subPropertyOf brick:feeds ;
    skos:definition "Passes air"@en .

brick:grossArea a brick:EntityProperty ;
    rdfs:domain brick:Location ;
    rdfs:range brick:AreaShape ;
    skos:definition "Entity has gross 2-dimensional area" .

brick:hasAddress a owl:ObjectProperty ;
    rdfs:domain brick:Building ;
    rdfs:range vcard:Address ;
    rdfs:subPropertyOf vcard:hasAddress ;
    skos:definition "To specify the address of a building."@en .

brick:hasInputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject receives the given substance as an input to its internal process"@en .

brick:hasOutputSubstance a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Substance ;
    skos:definition "The subject produces or exports the given substance from its internal process"@en .

brick:hasQUDTReference a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    skos:definition "Points to the relevant QUDT definition"@en .

brick:netArea a brick:EntityProperty ;
    rdfs:domain brick:Location ;
    rdfs:range brick:AreaShape ;
    skos:definition "Entity has net 2-dimensional area" .

brick:operationalStage a brick:EntityProperty ;
    rdfs:range brick:StageShape ;
    skos:definition "The associated operational stage" .

brick:operationalStageCount a brick:EntityProperty ;
    rdfs:domain brick:Equipment ;
    rdfs:range brick:StageShape ;
    skos:definition "The number of operational stages supported by this eqiupment" .

brick:powerComplexity a brick:EntityProperty ;
    rdfs:range brick:PowerComplexityShape ;
    skos:definition "Entity has this power complexity" .

brick:powerFlow a brick:EntityProperty ;
    rdfs:range brick:PowerFlowShape ;
    skos:definition "Entity has this power flow relative to the building'" .

brick:regulates a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Equipment ;
    rdfs:range brick:Substance ;
    owl:inverseOf brick:isRegulatedBy ;
    skos:definition "The subject contributes to or performs the regulation of the substance given by the object"@en .

brick:thermalTransmittence a brick:EntityProperty ;
    rdfs:range brick:ThermalTransmittenceShape ;
    rdfs:seeAlso "https://www.iso.org/obp/ui/#iso:std:iso:13789:ed-3:v1:en" ;
    skos:definition "The area-weighted average heat transfer coefficient (commonly referred to as a U-value)" .

brick:timeseries a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    rdfs:range brick:TimeseriesReference ;
    skos:definition "Relates a Brick point to the TimeseriesReference that indicates where and how the data for this point is stored"@en .

brick:volume a brick:EntityProperty ;
    rdfs:domain brick:Location ;
    rdfs:range brick:VolumeShape ;
    skos:definition "Entity has 3-dimensional volume" .

brick:yearBuilt a brick:EntityProperty ;
    rdfs:domain brick:Building ;
    rdfs:range brick:YearBuiltShape ;
    rdfs:seeAlso "https://project-haystack.org/tag/yearBuilt" ;
    skos:definition "Four digit year that a building was first built. (adopted from Project Haystack)" .

bsh:Derive_Air_Cooled_Chiller_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "cool" ;
                            sh:path ( brick:heatFlow brick:value ) ] ],
                [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_NonReversible_Water_To_Air_Heat_Pump_Shape ;
            sh:object brick:Air_Cooled_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:heatFlow .

bsh:Derive_Ground_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Water ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Ground_Source_Heat_Pump_Shape ;
            sh:object brick:Ground_To_Water_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

bsh:Derive_NonReversible_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Air_Heat_Pump_Shape ;
            sh:object brick:NonReversible_Air_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_NonReversible_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Refrigerant_Heat_Pump_Shape ;
            sh:object brick:NonReversible_Air_To_Refrigerant_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_NonReversible_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Water_Heat_Pump_Shape ;
            sh:object brick:NonReversible_Air_To_Water_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Nonreversible_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Ground_To_Air_Heat_Pump_Shape ;
            sh:object brick:Nonreversible_Ground_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Reversible_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "true" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Air_Heat_Pump_Shape ;
            sh:object brick:Reversible_Air_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Reversible_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "true" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Refrigerant_Heat_Pump_Shape ;
            sh:object brick:Reversible_Air_To_Refrigerant_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Reversible_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "true" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Air_To_Water_Heat_Pump_Shape ;
            sh:object brick:Reversible_Air_To_Water_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Reversible_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "true" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Ground_To_Air_Heat_Pump_Shape ;
            sh:object brick:Reversible_Ground_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Reversible_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "true" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Water_To_Air_Heat_Pump_Shape ;
            sh:object brick:Reversible_Water_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Water_Cooled_Chiller_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "cool" ;
                            sh:path ( brick:heatFlow brick:value ) ] ],
                [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Water_To_Water_Heat_Pump_Shape ;
            sh:object brick:Water_Cooled_Chiller ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:heatFlow .

bsh:Describe_Air_Cooled_Chiller_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ] . $this <https://brickschema.org/schema/Brick#heatFlow> [ brick:value <cool> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:Air_Cooled_Chiller .

bsh:Describe_Air_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ]} WHERE {}" ] ;
    sh:targetClass brick:Air_Source_Heat_Pump .

bsh:Describe_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ]} WHERE {}" ] ;
    sh:targetClass brick:Air_To_Air_Heat_Pump .

bsh:Describe_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Refrigerant> ]} WHERE {}" ] ;
    sh:targetClass brick:Air_To_Refrigerant_Heat_Pump .

bsh:Describe_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ]} WHERE {}" ] ;
    sh:targetClass brick:Air_To_Water_Heat_Pump .

bsh:Describe_Ground_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Ground> ]} WHERE {}" ] ;
    sh:targetClass brick:Ground_Source_Heat_Pump .

bsh:Describe_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Ground> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ]} WHERE {}" ] ;
    sh:targetClass brick:Ground_To_Air_Heat_Pump .

bsh:Describe_Ground_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Ground> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ]} WHERE {}" ] ;
    sh:targetClass brick:Ground_To_Water_Heat_Pump .

bsh:Describe_NonReversible_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:NonReversible_Air_To_Air_Heat_Pump .

bsh:Describe_NonReversible_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Refrigerant> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:NonReversible_Air_To_Refrigerant_Heat_Pump .

bsh:Describe_NonReversible_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:NonReversible_Air_To_Water_Heat_Pump .

bsh:Describe_NonReversible_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:NonReversible_Water_To_Air_Heat_Pump .

bsh:Describe_Nonreversible_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Ground> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:Nonreversible_Ground_To_Air_Heat_Pump .

bsh:Describe_Reversible_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <true> ]} WHERE {}" ] ;
    sh:targetClass brick:Reversible_Air_To_Air_Heat_Pump .

bsh:Describe_Reversible_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Refrigerant> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <true> ]} WHERE {}" ] ;
    sh:targetClass brick:Reversible_Air_To_Refrigerant_Heat_Pump .

bsh:Describe_Reversible_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <true> ]} WHERE {}" ] ;
    sh:targetClass brick:Reversible_Air_To_Water_Heat_Pump .

bsh:Describe_Reversible_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Ground> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <true> ]} WHERE {}" ] ;
    sh:targetClass brick:Reversible_Ground_To_Air_Heat_Pump .

bsh:Describe_Reversible_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <true> ]} WHERE {}" ] ;
    sh:targetClass brick:Reversible_Water_To_Air_Heat_Pump .

bsh:Describe_Water_Cooled_Chiller_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#heatFlow> [ brick:value <cool> ] . $this <https://brickschema.org/schema/Brick#reversibleHeatFlow> [ brick:value <false> ]} WHERE {}" ] ;
    sh:targetClass brick:Water_Cooled_Chiller .

bsh:Describe_Water_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ]} WHERE {}" ] ;
    sh:targetClass brick:Water_Source_Heat_Pump .

bsh:Describe_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Air> ]} WHERE {}" ] ;
    sh:targetClass brick:Water_To_Air_Heat_Pump .

bsh:Describe_Water_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:SPARQLRule ;
            sh:construct "CONSTRUCT {$this <https://brickschema.org/schema/Brick#sourceSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ] . $this <https://brickschema.org/schema/Brick#loadSideResource> [ brick:value <https://brickschema.org/schema/Brick#Water> ]} WHERE {}" ] ;
    sh:targetClass brick:Water_To_Water_Heat_Pump .

unit:A qudt:symbol "A" .

unit:AMU qudt:symbol "μ" .

unit:A_Ab qudt:symbol "abA" .

unit:A_Stat qudt:symbol "statA" .

unit:BIOT qudt:symbol "Bi" .

unit:CD qudt:symbol "cd" .

unit:CP qudt:symbol "cd" .

unit:DAY qudt:symbol "d" .

unit:DAY_Sidereal qudt:symbol "d" .

unit:DWT qudt:symbol "dwt" .

unit:DeciS-PER-M qudt:symbol "ds/m" .

unit:ERG qudt:symbol "erg" .

unit:EV qudt:symbol "eV" .

unit:E_h qudt:symbol "E_h" .

unit:FC qudt:symbol "fc" .

unit:FT-PDL qudt:symbol "ft-pdl" .

unit:GM qudt:symbol "g" .

unit:GigaEV qudt:symbol "GeV" .

unit:HR qudt:symbol "h" .

unit:HR_Sidereal qudt:symbol "hr" .

unit:KiloA qudt:symbol "kA" .

unit:KiloEV qudt:symbol "keV" .

unit:KiloGM qudt:symbol "kg" .

unit:KiloSEC qudt:symbol "ks" .

unit:LA qudt:symbol "L" .

unit:LB qudt:symbol "lbm" .

unit:LB_T qudt:symbol "lbt" .

unit:LM qudt:symbol "lm" .

unit:LUX qudt:symbol "lx" .

unit:MIN qudt:symbol "min" .

unit:MIN_Angle qudt:symbol "'" .

unit:MIN_Sidereal qudt:symbol "min" .

unit:MO qudt:symbol "mo" .

unit:MegaEV qudt:symbol "MeV" .

unit:MegaTOE qudt:symbol "megatoe" .

unit:MegaYR qudt:symbol "Myr" .

unit:MicroA qudt:symbol "µA" .

unit:MicroSEC qudt:symbol "μs" .

unit:MilliA qudt:symbol "mA" .

unit:MilliSEC qudt:symbol "ms" .

unit:N-M qudt:symbol "N m" .

unit:NanoA qudt:symbol "nA" .

unit:NanoSEC qudt:symbol "ns" .

unit:OZ qudt:symbol "ozm" .

unit:OZ_TROY qudt:symbol "oz" .

unit:Phot qudt:symbol "ph" .

unit:PicoA qudt:symbol "pA" .

unit:PlanckEnergy qudt:symbol "Eᵨ" .

unit:QUAD qudt:symbol "quad" .

unit:SEC qudt:symbol "s" .

unit:SH qudt:symbol "Sh" .

unit:SLUG qudt:symbol "slug" .

unit:STILB qudt:symbol "sb" .

unit:SolarMass qudt:symbol "S" .

unit:TOE qudt:symbol "toe" .

unit:TON_Assay qudt:symbol "AT" .

unit:TON_LONG qudt:symbol "ton" .

unit:TON_Metric qudt:symbol "mT" .

unit:TON_SHORT qudt:symbol "ton" .

unit:U qudt:symbol "u" .

unit:WK qudt:symbol "wk" .

unit:YR qudt:symbol "a" .

unit:YR_Sidereal qudt:symbol "yr" .

unit:YR_TROPICAL qudt:symbol "a_{t}" .

<https://brickschema.org/schema/1.2/Brick> a owl:Ontology ;
    rdfs:label "Brick" ;
    dcterms:creator ( [ a sdo:Person ;
                sdo:email "gtfierro@cs.berkeley.edu" ;
                sdo:name "Gabe Fierro" ] [ a sdo:Person ;
                sdo:email "jbkoh@eng.ucsd.edu" ;
                sdo:name "Jason Koh" ] ) ;
    dcterms:issued "2016-11-16" ;
    dcterms:license <https://github.com/BrickSchema/brick/blob/master/LICENSE> ;
    dcterms:modified "2021-04-13" ;
    dcterms:publisher [ a sdo:Consortium ;
            sdo:legalName "Brick Consortium, Inc" ;
            sdo:sameAs <https://brickschema.org/consortium/> ] ;
    rdfs:isDefinedBy <https://brickschema.org/schema/1.2/Brick> ;
    rdfs:seeAlso <https://brickschema.org> ;
    owl:versionInfo "1.2.0" .

brick:AED a owl:Class ;
    rdfs:label "AED" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b3411 _:f5900fa611e93444297e96170ad4d8b75b3412 ) ],
        brick:Safety_Equipment ;
    owl:equivalentClass brick:Automated_External_Defibrillator ;
    brick:hasAssociatedTag tag:AED,
        tag:Defibrillator,
        tag:Equipment,
        tag:Safety .

brick:Access_Control_Equipment a owl:Class ;
    rdfs:label "Access Control Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b21 _:f5900fa611e93444297e96170ad4d8b75b22 ) ],
        brick:Security_Equipment ;
    brick:hasAssociatedTag tag:Access,
        tag:Control,
        tag:Equipment,
        tag:Security .

brick:Adjust_Sensor a owl:Class ;
    rdfs:label "Adjust Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b3313 ) ],
        brick:Sensor ;
    skos:definition "Measures user-provided adjustment of some value"@en ;
    brick:hasAssociatedTag tag:Adjust,
        tag:Point,
        tag:Sensor .

brick:AggregationShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "max" "min" "count" "mean" "sum" "median" "mode" ) ;
            sh:minCount 1 ;
            sh:path brick:aggregationFunction ],
        [ a sh:PropertyShape ;
            skos:definition "Interval expressed in an ISO 8601 Duration string, e.g. RP1D" ;
            sh:datatype xsd:string ;
            sh:minCount 1 ;
            sh:path brick:aggregationInterval ] .

brick:Air_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Air Differential Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b223 ) ],
        brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the difference in pressure between two regions of air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor .

brick:Air_Flow_Deadband_Setpoint a owl:Class ;
    rdfs:label "Air Flow Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint,
        brick:Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of air flow"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Air_Handler_Unit a owl:Class ;
    rdfs:label "Air Handler Unit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 [ a owl:Restriction ;
                        owl:hasValue tag:Handler ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1156 ) ],
        brick:HVAC_Equipment ;
    owl:equivalentClass brick:AHU,
        brick:Air_Handling_Unit ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Handler,
        tag:Unit .

brick:Air_Handling_Unit a owl:Class ;
    rdfs:label "Air Handling Unit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 [ a owl:Restriction ;
                        owl:hasValue tag:Handling ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1156 ) ],
        brick:HVAC_Equipment ;
    owl:equivalentClass brick:AHU,
        brick:Air_Handler_Unit ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Handling,
        tag:Unit .

brick:Air_Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Air Static Pressure Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Static_Pressure_Step_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Step .

brick:Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Air Temperature Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Limit,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Air_Wet_Bulb_Temperature_Sensor a owl:Class ;
    rdfs:label "Air Wet Bulb Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b2403 _:f5900fa611e93444297e96170ad4d8b75b2404 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b13 ) ],
        brick:Air_Temperature_Sensor,
        brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Wet_Bulb_Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Bulb,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Wet .

brick:Angle a brick:Quantity ;
    rdfs:label "Angle" ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MIN_Angle,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    skos:definition "The inclination to each other of two intersecting lines, measured by the arc of a circle intercepted between the two lines forming the angle, the center of the circle being the point of intersection.  An acute angle is less than (90^\\circ), a right angle (90^\\circ); an obtuse angle, more than (90^\\circ) but less than (180^\\circ); a straight angle, (180^\\circ); a reflex angle, more than (180^\\circ) but less than (360^\\circ); a perigon, (360^\\circ). Any angle not a multiple of (90^\\circ) is an oblique angle. If the sum of two angles is (90^\\circ), they are complementary angles; if (180^\\circ), supplementary angles; if (360^\\circ), explementary angles."@en ;
    brick:hasQUDTReference qudtqk:Angle .

brick:Automated_External_Defibrillator a owl:Class ;
    rdfs:label "Automated External Defibrillator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b3411 _:f5900fa611e93444297e96170ad4d8b75b3412 ) ],
        brick:Safety_Equipment ;
    owl:equivalentClass brick:AED ;
    brick:hasAssociatedTag tag:AED,
        tag:Defibrillator,
        tag:Equipment,
        tag:Safety .

brick:Average_Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Average Discharge Air Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b70 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Discharge_Air_Flow_Sensor ;
    skos:definition "The computed average flow of discharge air over some interval"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Average,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor .

brick:Blowdown_Water a owl:Class,
        brick:Blowdown_Water ;
    rdfs:label "Blowdown Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 [ a owl:Restriction ;
                        owl:hasValue tag:Blowdown ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Water ;
    skos:definition "Water expelled from a system to remove mineral build up"@en ;
    brick:hasAssociatedTag tag:Blowdown,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Break_Room a owl:Class ;
    rdfs:label "Break Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Break ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    owl:equivalentClass brick:Breakroom ;
    skos:definition "A space for people to relax while not working"@en ;
    brick:hasAssociatedTag tag:Break,
        tag:Location,
        tag:Room,
        tag:Space .

brick:Breakroom a owl:Class ;
    rdfs:label "Breakroom" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Breakroom ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    owl:equivalentClass brick:Break_Room ;
    skos:definition "A space for people to relax while not working"@en ;
    brick:hasAssociatedTag tag:Breakroom,
        tag:Location,
        tag:Room,
        tag:Space .

brick:BuildingPrimaryFunctionShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "Adult Education" "Ambulatory Surgical Center" "Aquarium" "Automobile Dealership" "Bank Branch" "Bar/Nightclub" "Barracks" "Bowling Alley" "Casino" "College/University" "Convenience Store with Gas Station" "Convenience Store without Gas Station" "Convention Center" "Courthouse" "Data Center" "Distribution Center" "Drinking Water Treatment & Distribution" "Enclosed Mall" "Energy/Power Station" "Fast Food Restaurant" "Financial Office" "Fire Station" "Fitness Center/Health Club/Gym" "Food Sales" "Food Service" "Hospital (General Medical & Surgical)" "Hotel" "Ice/Curling Rink" "Indoor Arena" "K-12 School" "Laboratory" "Library" "Lifestyle Center" "Mailing Center/Post Office" "Manufacturing/Industrial Plant" "Medical Office" "Mixed Use Property" "Movie Theater" "Multifamily Housing" "Museum" "Non-Refrigerated Warehouse" "Office" "Other - Education" "Other - Entertainment/Public Assembly" "Other - Lodging/Residential" "Other - Mall" "Other - Public Services" "Other - Recreation" "Other - Restaurant/Bar" "Other - Services" "Other - Stadium" "Other - Technology/Science" "Other - Utility" "Other" "Other/Specialty Hospital" "Outpatient Rehabilitation/Physical Therapy" "Parking" "Performing Arts" "Personal Services (Health/Beauty, Dry Cleaning, etc)" "Police Station" "Pre-school/Daycare" "Prison/Incarceration" "Race Track" "Refrigerated Warehouse" "Repair Services (Vehicle, Shoe, Locksmith, etc)" "Residence Hall/Dormitory" "Restaurant" "Retail Store" "Roller Rink" "Self-Storage Facility" "Senior Care Community" "Single Family Home" "Social/Meeting Hall" "Stadium (Closed)" "Stadium (Open)" "Strip Mall" "Supermarket/Grocery Store" "Swimming Pool" "Transportation Terminal/Station" "Urgent Care/Clinic/Other Outpatient" "Veterinary Office" "Vocational School" "Wastewater Treatment Plant" "Wholesale Club/Supercenter" "Worship Facility" "Zoo" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:CAV a owl:Class ;
    rdfs:label "CAV" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:CAV ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Terminal_Unit ;
    brick:hasAssociatedTag tag:CAV,
        tag:Equipment .

brick:CO2_Alarm a owl:Class ;
    rdfs:label "CO2 Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b222 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:CO2,
        tag:Point .

brick:CO2_Setpoint a owl:Class ;
    rdfs:label "CO2 Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b222 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets some property of CO2"@en ;
    brick:hasAssociatedTag tag:CO2,
        tag:Point,
        tag:Setpoint .

brick:Camera a owl:Class ;
    rdfs:label "Camera" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b3125 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Camera,
        tag:Equipment .

brick:Capacity a brick:Quantity ;
    rdfs:label "Capacity" ;
    brick:hasQUDTReference qudtqk:Capacity .

brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b176 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Chilled_Water_Differential_Pressure_Setpoint,
        brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Chilled_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b176 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Differential_Pressure_Load_Shed_Status ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Chilled_Water_Discharge_Flow_Sensor a owl:Class ;
    rdfs:label "Chilled Water Discharge Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b176 ) ],
        brick:Discharge_Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Chilled_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of chilled discharge water"@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water .

brick:Chilled_Water_Meter a owl:Class ;
    rdfs:label "Chilled Water Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b176 ) ],
        brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of chilled water"@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Equipment,
        tag:Meter,
        tag:Water .

brick:Computer_Room_Air_Conditioning a owl:Class ;
    rdfs:label "Computer Room Air Conditioning" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:Computer ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b3615 ) ],
        brick:HVAC_Equipment ;
    owl:equivalentClass brick:CRAC ;
    skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Computer,
        tag:Conditioning,
        tag:Equipment,
        tag:Room .

brick:Conductivity_Sensor a owl:Class ;
    rdfs:label "Conductivity Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b600 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Conductivity ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures electrical conductance"@en ;
    brick:hasAssociatedTag tag:Conductivity,
        tag:Point,
        tag:Sensor .

brick:CoolingCapacityShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:TON_FG unit:BTU_IT-PER-HR unit:BTU_TH-PER-HR unit:W ) ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Cooling_Coil a owl:Class ;
    rdfs:label "Cooling Coil" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b261 _:f5900fa611e93444297e96170ad4d8b75b69 ) ],
        brick:Coil ;
    skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows. Typically filled with either refrigerant or cold water."@en ;
    brick:hasAssociatedTag tag:Coil,
        tag:Cool,
        tag:Equipment .

brick:Cooling_Demand_Sensor a owl:Class ;
    rdfs:label "Cooling Demand Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b68 _:f5900fa611e93444297e96170ad4d8b75b69 ) ],
        brick:Demand_Sensor ;
    skos:definition "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    brick:hasAssociatedTag tag:Cool,
        tag:Demand,
        tag:Point,
        tag:Sensor .

brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Temperature_Cooling_Setpoint,
        brick:Discharge_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of cooling discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Air_Temperature_Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time .

brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Cool,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature .

brick:Cooling_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Supply Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Cooling_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for cooling"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:CurrentFlowTypeShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "AC" "DC" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Cycle_Alarm a owl:Class ;
    rdfs:label "Cycle Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2819 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates off-normal conditions associated with HVAC cycles"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Cycle,
        tag:Point .

brick:Damper_Command a owl:Class ;
    rdfs:label "Damper Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b577 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls properties of dampers"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Damper,
        tag:Point .

brick:Database a owl:Class ;
    skos:definition "A database storing the timeseries data for the related point. Properties on this class are *to be determined*; feel free to add arbitrary properties onto Database instances for your particular deployment" .

brick:Delay_Parameter a owl:Class ;
    rdfs:label "Delay Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b51 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Parameter ;
    skos:definition "A parameter determining how long to delay a subsequent action to take place after a received signal"@en ;
    brick:hasAssociatedTag tag:Delay,
        tag:Parameter,
        tag:Point .

brick:Differential_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Step_Parameter ;
    brick:hasAssociatedTag tag:Differential,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Step .

brick:Direction_Command a owl:Class ;
    rdfs:label "Direction Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2159 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Commands that affect the direction of some phenomenon"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Direction,
        tag:Point .

brick:Direction_Sensor a owl:Class ;
    rdfs:label "Direction Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2159 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Direction ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the direction in degrees in which a phenomenon is occuring"@en ;
    brick:hasAssociatedTag tag:Direction,
        tag:Point,
        tag:Sensor .

brick:Direction_Status a owl:Class ;
    rdfs:label "Direction Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2159 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates which direction a device is operating in"@en ;
    brick:hasAssociatedTag tag:Direction,
        tag:Point,
        tag:Status .

brick:Discharge_Air_Duct_Pressure_Status a owl:Class ;
    rdfs:label "Discharge Air Duct Pressure Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b2921 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Pressure_Status ;
    skos:definition "Indicates if air pressure in discharge duct is within expected bounds"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Duct,
        tag:Point,
        tag:Pressure,
        tag:Status .

brick:Discharge_Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Demand Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b68 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Demand_Setpoint,
        brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets the rate of discharge air flow required for a process"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Demand,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Discharge_Air_Humidity_Sensor a owl:Class ;
    rdfs:label "Discharge Air Humidity Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b1057 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Relative_Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Relative_Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the relative humidity of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor .

brick:Discharge_Air_Static_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Static_Pressure_Setpoint,
        brick:Static_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of static pressure of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Static_Pressure_Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Time .

brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Static_Pressure_Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Discharge_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "The static pressure of air within discharge regions of an HVAC system"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static .

brick:Discharge_Air_Temperature_Cooling_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Cooling Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Cooling_Temperature_Setpoint,
        brick:Discharge_Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of discharge air for cooling"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Air_Temperature_Heating_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Heating Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Heating_Temperature_Setpoint ;
    skos:definition "Sets temperature of discharge air for heating"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Air_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature High Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b716 ) ],
        brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:High,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Air_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Low Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b724 ) ],
        brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Discharge Air Temperature Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Air_Temperature_Step_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Temperature .

brick:Discharge_Air_Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Discharge Air Velocity Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b1125 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 ) ],
        brick:Velocity_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity .

brick:Discharge_Fan a owl:Class ;
    rdfs:label "Discharge Fan" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b138 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Fan ;
    skos:definition "Fan moving air discharged from HVAC vents"@en ;
    brick:hasAssociatedTag tag:Discharge,
        tag:Equipment,
        tag:Fan .

brick:Discharge_Water_Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Water Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Differential_Pressure_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure of discharge water"@en ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Discharge_Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Discharge Water Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Water_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the discharge water."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Discharge,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Domestic_Hot_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Domestic Hot Water Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b793 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of domestic hot water"@en ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Hot,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water .

brick:Domestic_Water a owl:Class,
        brick:Domestic_Water ;
    rdfs:label "Domestic Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b793 ) ],
        brick:Water ;
    skos:definition "Tap water for drinking, washing, cooking, and flushing of toliets"@en ;
    brick:hasAssociatedTag tag:Domestic,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Dynamic_Pressure a brick:Quantity ;
    rdfs:label "Dynamic Pressure" ;
    skos:broader brick:Pressure .

brick:Electric_Radiator a owl:Class ;
    rdfs:label "Electric Radiator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b900 _:f5900fa611e93444297e96170ad4d8b75b902 ) ],
        brick:Radiator ;
    skos:definition "Electric heating device"@en ;
    brick:hasAssociatedTag tag:Electric,
        tag:Equipment,
        tag:Radiator .

brick:Electrical_Meter a owl:Class ;
    rdfs:label "Electrical Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b30 _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of electricity"@en ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Equipment,
        tag:Meter .

brick:Elevator_Shaft a owl:Class ;
    rdfs:label "Elevator Shaft" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b909 _:f5900fa611e93444297e96170ad4d8b75b2775 [ a owl:Restriction ;
                        owl:hasValue tag:Shaft ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Vertical_Space ;
    owl:equivalentClass brick:Elevator_Space ;
    skos:definition "The vertical space in which an elevator ascends and descends"@en ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Location,
        tag:Shaft,
        tag:Space,
        tag:Vertical .

brick:Elevator_Space a owl:Class ;
    rdfs:label "Elevator Space" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b909 _:f5900fa611e93444297e96170ad4d8b75b2775 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Vertical_Space ;
    owl:equivalentClass brick:Elevator_Shaft ;
    skos:definition "The vertical space in whcih an elevator ascends and descends"@en ;
    brick:hasAssociatedTag tag:Elevator,
        tag:Location,
        tag:Space,
        tag:Vertical .

brick:Emergency_Alarm a owl:Class ;
    rdfs:label "Emergency Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b828 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "Alarms that indicate off-normal conditions associated with emergency systems"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Emergency,
        tag:Point .

brick:Enable_Status a owl:Class ;
    rdfs:label "Enable Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b378 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a system or piece of functionality has been enabled"@en ;
    brick:hasAssociatedTag tag:Enable,
        tag:Point,
        tag:Status .

brick:Energy_Sensor a owl:Class ;
    rdfs:label "Energy Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b112 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Energy ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures energy consumption"@en ;
    brick:hasAssociatedTag tag:Energy,
        tag:Point,
        tag:Sensor .

brick:Energy_Storage a owl:Class ;
    rdfs:label "Energy Storage" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b112 _:f5900fa611e93444297e96170ad4d8b75b113 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Electrical_Equipment ;
    skos:definition "Devices or equipment that store energy in its various forms"@en ;
    brick:hasAssociatedTag tag:Energy,
        tag:Equipment,
        tag:Storage .

brick:Enthalpy_Sensor a owl:Class ;
    rdfs:label "Enthalpy Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b673 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the total heat content of some substance"@en ;
    brick:hasAssociatedTag tag:Enthalpy,
        tag:Point,
        tag:Sensor .

brick:Exhaust_Air_Flow_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Flow Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b76 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Exhaust_Air_Flow_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Exhaust Air Flow Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b76 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Exhaust,
        tag:Flow,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Exhaust_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b76 ) ],
        brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of exhaust air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Sensor .

brick:Exhaust_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b76 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint ;
    skos:definition "Sets exhaust air flow rate"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Exhaust_Air_Stack_Flow_Setpoint a owl:Class ;
    rdfs:label "Exhaust Air Stack Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b76 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1071 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Exhaust_Air_Flow_Setpoint ;
    skos:definition "Sets exhaust air stack flow rate"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Stack .

brick:FCU a owl:Class ;
    rdfs:label "FCU" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:FCU ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Terminal_Unit ;
    skos:definition "See Fan_Coil_Unit"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:FCU .

brick:Failure_Alarm a owl:Class ;
    rdfs:label "Failure Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b3202 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "Alarms that indicate the failure of devices, equipment, systems and control loops"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Failure,
        tag:Point .

brick:Fan_Status a owl:Class ;
    rdfs:label "Fan Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b138 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates properties of fans"@en ;
    brick:hasAssociatedTag tag:Fan,
        tag:Point,
        tag:Status .

brick:Filter_Status a owl:Class ;
    rdfs:label "Filter Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b256 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a filter needs to be replaced"@en ;
    brick:hasAssociatedTag tag:Filter,
        tag:Point,
        tag:Status .

brick:Fire_Safety_Equipment a owl:Class ;
    rdfs:label "Fire Safety Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b1193 _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fire,
        tag:Safety .

brick:Flow_Setpoint a owl:Class ;
    rdfs:label "Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets flow"@en ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Food_Service_Room a owl:Class ;
    rdfs:label "Food Service Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b443 _:f5900fa611e93444297e96170ad4d8b75b118 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A space used in the production, storage, serving, or cleanup of food and beverages"@en ;
    brick:hasAssociatedTag tag:Food,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space .

brick:Formaldehyde_Concentration a brick:Quantity ;
    rdfs:label "Formaldehyde Concentration",
        "FormaldehydeConcentration" ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of formaldehyde in a medium" .

brick:Freon a owl:Class,
        brick:Freon ;
    rdfs:label "Freon" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 [ a owl:Restriction ;
                        owl:hasValue tag:Freon ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Refrigerant ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Freon,
        tag:Gas .

brick:Frequency_Command a owl:Class ;
    rdfs:label "Frequency Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1804 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls the frequency of a device's operation (e.g. rotational frequency)"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Fequency,
        tag:Point .

brick:Frequency_Sensor a owl:Class ;
    rdfs:label "Frequency Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2311 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Frequency ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the frequency of a phenomenon or aspect of a phenomenon, e.g. the frequency of a fan turning"@en ;
    brick:hasAssociatedTag tag:Frequency,
        tag:Point,
        tag:Sensor .

brick:Fresh_Air_Setpoint_Limit a owl:Class ;
    rdfs:label "Fresh Air Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1232 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Fresh_Air_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fresh,
        tag:Limit,
        tag:Point,
        tag:Setpoint .

brick:Fuel_Oil a owl:Class,
        brick:Fuel_Oil ;
    rdfs:label "Fuel Oil" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b3917 [ a owl:Restriction ;
                        owl:hasValue tag:Fuel ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Oil ;
    skos:definition "Petroleum based oil burned for energy"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Fuel,
        tag:Liquid,
        tag:Oil .

brick:Gas_Meter a owl:Class ;
    rdfs:label "Gas Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b188 ) ],
        brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of gas"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Gas,
        tag:Meter .

brick:Gasoline a owl:Class,
        brick:Gasoline ;
    rdfs:label "Gasoline" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 [ a owl:Restriction ;
                        owl:hasValue tag:Gasoline ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Liquid ;
    skos:definition "Petroleum derived liquid used as a fuel source"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gasoline,
        tag:Liquid .

brick:Glycol a owl:Class,
        brick:Glycol ;
    rdfs:label "Glycol" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 [ a owl:Restriction ;
                        owl:hasValue tag:Glycol ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Liquid ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Glycol,
        tag:Liquid .

brick:HVAC_System a owl:Class ;
    rdfs:label "HVAC System" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1283 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:System ;
    brick:hasAssociatedTag tag:HVAC,
        tag:System .

brick:HX a owl:Class ;
    rdfs:label "HX" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:HX ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:HVAC_Equipment ;
    skos:definition "See Heat_Exchanger"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:HX .

brick:HeatFlowShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "heat" "cool" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Heat_Sensor a owl:Class ;
    rdfs:label "Heat Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b86 ) ],
        brick:Sensor ;
    skos:definition "Measures heat"@en ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Sensor .

brick:Heating_Coil a owl:Class ;
    rdfs:label "Heating Coil" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b261 _:f5900fa611e93444297e96170ad4d8b75b86 ) ],
        brick:Coil ;
    skos:definition "A heating element typically made of pipe, tube or wire that emits heat. Typically filled with hot water, or, in the case of wire, uses electricity."@en ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment,
        tag:Heat .

brick:Heating_Demand_Sensor a owl:Class ;
    rdfs:label "Heating Demand Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b68 _:f5900fa611e93444297e96170ad4d8b75b86 ) ],
        brick:Demand_Sensor ;
    skos:definition "Measures the amount of power consumed by a heating process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    brick:hasAssociatedTag tag:Demand,
        tag:Heat,
        tag:Point,
        tag:Sensor .

brick:Heating_Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Temperature_Deadband_Setpoint,
        brick:Discharge_Air_Temperature_Heating_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of heating discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Heating_Discharge_Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Air_Temperature_Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Heat,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time .

brick:Heating_Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:Heat,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature .

brick:Heating_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Supply Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Heating_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate for heating"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Differential_Pressure_Load_Shed_Status ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 ) ],
        brick:Differential_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Hot_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the difference in water pressure on either side of a hot water valve"@en ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Water .

brick:Hot_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Hot Water Differential Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Differential_Pressure_Setpoint ;
    skos:definition "Sets differential pressure of hot water"@en ;
    brick:hasAssociatedTag tag:Differential,
        tag:Hot,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Hot_Water_Meter a owl:Class ;
    rdfs:label "Hot Water Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 ) ],
        brick:Water_Meter ;
    skos:definition "A meter that measures the usage or consumption of hot water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Meter,
        tag:Water .

brick:Hot_Water_Radiator a owl:Class ;
    rdfs:label "Hot Water Radiator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b900 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Radiator ;
    skos:definition "Radiator that uses hot water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Radiator,
        tag:Water .

brick:Hot_Water_Supply_Temperature_Load_Shed_Status a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Load_Shed_Status ;
    brick:hasAssociatedTag tag:Hot,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Status,
        tag:Supply,
        tag:Temperature,
        tag:Water .

brick:Hot_Water_System_Enable_Command a owl:Class ;
    rdfs:label "Hot Water System Enable Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b378 _:f5900fa611e93444297e96170ad4d8b75b63 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:System_Enable_Command ;
    skos:definition "Enables operation of the hot water system"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Hot,
        tag:Point,
        tag:System,
        tag:Water .

brick:Humidity_Sensor a owl:Class ;
    rdfs:label "Humidity Sensor" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Humidity> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b155 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Humidity ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the concentration of water vapor in air"@en ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Point,
        tag:Sensor .

brick:Humidity_Setpoint a owl:Class ;
    rdfs:label "Humidity Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets humidity"@en ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Point,
        tag:Setpoint .

brick:Ice a owl:Class,
        brick:Ice ;
    rdfs:label "Ice" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b4029 _:f5900fa611e93444297e96170ad4d8b75b1566 ) ],
        brick:Solid ;
    skos:definition "Water in its solid form"@en ;
    brick:hasAssociatedTag tag:Ice,
        tag:Solid .

brick:Illuminance a brick:Quantity ;
    rdfs:label "Illuminance" ;
    qudt:applicableUnit unit:FC,
        unit:LUX,
        unit:Phot ;
    brick:hasQUDTReference qudtqk:Illuminance .

brick:Illuminance_Sensor a owl:Class ;
    rdfs:label "Illuminance Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2417 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Illuminance ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the total luminous flux incident on a surface, per unit area"@en ;
    brick:hasAssociatedTag tag:Illuminance,
        tag:Point,
        tag:Sensor .

brick:Integral_Gain_Parameter a owl:Class ;
    rdfs:label "Integral Gain Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b621 _:f5900fa611e93444297e96170ad4d8b75b266 ) ],
        brick:Gain_Parameter ;
    brick:hasAssociatedTag tag:Gain,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:Irradiance a brick:Quantity ;
    rdfs:label "Irradiance" ;
    qudt:applicableUnit unit:W-PER-CentiM2,
        unit:W-PER-FT2,
        unit:W-PER-IN2,
        unit:W-PER-M2 ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:PowerPerArea ;
    skos:definition "The power per unit area of electromagnetic radiation incident on a surface",
        "The power per unit area of electromagnetic radiation incident on a surface"@en .

brick:Isolation_Valve a owl:Class ;
    rdfs:label "Isolation Valve" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Isolation_valve> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b468 _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Valve ;
    skos:definition "A valve that stops the flow of a fluid, usually for maintenance or safety purposes"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Isolation,
        tag:Valve .

brick:Leak_Alarm a owl:Class ;
    rdfs:label "Leak Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b450 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates leaks occured in systems containing fluids"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Leak,
        tag:Point .

brick:Leaving_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Leaving Water Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b1568 ) ],
        brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Leaving_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of water leaving a condenser"@en ;
    brick:hasAssociatedTag tag:Leaving,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

brick:Liquid_CO2 a owl:Class,
        brick:Liquid_CO2 ;
    rdfs:label "Liquid CO2" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b222 ) ],
        brick:Liquid ;
    skos:definition "Carbon Dioxide in the liquid phase"@en ;
    brick:hasAssociatedTag tag:CO2,
        tag:Fluid,
        tag:Liquid .

brick:Load_Parameter a owl:Class ;
    rdfs:label "Load Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Parameter ;
    brick:hasAssociatedTag tag:Load,
        tag:Parameter,
        tag:Point .

brick:Load_Setpoint a owl:Class ;
    rdfs:label "Load Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Setpoint .

brick:Load_Shed_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Load Shed Differential Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Differential_Pressure_Setpoint,
        brick:Load_Shed_Setpoint ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Shed .

brick:Lockout_Temperature_Differential_Parameter a owl:Class ;
    rdfs:label "Lockout Temperature Differential Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1405 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Temperature_Parameter ;
    brick:hasAssociatedTag tag:Differential,
        tag:Lockout,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Lounge a owl:Class ;
    rdfs:label "Lounge" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1760 _:f5900fa611e93444297e96170ad4d8b75b57 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Common_Space ;
    skos:definition "A room for lesiure activities or relaxing"@en ;
    brick:hasAssociatedTag tag:Common,
        tag:Location,
        tag:Lounge,
        tag:Space .

brick:Low_Temperature_Alarm a owl:Class ;
    rdfs:label "Low Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b724 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates low temperature."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Low,
        tag:Point,
        tag:Temperature .

brick:Makeup_Water a owl:Class,
        brick:Makeup_Water ;
    rdfs:label "Makeup Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b1766 ) ],
        brick:Water ;
    skos:definition "Water used used to makeup water loss through leaks, evaporation, or blowdown"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Makeup,
        tag:Water .

brick:Mass a brick:Quantity ;
    rdfs:label "Mass" ;
    qudt:applicableUnit unit:AMU,
        unit:CARAT,
        unit:CWT_LONG,
        unit:CWT_SHORT,
        unit:CentiGM,
        unit:DRAM_UK,
        unit:DRAM_US,
        unit:DWT,
        unit:DecaGM,
        unit:DeciGM,
        unit:DeciTON_Metric,
        unit:EarthMass,
        unit:GM,
        unit:GRAIN,
        unit:HectoGM,
        unit:Hundredweight_UK,
        unit:Hundredweight_US,
        unit:KiloGM,
        unit:KiloTON_Metric,
        unit:LB,
        unit:LB_T,
        unit:LunarMass,
        unit:MegaGM,
        unit:MicroGM,
        unit:MilliGM,
        unit:NanoGM,
        unit:OZ,
        unit:OZ_TROY,
        unit:Pennyweight,
        unit:PicoGM,
        unit:PlanckMass,
        unit:Quarter_UK,
        unit:SLUG,
        unit:SolarMass,
        unit:Stone_UK,
        unit:TONNE,
        unit:TON_Assay,
        unit:TON_LONG,
        unit:TON_Metric,
        unit:TON_SHORT,
        unit:TON_UK,
        unit:TON_US,
        unit:U ;
    brick:hasQUDTReference qudtqk:Mass .

brick:Max_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Limit,
        brick:Max_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Max_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Temperature Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Temperature_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Unoccupied .

brick:Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Unoccupied .

brick:Mechanical_Room a owl:Class ;
    rdfs:label "Mechanical Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b2555 _:f5900fa611e93444297e96170ad4d8b75b118 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Service_Room ;
    skos:definition "A class of service rooms where mechanical equipment (HVAC) operates"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Mechanical,
        tag:Room,
        tag:Service,
        tag:Space .

brick:Medical_Room a owl:Class ;
    rdfs:label "Medical Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Medical ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of rooms used for medical purposes"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Medical,
        tag:Room,
        tag:Space .

brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1899 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Differential_Pressure_Load_Shed_Status ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Medium,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status,
        tag:Temperature .

brick:Methane_Concentration a brick:Quantity ;
    rdfs:label "Methane Concentration",
        "MethaneConcentration" ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of methane in a medium" .

brick:Min_Discharge_Air_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Discharge Air Static Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Limit,
        brick:Min_Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Occupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Occupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Occupied,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Temperature Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Limit,
        brick:Temperature_Parameter ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Temperature_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Unoccupied .

brick:Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Unoccupied Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Unoccupied .

brick:Motion_Sensor a owl:Class ;
    rdfs:label "Motion Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 [ a owl:Restriction ;
                        owl:hasValue tag:Motion ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Sensor ;
    skos:definition "Detects the presence of motion in some area"@en ;
    brick:hasAssociatedTag tag:Motion,
        tag:Point,
        tag:Sensor .

brick:NVR a owl:Class ;
    rdfs:label "NVR" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b3123 _:f5900fa611e93444297e96170ad4d8b75b3124 _:f5900fa611e93444297e96170ad4d8b75b4214 ) ],
        brick:Video_Surveillance_Equipment ;
    owl:equivalentClass brick:Network_Video_Recorder ;
    brick:hasAssociatedTag tag:Equipment,
        tag:NVR,
        tag:Security,
        tag:Surveillance,
        tag:Video .

brick:Natural_Gas a owl:Class,
        brick:Natural_Gas ;
    rdfs:label "Natural Gas" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 [ a owl:Restriction ;
                        owl:hasValue tag:Natural ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Gas ;
    skos:definition "Fossil fuel energy source consisting largely of methane and other hydrocarbons"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gas,
        tag:Natural .

brick:Network_Video_Recorder a owl:Class ;
    rdfs:label "Network Video Recorder" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b4214 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b3123 [ a owl:Restriction ;
                        owl:hasValue tag:Recorder ;
                        owl:onProperty brick:hasTag ] [ a owl:Restriction ;
                        owl:hasValue tag:Network ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Video_Surveillance_Equipment ;
    owl:equivalentClass brick:NVR ;
    brick:hasAssociatedTag tag:Equipment,
        tag:NVR,
        tag:Network,
        tag:Recorder,
        tag:Security,
        tag:Video .

brick:Nonreversible_Water_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Nonreversible Water To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Water_To_Air_Heat_Pump ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Nonreversible,
        tag:Pump,
        tag:Water .

brick:Occupancy_Sensor a owl:Class ;
    rdfs:label "Occupancy Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2212 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Occupancy ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Detects occupancy of some space or area"@en ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Sensor .

brick:Occupancy_Status a owl:Class ;
    rdfs:label "Occupancy Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2212 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a room or space is occupied"@en ;
    brick:hasAssociatedTag tag:Occupancy,
        tag:Point,
        tag:Status .

brick:Occupied_Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Cooling_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for cooling when occupied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Point,
        tag:Setpoint .

brick:Occupied_Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Heating Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Heating_Discharge_Air_Flow_Setpoint,
        brick:Occupied_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for heating when occupied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Occupied,
        tag:Point,
        tag:Setpoint .

brick:Operating_Mode_Status a owl:Class ;
    rdfs:label "Operating Mode Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b3283 _:f5900fa611e93444297e96170ad4d8b75b62 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Mode_Status ;
    skos:definition "Indicates the current operating mode of a system, device or control loop"@en ;
    brick:hasAssociatedTag tag:Mode,
        tag:Operating,
        tag:Point,
        tag:Status .

brick:Outside_Air_Temperature_Enable_Differential_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Enable Differential Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b695 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b378 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Outside_Air_Temperature_Sensor ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Enable,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Override_Command a owl:Class ;
    rdfs:label "Override Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b567 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls or reports whether or not a device or control loop is in 'override'"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Override,
        tag:Point .

brick:Ozone_Concentration a brick:Quantity ;
    rdfs:label "Ozone Concentration",
        "OzoneConcentration" ;
    qudt:applicableUnit unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of ozone in a medium" .

brick:PM10_Concentration a brick:Quantity ;
    rdfs:label "PM10 Concentration",
        "PM10Concentration" ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 10 microns or less in air" .

brick:PM10_Sensor a owl:Class ;
    rdfs:label "PM10 Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2445 _:f5900fa611e93444297e96170ad4d8b75b2446 _:f5900fa611e93444297e96170ad4d8b75b2447 ) ],
        brick:Particulate_Matter_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:PM10_Concentration ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Detects matter of size 10 microns"@en ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM10,
        tag:Particulate,
        tag:Point,
        tag:Sensor .

brick:PM1_Concentration a brick:Quantity ;
    rdfs:label "PM1 Concentration",
        "PM1Concentration" ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 1 microns or less in air" .

brick:PM1_Sensor a owl:Class ;
    rdfs:label "PM1 Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2445 _:f5900fa611e93444297e96170ad4d8b75b2446 _:f5900fa611e93444297e96170ad4d8b75b2454 ) ],
        brick:Particulate_Matter_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:PM1_Concentration ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Detects matter of size 1 micron"@en ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM1,
        tag:Particulate,
        tag:Point,
        tag:Sensor .

brick:PM2.5_Concentration a brick:Quantity ;
    rdfs:label "PM2.5 Concentration",
        "PM2.5Concentration" ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Air_Quality ;
    skos:definition "The concentration of particulates with diameter of 2.5 microns or less in air" .

brick:PM2.5_Sensor a owl:Class ;
    rdfs:label "PM2.5 Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2445 _:f5900fa611e93444297e96170ad4d8b75b2446 _:f5900fa611e93444297e96170ad4d8b75b2461 ) ],
        brick:Particulate_Matter_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:PM2.5_Concentration ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Detects matter of size 2.5 microns"@en ;
    brick:hasAssociatedTag tag:Matter,
        tag:PM2.5,
        tag:Particulate,
        tag:Point,
        tag:Sensor .

brick:PV_Current_Output_Sensor a owl:Class ;
    rdfs:label "PV Current Output Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 [ a owl:Restriction ;
                        owl:hasValue tag:PV ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b562 _:f5900fa611e93444297e96170ad4d8b75b2310 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Current_Output_Sensor ;
    skos:definition "See Photovoltaic_Current_Output_Sensor"@en ;
    brick:hasAssociatedTag tag:Current,
        tag:Output,
        tag:PV,
        tag:Point,
        tag:Sensor .

brick:Peak_Power a brick:Quantity ;
    rdfs:label "Peak Power",
        "PeakPower" ;
    qudt:applicableUnit unit:KiloW,
        unit:MegaW,
        unit:MilliW,
        unit:W ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-3D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Power,
        brick:Power ;
    skos:definition "Tracks the highest (peak) observed power in some interval",
        "Tracks the highest (peak) observed power in some interval"@en .

brick:PhaseCountShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "1" "2" "3" "Total" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:PhasesShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "A" "B" "C" "AB" "BC" "AC" "ABC" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Position a brick:Quantity ;
    rdfs:label "Position" ;
    qudt:applicableUnit unit:PERCENT ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Dimensionless ;
    skos:definition "The fraction of the full range of motion",
        "The fraction of the full range of motion"@en .

brick:Position_Command a owl:Class ;
    rdfs:label "Position Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b578 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls or reports the position of some object"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Position .

brick:Potable_Water a owl:Class,
        brick:Potable_Water ;
    rdfs:label "Potable Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 [ a owl:Restriction ;
                        owl:hasValue tag:Potable ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Water ;
    skos:definition "Water that is safe to drink"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Potable,
        tag:Water .

brick:PowerComplexityShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "real" "reactive" "apparent" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:PowerFlowShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "import" "export" "net" "absolute" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Power_Alarm a owl:Class ;
    rdfs:label "Power Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b29 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with electrical power."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Power .

brick:Precipitation a brick:Quantity ;
    rdfs:label "Precipitation" ;
    qudt:applicableUnit unit:CentiM,
        unit:DeciM,
        unit:FT,
        unit:IN,
        unit:KiloM,
        unit:M,
        unit:MicroM,
        unit:MilliM,
        unit:YD ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Length,
        brick:Level ;
    skos:definition "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)",
        "Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail (https://project-haystack.dev/doc/lib-phScience/precipitation)"@en .

brick:Preheat_Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Preheat Discharge Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2518 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Discharge_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of discharge air before heating is applied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Preheat,
        tag:Sensor,
        tag:Temperature .

brick:Proportional_Gain_Parameter a owl:Class ;
    rdfs:label "Proportional Gain Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b621 _:f5900fa611e93444297e96170ad4d8b75b298 ) ],
        brick:Gain_Parameter ;
    brick:hasAssociatedTag tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Pump a owl:Class ;
    rdfs:label "Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:HVAC_Equipment ;
    skos:definition "Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Pump .

brick:Puron a owl:Class,
        brick:Puron ;
    rdfs:label "Puron" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 [ a owl:Restriction ;
                        owl:hasValue tag:Puron ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Refrigerant ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gas,
        tag:Puron .

brick:RTU a owl:Class ;
    rdfs:label "RTU" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:RTU ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:AHU ;
    owl:equivalentClass brick:Rooftop_Unit ;
    skos:definition "see Rooftop_Unit"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:RTU .

brick:RVAV a owl:Class ;
    rdfs:label "RVAV" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:RVAV ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Variable_Air_Volume_Box ;
    skos:definition "See Variable_Air_Volume_Box_With_Reheat"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:RVAV .

brick:Radiance a brick:Quantity ;
    rdfs:label "Radiance" ;
    qudt:applicableUnit unit:W-PER-M2-SR ;
    brick:hasQUDTReference qudtqk:Radiance .

brick:Radioactivity_Concentration_Sensor a owl:Class ;
    rdfs:label "Radioactivity Concentration Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 [ a owl:Restriction ;
                        owl:hasValue tag:Radioactivity ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b2570 ) ],
        brick:Air_Quality_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Radioactivity_Concentration ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the concentration of radioactivity"@en ;
    brick:hasAssociatedTag tag:Concentration,
        tag:Point,
        tag:Radioactivity,
        tag:Sensor .

brick:Radon_Concentration a brick:Quantity ;
    rdfs:label "Radon Concentration",
        "RadonConcentration" ;
    qudt:applicableUnit unit:BQ-PER-M3 ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L-3I0M0H0T-1D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:ActivityConcentration,
        brick:Radioactivity_Concentration ;
    skos:definition "The concentration of radioactivity due to Radon in a medium" .

brick:Rain_Sensor a owl:Class ;
    rdfs:label "Rain Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2577 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Precipitation ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the amount of precipitation fallen"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Rain,
        tag:Sensor .

brick:Reactive_Power a brick:Quantity ;
    rdfs:label "Reactive Power" ;
    qudt:applicableUnit unit:KiloV-A_Reactive,
        unit:MegaV-A_Reactive,
        unit:V-A_Reactive ;
    skos:broader brick:Electric_Power ;
    skos:definition "Reactive Power}, for a linear two-terminal element or two-terminal circuit, under sinusoidal conditions, is the quantity equal to the product of the apparent power (S) and the sine of the displacement angle (\\psi). The absolute value of the reactive power is equal to the non-active power. The ISO (and SI) unit for reactive power is the voltampere. The special name var and symbol \\textit{var are given in IEC 60027 1."@en ;
    brick:hasQUDTReference qudtqk:ReactivePower .

brick:Real_Power a brick:Quantity ;
    rdfs:label "Real Power" ;
    qudt:applicableUnit unit:KiloV-A,
        unit:MegaV-A,
        unit:V-A ;
    owl:sameAs brick:Active_Power ;
    skos:broader brick:Electric_Power ;
    skos:definition "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."@en ;
    brick:hasQUDTReference qudtqk:ActivePower .

brick:Rest_Room a owl:Class ;
    rdfs:label "Rest Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Rest ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    owl:equivalentClass brick:Restroom ;
    skos:definition "A room that provides toilets and washbowls. Alternate spelling of Restroom"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Rest,
        tag:Room,
        tag:Space .

brick:Restroom a owl:Class ;
    rdfs:label "Restroom" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Restroom ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    owl:equivalentClass brick:Rest_Room ;
    skos:definition "A room that provides toilets and washbowls."@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Restroom,
        tag:Room,
        tag:Space .

brick:Return_Hot_Water a owl:Class,
        brick:Return_Hot_Water ;
    rdfs:label "Return Hot Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Hot_Water,
        brick:Return_Water ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Hot,
        tag:Liquid,
        tag:Return,
        tag:Water .

brick:Return_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Return Water Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Return,
        tag:Sensor,
        tag:Water .

brick:Rooftop_Unit a owl:Class ;
    rdfs:label "Rooftop Unit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2780 _:f5900fa611e93444297e96170ad4d8b75b4380 ) ],
        brick:AHU ;
    owl:equivalentClass brick:RTU ;
    skos:definition "Packaged air conditioner mounted on a roof, the conditioned air being discharged directly into the rooms below or through a duct system."@en ;
    brick:hasAssociatedTag tag:AHU,
        tag:Equipment,
        tag:Rooftop .

brick:Run_Status a owl:Class ;
    rdfs:label "Run Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2784 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Start_Stop_Status ;
    brick:hasAssociatedTag tag:Point,
        tag:Run,
        tag:Status .

brick:Run_Time_Sensor a owl:Class ;
    rdfs:label "Run Time Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2784 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Duration_Sensor ;
    skos:definition "Measures the duration for which a device was in an active or \"on\" state"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Run,
        tag:Sensor,
        tag:Time .

brick:Security_Service_Room a owl:Class ;
    rdfs:label "Security Service Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b118 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of spaces used by the security staff of a facility"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Security,
        tag:Service,
        tag:Space .

brick:Smoke_Alarm a owl:Class ;
    rdfs:label "Smoke Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b737 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with smoke."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Smoke .

brick:Smoke_Detection_Alarm a owl:Class ;
    rdfs:label "Smoke Detection Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b737 _:f5900fa611e93444297e96170ad4d8b75b738 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Smoke_Alarm ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Detection,
        tag:Point,
        tag:Smoke .

brick:Solar_Radiance a brick:Quantity ;
    rdfs:label "Solar Radiance",
        "Solar_Radiance" ;
    qudt:applicableUnit unit:W-PER-M2-SR ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Radiance,
        brick:Radiance ;
    skos:definition "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction",
        "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"@en .

brick:Standby_Load_Shed_Command a owl:Class ;
    rdfs:label "Standby Load Shed Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2876 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Load_Shed_Command ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Standby .

brick:Standby_Unit_On_Off_Status a owl:Class ;
    rdfs:label "Standby Unit On Off Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2876 _:f5900fa611e93444297e96170ad4d8b75b1156 _:f5900fa611e93444297e96170ad4d8b75b1161 _:f5900fa611e93444297e96170ad4d8b75b937 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:On_Off_Status ;
    skos:definition "Indicates the on/off status of a standby unit"@en ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Standby,
        tag:Status,
        tag:Unit .

brick:Static_Pressure_Step_Parameter a owl:Class ;
    rdfs:label "Static Pressure Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Step_Parameter ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Step .

brick:Steam a owl:Class,
        brick:Steam ;
    rdfs:label "Steam" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b2894 ) ],
        brick:Gas ;
    skos:definition "water in the vapor phase."@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gas,
        tag:Steam .

brick:Steam_Radiator a owl:Class ;
    rdfs:label "Steam Radiator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b900 _:f5900fa611e93444297e96170ad4d8b75b2894 ) ],
        brick:Radiator ;
    skos:definition "Radiator that uses steam"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Radiator,
        tag:Steam .

brick:Storey a owl:Class ;
    rdfs:label "Storey" ;
    rdfs:subClassOf [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue tag:Storey ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Location ;
    owl:equivalentClass brick:Floor ;
    brick:hasAssociatedTag tag:Location,
        tag:Storey .

brick:Supply_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Air Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ],
        brick:Discharge_Air_Flow_Sensor ;
    skos:definition "Measures the rate of flow of supply air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Supply .

brick:Supply_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Supply Air Static Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Static_Pressure_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of supply air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static,
        tag:Supply .

brick:Supply_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Supply Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Air ;
                        owl:onProperty brick:measures ] ) ],
        brick:Discharge_Air_Temperature_Sensor ;
    skos:definition "Measures the temperature of supply air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Supply,
        tag:Temperature .

brick:Switch a owl:Class ;
    rdfs:label "Switch" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b666 _:f5900fa611e93444297e96170ad4d8b75b667 ) ],
        brick:Interface ;
    skos:definition "A switch used to operate all or part of a lighting installation"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Interface,
        tag:Switch .

brick:TVOC_Concentration a brick:Quantity ;
    rdfs:label "TVOC Concentration",
        "TVOCConcentration" ;
    qudt:applicableUnit unit:MicroGM-PER-M3,
        unit:PPB,
        unit:PPM ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:DimensionlessRatio,
        brick:Air_Quality ;
    skos:definition "The concentration of total volatile organic compounds in air" .

brick:TVOC_Sensor a owl:Class ;
    rdfs:label "TVOC Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2445 _:f5900fa611e93444297e96170ad4d8b75b2446 _:f5900fa611e93444297e96170ad4d8b75b3147 ) ],
        brick:Particulate_Matter_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:TVOC_Concentration ;
                        owl:onProperty brick:measures ] ) ] ;
    brick:hasAssociatedTag tag:Matter,
        tag:Particulate,
        tag:Point,
        tag:Sensor,
        tag:TVOC .

brick:Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Temperature Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Step_Parameter,
        brick:Temperature_Parameter ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Temperature .

brick:Thermal_Power_Sensor a owl:Class ;
    rdfs:label "Thermal Power Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b29 _:f5900fa611e93444297e96170ad4d8b75b1375 ) ],
        brick:Power_Sensor ;
    brick:hasAssociatedTag tag:Point,
        tag:Power,
        tag:Sensor,
        tag:Thermal .

brick:Torque a brick:Quantity ;
    rdfs:label "Torque" ;
    qudt:applicableUnit unit:CentiN-M,
        unit:DYN-CentiM,
        unit:DeciN-M,
        unit:KiloGM_F-M,
        unit:KiloGM_F-PER-M,
        unit:KiloN-M,
        unit:LB_F-FT,
        unit:LB_F-IN,
        unit:MegaN-M,
        unit:MicroN-M,
        unit:MilliN-M,
        unit:N-CentiM,
        unit:N-M,
        unit:OZ_F-IN ;
    skos:definition "In physics, a torque (τ) is a vector that measures the tendency of a force to rotate an object about some axis. The magnitude of a torque is defined as force times its lever arm. Just as a force is a push or a pull, a torque can be thought of as a twist. The SI unit for torque is newton meters ((N m)). In U.S. customary units, it is measured in foot pounds (ft lbf) (also known as \"pounds feet\"). Mathematically, the torque on a particle (which has the position r in some reference frame) can be defined as the cross product: (τ = r x F) where, r is the particle's position vector relative to the fulcrum  F is the force acting on the particles,  or, more generally, torque can be defined as the rate of change of angular momentum: (τ = dL/dt) where, L is the angular momentum vector  t stands for time."@en ;
    brick:hasQUDTReference qudtqk:Torque .

brick:Torque_Sensor a owl:Class ;
    rdfs:label "Torque Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2173 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Torque ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures torque, the tendency of a force to rotate an object about some axis"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Torque .

brick:TrueFalseShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "true" "false" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Unoccupied_Load_Shed_Command a owl:Class ;
    rdfs:label "Unoccupied Load Shed Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Load_Shed_Command ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed,
        tag:Unoccupied .

brick:VAV a owl:Class ;
    rdfs:label "VAV" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:VAV ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Terminal_Unit ;
    skos:definition "See Variable_Air_Volume_Box"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:VAV .

brick:Valve_Command a owl:Class ;
    rdfs:label "Valve Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls or reports the openness of a valve (typically as a proportion of its full range of motion)"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Valve .

brick:VolumeShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:minCount 1 ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:FT3 unit:M3 ) ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

brick:Water_Level_Alarm a owl:Class ;
    rdfs:label "Water Level Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b228 _:f5900fa611e93444297e96170ad4d8b75b43 _:f5900fa611e93444297e96170ad4d8b75b13 ) ],
        brick:Water_Alarm ;
    skos:definition "An alarm that indicates a high or low water level e.g. in a basin"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Level,
        tag:Point,
        tag:Water .

brick:Water_Usage_Sensor a owl:Class ;
    rdfs:label "Water Usage Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b1000 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Usage_Sensor ;
    skos:definition "Measures the amount of water that is consumed, over some period of time"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Usage,
        tag:Water .

brick:Wind_Direction a brick:Quantity ;
    rdfs:label "Wind Direction",
        "Wind_Direction" ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader brick:Direction ;
    skos:definition "Direction of wind relative to North",
        "Direction of wind relative to North"@en .

brick:Wind_Speed a brick:Quantity ;
    rdfs:label "Wind Speed",
        "Wind_Speed" ;
    qudt:applicableUnit unit:FT-PER-HR,
        unit:FT-PER-SEC,
        unit:KiloM-PER-HR,
        unit:KiloM-PER-SEC,
        unit:M-PER-HR,
        unit:M-PER-SEC,
        unit:MI-PER-HR ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T-1D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Speed,
        brick:Speed ;
    skos:definition "Measured speed of wind, caused by air moving from high to low pressure",
        "Measured speed of wind, caused by air moving from high to low pressure"@en .

brick:YearBuiltShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:integer ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:controls a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isControlledBy .

brick:hasAssociatedTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain owl:Class ;
    rdfs:range brick:Tag ;
    owl:inverseOf brick:isAssociatedWith ;
    skos:definition "The class is associated with the given tag"@en .

brick:hasLocation a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Location ;
    owl:inverseOf brick:isLocationOf ;
    skos:definition "Subject is physically located in the location given by the object"@en .

brick:hasPart a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isPartOf ;
    skos:definition "The subject is composed in part of the entity given by the object"@en .

brick:hasPoint a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Point ;
    owl:inverseOf brick:isPointOf ;
    skos:definition "The subject has a source of telemetry identified by the object. In some systems the source of telemetry may be represented as a digital/analog input/output point"@en .

brick:hasTimeseriesId a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:TimeseriesReference ;
    rdfs:range xsd:string ;
    skos:definition "The unique identifier (primary key) for this TimeseriesReference in some database"@en .

brick:isAssociatedWith a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Tag ;
    rdfs:range owl:Class ;
    owl:inverseOf brick:hasAssociatedTag ;
    skos:definition "The tag is associated with the given class"@en .

brick:isControlledBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:controls .

brick:isFedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:feeds .

brick:isLocationOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Location ;
    owl:inverseOf brick:hasLocation ;
    skos:definition "Subject is the physical location encapsulating the object"@en .

brick:isMeasuredBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Measurable ;
    rdfs:range brick:Point .

brick:isPartOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:hasPart .

brick:isPointOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    owl:inverseOf brick:hasPoint ;
    skos:definition "The subject is a source of telemetry related to the object. In some systems the source of telemetry may be represented as a digital/analog input/output point"@en .

brick:isRegulatedBy a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Substance ;
    rdfs:range brick:Equipment .

brick:isTagOf a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Tag .

brick:storedAt a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:TimeseriesReference ;
    skos:definition "A reference to where the data for this TimeseriesReference is stored"@en .

bsh:Derive_NonReversible_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue "false" ;
                            sh:path ( brick:reversibleHeatFlow brick:value ) ] ],
                bsh:Derive_Water_To_Air_Heat_Pump_Shape ;
            sh:object brick:NonReversible_Water_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:reversibleHeatFlow .

bsh:Derive_Water_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Water ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Water_Source_Heat_Pump_Shape ;
            sh:object brick:Water_To_Water_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

unit:BTU_TH qudt:symbol "Btu_{th}" .

unit:CAL_TH qudt:symbol "cal_{th}" .

unit:DEG_R qudt:symbol "°R",
        "°Ra" .

unit:GRAIN qudt:symbol "gr" .

unit:GigaHZ qudt:symbol "GHz" .

unit:HP qudt:symbol "HP" .

unit:HZ qudt:symbol "Hz" .

unit:KiloCAL qudt:symbol "kcal" .

unit:KiloHZ qudt:symbol "kHz" .

unit:MegaHZ qudt:symbol "MHz" .

unit:THM_US qudt:symbol "thm" .

unit:UNITLESS qudt:symbol "U" .

unit:W-HR qudt:symbol "W-hr" .

brick:Active_Power a brick:Quantity ;
    rdfs:label "Active Power" ;
    qudt:applicableUnit unit:KiloV-A,
        unit:MegaV-A,
        unit:V-A ;
    owl:sameAs brick:Real_Power ;
    skos:broader brick:Electric_Power ;
    skos:definition "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."@en ;
    brick:hasQUDTReference qudtqk:ActivePower .

brick:Air_Cooled_Chiller a owl:Class ;
    rdfs:label "Air Cooled Chiller" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b38 _:f5900fa611e93444297e96170ad4d8b75b9 ) ],
        brick:Chiller,
        brick:Nonreversible_Water_To_Air_Heat_Pump ;
    skos:definition "A chiller that condenses the refrigerant by rejecting thermal energy through passing air, usually outside air, over a dry coil."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Chiller,
        tag:Cooled,
        tag:Equipment .

brick:Air_Enthalpy_Sensor a owl:Class ;
    rdfs:label "Air Enthalpy Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b673 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Enthalpy_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Enthalpy ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the total heat content of air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Enthalpy,
        tag:Point,
        tag:Sensor .

brick:Air_Flow_Demand_Setpoint a owl:Class ;
    rdfs:label "Air Flow Demand Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b68 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint,
        brick:Demand_Setpoint ;
    skos:definition "Sets the rate of air flow required for a process"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Demand,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Air_Grains_Sensor a owl:Class ;
    rdfs:label "Air Grains Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b2362 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:GrainsOfMoisture ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the mass of water vapor in air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Grains,
        tag:Point,
        tag:Sensor .

brick:Air_Temperature_Step_Parameter a owl:Class ;
    rdfs:label "Air Temperature Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b317 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Temperature_Step_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Parameter,
        tag:Point,
        tag:Step,
        tag:Temperature .

brick:Angle_Sensor a owl:Class ;
    rdfs:label "Angle Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2831 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Angle ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measues the planar angle of some phenomenon"@en ;
    brick:hasAssociatedTag tag:Angle,
        tag:Point,
        tag:Sensor .

brick:Building_Air a owl:Class,
        brick:Building_Air ;
    rdfs:label "Building Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b156 ) ],
        brick:Air ;
    skos:definition "air contained within a building"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Building,
        tag:Fluid,
        tag:Gas .

brick:Bypass_Air a owl:Class,
        brick:Bypass_Air ;
    rdfs:label "Bypass Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b206 ) ],
        brick:Air ;
    skos:definition "air in a bypass duct, used to relieve static pressure"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Bypass,
        tag:Fluid,
        tag:Gas .

brick:Bypass_Valve a owl:Class ;
    rdfs:label "Bypass Valve" ;
    rdfs:seeAlso <https://www.petropedia.com/definition/5050/bypass-valve> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b206 _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Valve ;
    skos:definition "A type of valve installed in a bypass pipeline"@en ;
    brick:hasAssociatedTag tag:Bypass,
        tag:Equipment,
        tag:Valve .

brick:CRAC a owl:Class ;
    rdfs:label "CRAC" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2875 ) ],
        brick:HVAC_Equipment ;
    owl:equivalentClass brick:Computer_Room_Air_Conditioning ;
    brick:hasAssociatedTag tag:CRAC,
        tag:Equipment .

brick:Chilled_Water_Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Chilled Water Differential Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b176 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Differential_Pressure_Setpoint ;
    skos:definition "Sets differential pressure of chilled water"@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Water .

brick:Coil a owl:Class ;
    rdfs:label "Coil" ;
    rdfs:seeAlso <file:///home/gabe/src/Brick/Brick/ASHRAE> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b261 ) ],
        brick:Heat_Exchanger ;
    skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape"@en ;
    brick:hasAssociatedTag tag:Coil,
        tag:Equipment .

brick:Condenser_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Condenser Water Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b455 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b13 ) ],
        brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Condenser_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of condenser water"@en ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

brick:Conductivity a brick:Quantity ;
    rdfs:label "Conductivity" ;
    qudt:applicableUnit unit:DeciS-PER-M,
        unit:KiloS-PER-M,
        unit:MegaS-PER-M,
        unit:MicroS-PER-CentiM,
        unit:MicroS-PER-M,
        unit:MilliS-PER-CentiM,
        unit:MilliS-PER-M,
        unit:NanoS-PER-CentiM,
        unit:NanoS-PER-M,
        unit:PicoS-PER-M,
        unit:S-PER-CentiM,
        unit:S-PER-M ;
    brick:hasQUDTReference qudtqk:Conductivity .

brick:Current_Output_Sensor a owl:Class ;
    rdfs:label "Current Output Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b562 _:f5900fa611e93444297e96170ad4d8b75b2310 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Current_Sensor ;
    skos:definition "Senses the amperes of electrical current produced as output by a device"@en ;
    brick:hasAssociatedTag tag:Current,
        tag:Output,
        tag:Point,
        tag:Sensor .

brick:Direction a brick:Quantity ;
    rdfs:label "Direction" .

brick:Discharge_Air_Flow_Reset_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Reset_Setpoint ;
    skos:definition "Setpoints used in Reset strategies"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Reset,
        tag:Setpoint .

brick:Discharge_Air_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Air Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Air_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor .

brick:Discharge_Air_Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Static Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets static pressure of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Discharge_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Discharge Air Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of discharge air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Discharge,
        tag:Point,
        tag:Temperature .

brick:Discharge_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Discharge Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Discharge_Air_Temperature_Setpoint_Limit a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint_Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Limit,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Hot_Water a owl:Class,
        brick:Discharge_Hot_Water ;
    rdfs:label "Discharge Hot Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Discharge_Water,
        brick:Hot_Water ;
    brick:hasAssociatedTag tag:Discharge,
        tag:Fluid,
        tag:Hot,
        tag:Liquid,
        tag:Water .

brick:Discharge_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Discharge Water Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Discharge_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of discharge water"@en ;
    brick:hasAssociatedTag tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water .

brick:Distribution_Frame a owl:Class ;
    rdfs:label "Distribution Frame" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1256 _:f5900fa611e93444297e96170ad4d8b75b1558 _:f5900fa611e93444297e96170ad4d8b75b1032 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Telecom_Room ;
    skos:definition "A class of spaces where the cables carrying signals meet and connect, e.g. a wiring closet or a broadcast downlink room"@en ;
    brick:hasAssociatedTag tag:Distribution,
        tag:Frame,
        tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom .

brick:Electric_Energy a brick:Quantity ;
    rdfs:label "Electric Energy",
        "ElectricEnergy" ;
    qudt:applicableUnit unit:J ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-2D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Energy,
        brick:Energy ;
    skos:definition "A form of energy resulting from the flow of electrical charge" .

brick:Emergency_Power_Off_System_Status a owl:Class ;
    rdfs:label "Emergency Power Off System Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b828 _:f5900fa611e93444297e96170ad4d8b75b29 _:f5900fa611e93444297e96170ad4d8b75b937 _:f5900fa611e93444297e96170ad4d8b75b374 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Off_Status,
        brick:System_Status ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Off,
        tag:Point,
        tag:Power,
        tag:Status,
        tag:System .

brick:Entering_Water a owl:Class,
        brick:Entering_Water ;
    rdfs:label "Entering Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b1008 ) ],
        brick:Water ;
    brick:hasAssociatedTag tag:Entering,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Exhaust_Air_Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Exhaust Air Static Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b76 ) ],
        brick:Static_Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Static_Pressure ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Exhaust_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "The static pressure of air within exhaust regions of an HVAC system"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static .

brick:Fault_Status a owl:Class ;
    rdfs:label "Fault Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1171 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates the presence of a fault in a device, system or control loop"@en ;
    brick:hasAssociatedTag tag:Fault,
        tag:Point,
        tag:Status .

brick:Flow_Sensor a owl:Class ;
    rdfs:label "Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of some substance"@en ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Sensor .

brick:Frequency a brick:Quantity ;
    rdfs:label "Frequency" ;
    qudt:applicableUnit unit:GigaHZ,
        unit:HZ,
        unit:KiloHZ,
        unit:MegaHZ,
        unit:NUM-PER-HR,
        unit:NUM-PER-SEC,
        unit:NUM-PER-YR,
        unit:PER-DAY,
        unit:PER-HR,
        unit:PER-MIN,
        unit:PER-MO,
        unit:PER-MilliSEC,
        unit:PER-SEC,
        unit:PER-WK,
        unit:PER-YR,
        unit:PERCENT-PER-DAY,
        unit:PERCENT-PER-HR,
        unit:PERCENT-PER-WK,
        unit:PlanckFrequency,
        unit:SAMPLE-PER-SEC,
        unit:TeraHZ,
        unit:failures-in-time ;
    skos:definition "Frequency is the number of occurrences of a repeating event per unit time. The repetition of the events may be periodic (that is. the length of time between event repetitions is fixed) or aperiodic (i.e. the length of time between event repetitions varies). Therefore, we distinguish between periodic and aperiodic frequencies. In the SI system, periodic frequency is measured in hertz (Hz) or multiples of hertz, while aperiodic frequency is measured in becquerel (Bq).  In spectroscopy, ( u) is mostly used. Light passing through different media keeps its frequency, but not its wavelength or wavenumber."@en ;
    brick:hasQUDTReference qudtqk:Frequency .

brick:Frost a owl:Class,
        brick:Frost ;
    rdfs:label "Frost" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b4029 _:f5900fa611e93444297e96170ad4d8b75b1237 ) ],
        brick:Solid ;
    skos:definition "frost formed on the cold surface (tubes, plates) of a cooling coil."@en ;
    brick:hasAssociatedTag tag:Frost,
        tag:Solid .

brick:Ground a owl:Class,
        brick:Ground ;
    rdfs:label "Ground" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b1277,
        brick:Substance ;
    skos:definition "Earth, ground or the medium that constitutes being earth-coupled"@en ;
    brick:hasAssociatedTag tag:Ground .

brick:Ground_To_Water_Heat_Pump a owl:Class ;
    rdfs:label "Ground To Water Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b1277 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Ground_Source_Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from the ground or groundwater and transfers it to a volume or circuit of water."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump,
        tag:Water .

brick:Hail a owl:Class,
        brick:Hail ;
    rdfs:label "Hail" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b4029 _:f5900fa611e93444297e96170ad4d8b75b1287 ) ],
        brick:Solid ;
    skos:definition "pellets of frozen rain which fall in showers from cumulonimbus clouds."@en ;
    brick:hasAssociatedTag tag:Hail,
        tag:Solid .

brick:Heating_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Heating Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for heating"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Point,
        tag:Setpoint .

brick:Heating_Ventilation_Air_Conditioning_System a owl:Class ;
    rdfs:label "Heating Ventilation Air Conditioning System" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b3289 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b3615 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:System ;
    owl:equivalentClass brick:HVAC_System ;
    skos:definition "The equipment, distribution systems and terminals that provide, either collectively or individually, the processes of heating, ventilating or air conditioning to a building or portion of a building"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Conditioning,
        tag:Heat,
        tag:System,
        tag:Ventilation .

brick:High_Temperature_Alarm a owl:Class ;
    rdfs:label "High Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b716 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates high temperature."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:High,
        tag:Point,
        tag:Temperature .

brick:Hot_Water_Return_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Return Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b345 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Return_Water_Temperature_Sensor ;
    skos:definition "Measures the temperature of water returned to a hot water system"@en ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

brick:Hot_Water_Supply_Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature High Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b716 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Temperature_High_Reset_Setpoint ;
    brick:hasAssociatedTag tag:High,
        tag:Hot,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water .

brick:Hot_Water_Supply_Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Low Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b724 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Temperature_Low_Reset_Setpoint ;
    brick:hasAssociatedTag tag:Hot,
        tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water .

brick:Hot_Water_Valve a owl:Class ;
    rdfs:label "Hot Water Valve" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Heating_Valve,
        brick:Water_Valve ;
    skos:definition "A valve regulating the flow of hot water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Hot,
        tag:Valve,
        tag:Water .

brick:Humidity_Alarm a owl:Class ;
    rdfs:label "Humidity Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the concentration of water vapor in the air."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Humidity,
        tag:Point .

brick:Intercom_Equipment a owl:Class ;
    rdfs:label "Intercom Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b931 ) ],
        brick:Security_Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Intercom,
        tag:Security .

brick:Interface a owl:Class ;
    rdfs:label "Interface" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b666 ) ],
        brick:Lighting_Equipment ;
    skos:definition "A device that provides an occupant control over a lighting system"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Interface .

brick:Leaving_Water a owl:Class,
        brick:Leaving_Water ;
    rdfs:label "Leaving Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b1568 ) ],
        brick:Water ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Leaving,
        tag:Liquid,
        tag:Water .

brick:Lighting a owl:Class ;
    rdfs:label "Lighting" ;
    rdfs:subClassOf brick:Lighting_Equipment .

brick:Lighting_Equipment a owl:Class ;
    rdfs:label "Lighting Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1630 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Lighting .

brick:Load_Shed_Command a owl:Class ;
    rdfs:label "Load Shed Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls load shedding behavior provided by a control system"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Load,
        tag:Point,
        tag:Shed .

brick:Lobby a owl:Class ;
    rdfs:label "Lobby" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b964 _:f5900fa611e93444297e96170ad4d8b75b57 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Common_Space ;
    skos:definition "A space just after the entrance to a building or other space of a building, where visitors can wait"@en ;
    brick:hasAssociatedTag tag:Common,
        tag:Lobby,
        tag:Location,
        tag:Space .

brick:Max_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Max_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Max_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Static Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Min_Cooling_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Heating_Supply_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Supply Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Air_Flow_Setpoint_Limit ;
    owl:equivalentClass brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Min_Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Static Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Limit,
        brick:Static_Pressure_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Mode_Status a owl:Class ;
    rdfs:label "Mode Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b62 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates which mode a system, device or control loop is currently in"@en ;
    brick:hasAssociatedTag tag:Mode,
        tag:Point,
        tag:Status .

brick:Motor a owl:Class ;
    rdfs:label "Motor" ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=motor> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2154 ) ],
        brick:Equipment ;
    skos:definition "A machine in which power is applied to do work by the conversion of various forms of energy into mechanical force and motion."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Motor .

brick:Nonreversible_Ground_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Nonreversible Ground To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2193 _:f5900fa611e93444297e96170ad4d8b75b1277 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Ground_To_Air_Heat_Pump ;
    skos:definition "A nonreversible ground source heat pump that extracts thermal energy from the ground or groundwater and transfers it to a volume of air. The flow of the refrigerant is fixed in one direction."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Nonreversible,
        tag:Pump .

brick:Occupied_Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Supply Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Supply_Air_Flow_Setpoint ;
    owl:equivalentClass brick:Occupied_Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate when occupied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Oil a owl:Class,
        brick:Oil ;
    rdfs:label "Oil" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b3917 ) ],
        brick:Liquid ;
    skos:definition "a viscous liquid derived from petroleum, especially for use as a fuel or lubricant."@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Oil .

brick:On_Status a owl:Class ;
    rdfs:label "On Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1161 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a control loop, relay or equipment is on"@en ;
    brick:hasAssociatedTag tag:On,
        tag:Point,
        tag:Status .

brick:Outside_Air_Lockout_Temperature_Differential_Parameter a owl:Class ;
    rdfs:label "Outside Air Lockout Temperature Differential Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b695 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1405 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Lockout_Temperature_Differential_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Lockout,
        tag:Outside,
        tag:Parameter,
        tag:Point,
        tag:Temperature .

brick:Overridden_Status a owl:Class ;
    rdfs:label "Overridden Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2425 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if the expected operating status of an equipment or control loop has been overridden"@en ;
    brick:hasAssociatedTag tag:Overridden,
        tag:Point,
        tag:Status .

brick:Phasor a brick:Quantity ;
    rdfs:label "Phasor" .

brick:Phasor_Angle a brick:Quantity ;
    rdfs:label "Phasor Angle",
        "PhasorAngle" ;
    qudt:applicableUnit unit:ARCMIN,
        unit:ARCSEC,
        unit:DEG,
        unit:GON,
        unit:GRAD,
        unit:MIL,
        unit:MicroRAD,
        unit:MilliARCSEC,
        unit:MilliRAD,
        unit:RAD,
        unit:REV ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:PlaneAngle ;
    skos:definition "Angle component of a phasor" ;
    skos:related brick:Phasor .

brick:Position_Limit a owl:Class ;
    rdfs:label "Position Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b578 _:f5900fa611e93444297e96170ad4d8b75b390 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Position_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Point,
        tag:Position .

brick:Power_Sensor a owl:Class ;
    rdfs:label "Power Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b29 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Power ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the amount of instantaneous power consumed"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Power,
        tag:Sensor .

brick:Pressure_Alarm a owl:Class ;
    rdfs:label "Pressure Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with pressure."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Pressure .

brick:Radioactivity_Concentration a brick:Quantity ;
    rdfs:label "Radioactivity Concentration" ;
    skos:broader brick:Air_Quality .

brick:Return_Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Return Air Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b345 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Air_Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of return air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point,
        tag:Return,
        tag:Temperature .

brick:Reversible_Air_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Reversible Air To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2743 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_To_Air_Heat_Pump ;
    skos:definition "A reversible heat pump, e.g. can operate in heating or cooling mode, that extracts thermal energy from a volume of air and another volume of air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Reversible .

brick:Reversible_Air_To_Water_Heat_Pump a owl:Class ;
    rdfs:label "Reversible Air To Water Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2743 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_To_Water_Heat_Pump ;
    skos:definition "A reversible heat pump, e.g. can operate in heating or cooling mode, that depending on the mode extracts thermal energy from a volume of air and transfers it to a water volume or circuit and vice versa."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Reversible,
        tag:Water .

brick:Reversible_Ground_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Reversible Ground To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2743 _:f5900fa611e93444297e96170ad4d8b75b1277 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Ground_To_Air_Heat_Pump ;
    skos:definition "A reversible heat pump, e.g. can operate in heating or cooling mode, that depending on the mode extracts thermal energy from the ground or groundwater and transfers it to a volume of air or vice versa."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump,
        tag:Reversible .

brick:Reversible_Water_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Reversible Water To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2743 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Water_To_Air_Heat_Pump ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Reversible,
        tag:Water .

brick:Speed a brick:Quantity ;
    rdfs:label "Speed" ;
    qudt:applicableUnit unit:BFT,
        unit:FT3-PER-MIN-FT2,
        unit:GigaC-PER-M3,
        unit:GigaHZ-M,
        unit:HZ-M,
        unit:M-PER-SEC,
        unit:MegaHZ-M ;
    brick:hasQUDTReference qudtqk:Speed .

brick:Speed_Setpoint a owl:Class ;
    rdfs:label "Speed Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b651 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets speed"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Speed .

brick:Speed_Setpoint_Limit a owl:Class ;
    rdfs:label "Speed Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b651 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Speed_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Setpoint,
        tag:Speed .

brick:StageShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( 1 2 3 4 ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Static_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Deadband_Setpoint,
        brick:Static_Pressure_Setpoint ;
    skos:definition "Sets the size of a deadband of static pressure"@en ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Static_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Static Pressure Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Static,
        tag:Time .

brick:Storage_Room a owl:Class ;
    rdfs:label "Storage Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b113 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of spaces used for storage"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Storage .

brick:Supply_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of supply air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature .

brick:Supply_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Supply Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    owl:equivalentClass brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Supply,
        tag:Temperature .

brick:Supply_Hot_Water a owl:Class,
        brick:Supply_Hot_Water ;
    rdfs:label "Supply Hot Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Hot_Water,
        brick:Supply_Water ;
    owl:equivalentClass brick:Discharge_Hot_Water ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Hot,
        tag:Liquid,
        tag:Supply,
        tag:Water .

brick:Supply_Water_Flow_Sensor a owl:Class ;
    rdfs:label "Supply Water Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Water_Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Water ;
                        owl:onProperty brick:measures ] ) ],
        brick:Discharge_Water_Flow_Sensor ;
    skos:definition "Measures the rate of flow of hot supply water"@en ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Supply,
        tag:Water .

brick:System_Enable_Command a owl:Class ;
    rdfs:label "System Enable Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b378 _:f5900fa611e93444297e96170ad4d8b75b63 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:Enable_Command ;
    skos:definition "Enables operation of a system"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point,
        tag:System .

brick:Temperature_Differential_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Differential Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Reset_Setpoint ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:ThermalTransmittenceShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( unit:BTU_IT unit:W-PER-M2-K ) ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:ThermodynamicResourceShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:in ( "https://brickschema.org/schema/Brick#Air" "https://brickschema.org/schema/Brick#Water" "https://brickschema.org/schema/Brick#Refrigerant" "https://brickschema.org/schema/Brick#Freon" "https://brickschema.org/schema/Brick#Puron" "https://brickschema.org/schema/Brick#Ground" ) ;
            sh:minCount 1 ;
            sh:path brick:value ] .

brick:Time a brick:Quantity ;
    rdfs:label "Time" ;
    qudt:applicableUnit unit:CentiPOISE-PER-BAR,
        unit:DAY,
        unit:DAY_Sidereal,
        unit:H-PER-KiloOHM,
        unit:H-PER-OHM,
        unit:HR,
        unit:HR_Sidereal,
        unit:KiloSEC,
        unit:MIN,
        unit:MIN_Sidereal,
        unit:MO,
        unit:MO_MeanGREGORIAN,
        unit:MO_MeanJulian,
        unit:MO_Synodic,
        unit:MegaYR,
        unit:MicroH-PER-KiloOHM,
        unit:MicroH-PER-OHM,
        unit:MicroSEC,
        unit:MilliH-PER-KiloOHM,
        unit:MilliH-PER-OHM,
        unit:MilliPA-SEC-PER-BAR,
        unit:MilliSEC,
        unit:NanoSEC,
        unit:PA-SEC-PER-BAR,
        unit:POISE-PER-BAR,
        unit:PicoSEC,
        unit:PlanckTime,
        unit:SEC,
        unit:SH,
        unit:WK,
        unit:YR,
        unit:YR_Common,
        unit:YR_Sidereal,
        unit:YR_TROPICAL ;
    brick:hasQUDTReference qudtqk:Time .

brick:Time_Parameter a owl:Class ;
    rdfs:label "Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b14 ) ],
        brick:PID_Parameter ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Time .

brick:Time_Setpoint a owl:Class ;
    rdfs:label "Time Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Time .

brick:Tolerance_Parameter a owl:Class ;
    rdfs:label "Tolerance Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1553 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Parameter ;
    skos:definition "difference between upper and lower limits of size for a given nominal dimension or value."@en ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Tolerance .

brick:Variable_Air_Volume_Box a owl:Class ;
    rdfs:label "Variable Air Volume Box" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Variable_air_volume> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b3269 _:f5900fa611e93444297e96170ad4d8b75b489 _:f5900fa611e93444297e96170ad4d8b75b142 ) ],
        brick:Terminal_Unit ;
    owl:equivalentClass brick:VAV ;
    skos:definition "A device that regulates the volume and temperature of air delivered to a zone by opening or closing a damper"@en ;
    brick:hasAssociatedTag tag:Box,
        tag:Equipment,
        tag:Variable,
        tag:Volume .

brick:Water_Cooled_Chiller a owl:Class ;
    rdfs:label "Water Cooled Chiller" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b38 _:f5900fa611e93444297e96170ad4d8b75b9 ) ],
        brick:Chiller,
        brick:Water_To_Water_Heat_Pump ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Cooled,
        tag:Equipment,
        tag:Water .

brick:Water_Heater a owl:Class ;
    rdfs:label "Water Heater" ;
    rdfs:seeAlso <https://www.merriam-webster.com/dictionary/waterheater> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b409 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    skos:definition "An apparatus for heating and usually storing hot water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heater,
        tag:Water .

brick:Water_Level_Sensor a owl:Class ;
    rdfs:label "Water Level Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b228 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Level ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the height/level of water in some container"@en ;
    brick:hasAssociatedTag tag:Level,
        tag:Point,
        tag:Sensor,
        tag:Water .

brick:Water_Temperature_Alarm a owl:Class ;
    rdfs:label "Water Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Temperature_Alarm,
        brick:Water_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature of water."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Temperature,
        tag:Water .

brick:Wet_Bulb_Temperature a brick:Quantity ;
    rdfs:label "Wet Bulb Temperature",
        "Wet_Bulb_Temperature" ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:K ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:ThermodynamicTemperature,
        brick:Temperature ;
    skos:definition "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)",
        "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)"@en .

brick:feeds a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    owl:inverseOf brick:isFedBy ;
    skos:definition "The subject is upstream of the object in the context of some sequential process; some media is passed between them"@en .

bsh:Derive_Air_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Air ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Air_Source_Heat_Pump_Shape ;
            sh:object brick:Air_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

bsh:Derive_Air_To_Refrigerant_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Refrigerant ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Air_Source_Heat_Pump_Shape ;
            sh:object brick:Air_To_Refrigerant_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

bsh:Derive_Air_To_Water_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Water ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Air_Source_Heat_Pump_Shape ;
            sh:object brick:Air_To_Water_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

bsh:Derive_Ground_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Ground ;
                            sh:path ( brick:sourceSideResource brick:value ) ] ] ;
            sh:object brick:Ground_Source_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:sourceSideResource .

bsh:Derive_Ground_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Air ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Ground_Source_Heat_Pump_Shape ;
            sh:object brick:Ground_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

bsh:Derive_Water_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Water ;
                            sh:path ( brick:sourceSideResource brick:value ) ] ] ;
            sh:object brick:Water_Source_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:sourceSideResource .

bsh:Derive_Water_To_Air_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Air ;
                            sh:path ( brick:loadSideResource brick:value ) ] ],
                bsh:Derive_Water_Source_Heat_Pump_Shape ;
            sh:object brick:Water_To_Air_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:loadSideResource .

tag:Ablutions a brick:Tag ;
    rdfs:label "Ablutions" .

tag:Absorption a brick:Tag ;
    rdfs:label "Absorption" .

tag:Acceleration a brick:Tag ;
    rdfs:label "Acceleration" .

tag:Auditorium a brick:Tag ;
    rdfs:label "Auditorium" .

tag:Auto a brick:Tag ;
    rdfs:label "Auto" .

tag:Automatic a brick:Tag ;
    rdfs:label "Automatic" .

tag:Azimuth a brick:Tag ;
    rdfs:label "Azimuth" .

tag:Basement a brick:Tag ;
    rdfs:label "Basement" .

tag:Bench a brick:Tag ;
    rdfs:label "Bench" .

tag:Blowdown a brick:Tag ;
    rdfs:label "Blowdown" .

tag:Boiler a brick:Tag ;
    rdfs:label "Boiler" .

tag:Booster a brick:Tag ;
    rdfs:label "Booster" .

tag:Booth a brick:Tag ;
    rdfs:label "Booth" .

tag:Break a brick:Tag ;
    rdfs:label "Break" .

tag:Breaker a brick:Tag ;
    rdfs:label "Breaker" .

tag:Breakroom a brick:Tag ;
    rdfs:label "Breakroom" .

tag:Broadcast a brick:Tag ;
    rdfs:label "Broadcast" .

tag:Bus a brick:Tag ;
    rdfs:label "Bus" .

tag:Button a brick:Tag ;
    rdfs:label "Button" .

tag:CAV a brick:Tag ;
    rdfs:label "CAV" .

tag:Cafeteria a brick:Tag ;
    rdfs:label "Cafeteria" .

tag:Capacity a brick:Tag ;
    rdfs:label "Capacity" .

tag:Ceiling a brick:Tag ;
    rdfs:label "Ceiling" .

tag:Center a brick:Tag ;
    rdfs:label "Center" .

tag:Centrifugal a brick:Tag ;
    rdfs:label "Centrifugal" .

tag:Change a brick:Tag ;
    rdfs:label "Change" .

tag:Close a brick:Tag ;
    rdfs:label "Close" .

tag:Code a brick:Tag ;
    rdfs:label "Code" .

tag:Cold a brick:Tag ;
    rdfs:label "Cold" .

tag:Coldest a brick:Tag ;
    rdfs:label "Coldest" .

tag:Communication a brick:Tag ;
    rdfs:label "Communication" .

tag:Compressor a brick:Tag ;
    rdfs:label "Compressor" .

tag:Computer a brick:Tag ;
    rdfs:label "Computer" .

tag:Concessions a brick:Tag ;
    rdfs:label "Concessions" .

tag:Condensate a brick:Tag ;
    rdfs:label "Condensate" .

tag:Conference a brick:Tag ;
    rdfs:label "Conference" .

tag:Constant a brick:Tag ;
    rdfs:label "Constant" .

tag:Contact a brick:Tag ;
    rdfs:label "Contact" .

tag:Copy a brick:Tag ;
    rdfs:label "Copy" .

tag:Cubicle a brick:Tag ;
    rdfs:label "Cubicle" .

tag:Curtailment a brick:Tag ;
    rdfs:label "Curtailment" .

tag:Cutout a brick:Tag ;
    rdfs:label "Cutout" .

tag:Dc a brick:Tag ;
    rdfs:label "Dc" .

tag:Deceleration a brick:Tag ;
    rdfs:label "Deceleration" .

tag:Dehumidification a brick:Tag ;
    rdfs:label "Dehumidification" .

tag:Desk a brick:Tag ;
    rdfs:label "Desk" .

tag:Detention a brick:Tag ;
    rdfs:label "Detention" .

tag:Dimmer a brick:Tag ;
    rdfs:label "Dimmer" .

tag:Disconnect a brick:Tag ;
    rdfs:label "Disconnect" .

tag:Dock a brick:Tag ;
    rdfs:label "Dock" .

tag:Drench a brick:Tag ;
    rdfs:label "Drench" .

tag:Driver a brick:Tag ;
    rdfs:label "Driver" .

tag:Econcycle a brick:Tag ;
    rdfs:label "Econcycle" .

tag:Employee a brick:Tag ;
    rdfs:label "Employee" .

tag:Environment a brick:Tag ;
    rdfs:label "Environment" .

tag:Evaporative a brick:Tag ;
    rdfs:label "Evaporative" .

tag:Even a brick:Tag ;
    rdfs:label "Even" .

tag:Exercise a brick:Tag ;
    rdfs:label "Exercise" .

tag:Eye a brick:Tag ;
    rdfs:label "Eye" .

tag:FCU a brick:Tag ;
    rdfs:label "FCU" .

tag:Field a brick:Tag ;
    rdfs:label "Field" .

tag:Final a brick:Tag ;
    rdfs:label "Final" .

tag:First a brick:Tag ;
    rdfs:label "First" .

tag:FirstAid a brick:Tag ;
    rdfs:label "FirstAid" .

tag:Formaldehyde a brick:Tag ;
    rdfs:label "Formaldehyde" .

tag:Freezer a brick:Tag ;
    rdfs:label "Freezer" .

tag:Freon a brick:Tag ;
    rdfs:label "Freon" .

tag:Fuel a brick:Tag ;
    rdfs:label "Fuel" .

tag:Furniture a brick:Tag ;
    rdfs:label "Furniture" .

tag:Gasoline a brick:Tag ;
    rdfs:label "Gasoline" .

tag:Gatehouse a brick:Tag ;
    rdfs:label "Gatehouse" .

tag:Glycol a brick:Tag ;
    rdfs:label "Glycol" .

tag:Glycool a brick:Tag ;
    rdfs:label "Glycool" .

tag:HX a brick:Tag ;
    rdfs:label "HX" .

tag:Hallway a brick:Tag ;
    rdfs:label "Hallway" .

tag:Handler a brick:Tag ;
    rdfs:label "Handler" .

tag:Handling a brick:Tag ;
    rdfs:label "Handling" .

tag:Hazardous a brick:Tag ;
    rdfs:label "Hazardous" .

tag:Head a brick:Tag ;
    rdfs:label "Head" .

tag:Heating a brick:Tag ;
    rdfs:label "Heating" .

tag:Hold a brick:Tag ;
    rdfs:label "Hold" .

tag:Horizontal a brick:Tag ;
    rdfs:label "Horizontal" .

tag:Hose a brick:Tag ;
    rdfs:label "Hose" .

tag:Hospitality a brick:Tag ;
    rdfs:label "Hospitality" .

tag:Humidification a brick:Tag ;
    rdfs:label "Humidification" .

tag:Humidify a brick:Tag ;
    rdfs:label "Humidify" .

tag:IDF a brick:Tag ;
    rdfs:label "IDF" .

tag:Information a brick:Tag ;
    rdfs:label "Information" .

tag:Intrusion a brick:Tag ;
    rdfs:label "Intrusion" .

tag:Inverter a brick:Tag ;
    rdfs:label "Inverter" .

tag:Janitor a brick:Tag ;
    rdfs:label "Janitor" .

tag:Kitchen a brick:Tag ;
    rdfs:label "Kitchen" .

tag:Last a brick:Tag ;
    rdfs:label "Last" .

tag:Library a brick:Tag ;
    rdfs:label "Library" .

tag:Loading a brick:Tag ;
    rdfs:label "Loading" .

tag:Locally a brick:Tag ;
    rdfs:label "Locally" .

tag:Louver a brick:Tag ;
    rdfs:label "Louver" .

tag:Lowest a brick:Tag ;
    rdfs:label "Lowest" .

tag:MDF a brick:Tag ;
    rdfs:label "MDF" .

tag:Mail a brick:Tag ;
    rdfs:label "Mail" .

tag:Manual a brick:Tag ;
    rdfs:label "Manual" .

tag:Materials a brick:Tag ;
    rdfs:label "Materials" .

tag:Medical a brick:Tag ;
    rdfs:label "Medical" .

tag:Meidcal a brick:Tag ;
    rdfs:label "Meidcal" .

tag:Methane a brick:Tag ;
    rdfs:label "Methane" .

tag:Month a brick:Tag ;
    rdfs:label "Month" .

tag:Motion a brick:Tag ;
    rdfs:label "Motion" .

tag:NO2 a brick:Tag ;
    rdfs:label "NO2" .

tag:Natural a brick:Tag ;
    rdfs:label "Natural" .

tag:Network a brick:Tag ;
    rdfs:label "Network" .

tag:No a brick:Tag ;
    rdfs:label "No" .

tag:Nonrevesible a brick:Tag ;
    rdfs:label "Nonrevesible" .

tag:Overload a brick:Tag ;
    rdfs:label "Overload" .

tag:Ozone a brick:Tag ;
    rdfs:label "Ozone" .

tag:PAU a brick:Tag ;
    rdfs:label "PAU" .

tag:PIR a brick:Tag ;
    rdfs:label "PIR" .

tag:PV a brick:Tag ;
    rdfs:label "PV" .

tag:Panel a brick:Tag ;
    rdfs:label "Panel" .

tag:Peak a brick:Tag ;
    rdfs:label "Peak" .

tag:Phone a brick:Tag ;
    rdfs:label "Phone" .

tag:Photovoltaic a brick:Tag ;
    rdfs:label "Photovoltaic" .

tag:Piezoelectric a brick:Tag ;
    rdfs:label "Piezoelectric" .

tag:Play a brick:Tag ;
    rdfs:label "Play" .

tag:PlugStrip a brick:Tag ;
    rdfs:label "PlugStrip" .

tag:Plumbing a brick:Tag ;
    rdfs:label "Plumbing" .

tag:Potable a brick:Tag ;
    rdfs:label "Potable" .

tag:Prayer a brick:Tag ;
    rdfs:label "Prayer" .

tag:Private a brick:Tag ;
    rdfs:label "Private" .

tag:Production a brick:Tag ;
    rdfs:label "Production" .

tag:Protect a brick:Tag ;
    rdfs:label "Protect" .

tag:Puron a brick:Tag ;
    rdfs:label "Puron" .

tag:Push a brick:Tag ;
    rdfs:label "Push" .

tag:Quality a brick:Tag ;
    rdfs:label "Quality" .

tag:RTU a brick:Tag ;
    rdfs:label "RTU" .

tag:RVAV a brick:Tag ;
    rdfs:label "RVAV" .

tag:Radiance a brick:Tag ;
    rdfs:label "Radiance" .

tag:Radiation a brick:Tag ;
    rdfs:label "Radiation" .

tag:Radioactivity a brick:Tag ;
    rdfs:label "Radioactivity" .

tag:Radon a brick:Tag ;
    rdfs:label "Radon" .

tag:Rated a brick:Tag ;
    rdfs:label "Rated" .

tag:Ratio a brick:Tag ;
    rdfs:label "Ratio" .

tag:Reactive a brick:Tag ;
    rdfs:label "Reactive" .

tag:Reader a brick:Tag ;
    rdfs:label "Reader" .

tag:Ready a brick:Tag ;
    rdfs:label "Ready" .

tag:Real a brick:Tag ;
    rdfs:label "Real" .

tag:Reception a brick:Tag ;
    rdfs:label "Reception" .

tag:Recorder a brick:Tag ;
    rdfs:label "Recorder" .

tag:Region a brick:Tag ;
    rdfs:label "Region" .

tag:Remotely a brick:Tag ;
    rdfs:label "Remotely" .

tag:Request a brick:Tag ;
    rdfs:label "Request" .

tag:Required a brick:Tag ;
    rdfs:label "Required" .

tag:Rest a brick:Tag ;
    rdfs:label "Rest" .

tag:Restroom a brick:Tag ;
    rdfs:label "Restroom" .

tag:Retail a brick:Tag ;
    rdfs:label "Retail" .

tag:Sash a brick:Tag ;
    rdfs:label "Sash" .

tag:Schedule a brick:Tag ;
    rdfs:label "Schedule" .

tag:Server a brick:Tag ;
    rdfs:label "Server" .

tag:Shaft a brick:Tag ;
    rdfs:label "Shaft" .

tag:Shared a brick:Tag ;
    rdfs:label "Shared" .

tag:Short a brick:Tag ;
    rdfs:label "Short" .

tag:Shutdown a brick:Tag ;
    rdfs:label "Shutdown" .

tag:Site a brick:Tag ;
    rdfs:label "Site" .

tag:Sports a brick:Tag ;
    rdfs:label "Sports" .

tag:Stage a brick:Tag ;
    rdfs:label "Stage" .

tag:Stages a brick:Tag ;
    rdfs:label "Stages" .

tag:Staircase a brick:Tag ;
    rdfs:label "Staircase" .

tag:Storey a brick:Tag ;
    rdfs:label "Storey" .

tag:Structure a brick:Tag ;
    rdfs:label "Structure" .

tag:Studio a brick:Tag ;
    rdfs:label "Studio" .

tag:Suction a brick:Tag ;
    rdfs:label "Suction" .

tag:Switchgear a brick:Tag ;
    rdfs:label "Switchgear" .

tag:TETRA a brick:Tag ;
    rdfs:label "TETRA" .

tag:Team a brick:Tag ;
    rdfs:label "Team" .

tag:Temporary a brick:Tag ;
    rdfs:label "Temporary" .

tag:Terminal a brick:Tag ;
    rdfs:label "Terminal" .

tag:Thermostat a brick:Tag ;
    rdfs:label "Thermostat" .

tag:Ticketing a brick:Tag ;
    rdfs:label "Ticketing" .

tag:Timer a brick:Tag ;
    rdfs:label "Timer" .

tag:Touchpanel a brick:Tag ;
    rdfs:label "Touchpanel" .

tag:Trace a brick:Tag ;
    rdfs:label "Trace" .

tag:Tunnel a brick:Tag ;
    rdfs:label "Tunnel" .

tag:Underfloor a brick:Tag ;
    rdfs:label "Underfloor" .

tag:VAV a brick:Tag ;
    rdfs:label "VAV" .

tag:Vent a brick:Tag ;
    rdfs:label "Vent" .

tag:Visitor a brick:Tag ;
    rdfs:label "Visitor" .

tag:Wardrobe a brick:Tag ;
    rdfs:label "Wardrobe" .

tag:Warm a brick:Tag ;
    rdfs:label "Warm" .

tag:Warmest a brick:Tag ;
    rdfs:label "Warmest" .

tag:Waste a brick:Tag ;
    rdfs:label "Waste" .

tag:Weather a brick:Tag ;
    rdfs:label "Weather" .

tag:Wing a brick:Tag ;
    rdfs:label "Wing" .

tag:Workshop a brick:Tag ;
    rdfs:label "Workshop" .

tag:Zenith a brick:Tag ;
    rdfs:label "Zenith" .

unit:J qudt:symbol "J" .

brick:Air_Alarm a owl:Class ;
    rdfs:label "Air Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point .

brick:Air_Temperature_Alarm a owl:Class ;
    rdfs:label "Air Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Air_Alarm,
        brick:Temperature_Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Alarm,
        tag:Point,
        tag:Temperature .

brick:AreaShape a sh:NodeShape ;
    sh:property [ a sh:PropertyShape ;
            sh:datatype xsd:float ;
            sh:minCount 1 ;
            sh:path brick:value ],
        [ a sh:PropertyShape ;
            sh:in ( unit:FT2 unit:M2 ) ;
            sh:minCount 1 ;
            sh:path brick:hasUnit ] .

brick:Baseboard_Radiator a owl:Class ;
    rdfs:label "Baseboard Radiator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b900 _:f5900fa611e93444297e96170ad4d8b75b901 ) ],
        brick:Radiator ;
    skos:definition "Steam, hydronic, or electric heating device located at or near the floor."@en ;
    brick:hasAssociatedTag tag:Baseboard,
        tag:Equipment,
        tag:Radiator .

brick:Chilled_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Chilled Water Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b176 ) ],
        brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Chilled_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of chilled water"@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

brick:Collection_Basin_Water a owl:Class,
        brick:Collection_Basin_Water ;
    rdfs:label "Collection Basin Water" ;
    rdfs:seeAlso <https://www.towercomponentsinc.com/cooling-tower-basics-misc-terms-glossary> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b407 _:f5900fa611e93444297e96170ad4d8b75b408 ) ],
        brick:Water ;
    skos:definition "Water transiently collected and directed to the sump or pump suction line, typically integral with a cooling tower"@en ;
    brick:hasAssociatedTag tag:Basin,
        tag:Collection,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Cooling_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Cooling Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow for cooling"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Current_Sensor a owl:Class ;
    rdfs:label "Current Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b562 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Current ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Senses the amperes of electrical current passing through the sensor"@en ;
    brick:hasAssociatedTag tag:Current,
        tag:Point,
        tag:Sensor .

brick:Deionized_Water a owl:Class,
        brick:Deionized_Water ;
    rdfs:label "Deionized Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b616 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Water ;
    skos:definition "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"@en ;
    brick:hasAssociatedTag tag:Deionized,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Demand_Sensor a owl:Class ;
    rdfs:label "Demand Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b68 ) ],
        brick:Sensor ;
    skos:definition "Measures the amount of power consumed by the use of some process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
    brick:hasAssociatedTag tag:Demand,
        tag:Point,
        tag:Sensor .

brick:Differential_Pressure_Load_Shed_Status a owl:Class ;
    rdfs:label "Differential Pressure Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Load_Shed_Status,
        brick:Pressure_Status ;
    brick:hasAssociatedTag tag:Differential,
        tag:Load,
        tag:Point,
        tag:Pressure,
        tag:Shed,
        tag:Status .

brick:Discharge_Air_Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Temperature_Setpoint,
        brick:Temperature_Deadband_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Deadband,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Air_Temperature_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Discharge Air Temperature Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Proportional_Band_Parameter,
        brick:Temperature_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Band,
        tag:Discharge,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional,
        tag:Temperature .

brick:Discharge_Air_Temperature_Reset_Differential_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Reset Differential Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Temperature_Differential_Reset_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Differential,
        tag:Discharge,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Chilled_Water a owl:Class,
        brick:Discharge_Chilled_Water ;
    rdfs:label "Discharge Chilled Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b176 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Chilled_Water,
        brick:Discharge_Water ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Discharge,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Duration_Sensor a owl:Class ;
    rdfs:label "Duration Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2578 ) ],
        brick:Sensor ;
    skos:definition "Measures the duration of a phenomenon or event"@en ;
    brick:hasAssociatedTag tag:Duration,
        tag:Point,
        tag:Sensor .

brick:Electrical_Power_Sensor a owl:Class ;
    rdfs:label "Electrical Power Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b29 _:f5900fa611e93444297e96170ad4d8b75b30 ) ],
        brick:Power_Sensor ;
    skos:definition "Measures the amount of instantaneous electric power consumed"@en ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Point,
        tag:Power,
        tag:Sensor .

brick:Electrical_Room a owl:Class ;
    rdfs:label "Electrical Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b30 _:f5900fa611e93444297e96170ad4d8b75b118 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Service_Room ;
    skos:definition "A class of service rooms that house electrical equipment for a building"@en ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Location,
        tag:Room,
        tag:Service,
        tag:Space .

brick:Emergency_Wash_Station a owl:Class ;
    rdfs:label "Emergency Wash Station" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b826 _:f5900fa611e93444297e96170ad4d8b75b827 _:f5900fa611e93444297e96170ad4d8b75b828 ) ],
        brick:Safety_Equipment ;
    brick:hasAssociatedTag tag:Emergency,
        tag:Equipment,
        tag:Safety,
        tag:Station,
        tag:Wash .

brick:Enclosed_Office a owl:Class ;
    rdfs:label "Enclosed Office" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b2540 _:f5900fa611e93444297e96170ad4d8b75b556 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Office ;
    skos:definition "A space for individuals to work with walls and a door"@en ;
    brick:hasAssociatedTag tag:Enclosed,
        tag:Location,
        tag:Office,
        tag:Room,
        tag:Space .

brick:Energy a brick:Quantity ;
    rdfs:label "Energy" .

brick:Fluid a owl:Class,
        brick:Fluid ;
    rdfs:label "Fluid" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b1765,
        brick:Substance ;
    skos:definition "substance, as a liquid or gas, that is capable of flowing and that changes shape when acted on by a force."@en ;
    brick:hasAssociatedTag tag:Fluid .

brick:Gain_Parameter a owl:Class ;
    rdfs:label "Gain Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b621 ) ],
        brick:PID_Parameter ;
    brick:hasAssociatedTag tag:Gain,
        tag:PID,
        tag:Parameter,
        tag:Point .

brick:GrainsOfMoisture a brick:Quantity ;
    rdfs:label "GrainsOfMoisture" ;
    qudt:applicableUnit unit:GRAIN ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M1H0T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Mass,
        brick:Mass ;
    skos:definition "Mass of moisture per pround of air, measured in grains of water" .

brick:Heating_Valve a owl:Class ;
    rdfs:label "Heating Valve" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Valve ;
    skos:definition "A valve that controls air temperature by modulating the amount of hot water flowing through a heating coil"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Valve .

brick:Hot_Water_Supply_Temperature_Sensor a owl:Class ;
    rdfs:label "Hot Water Supply Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Supply_Hot_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of water supplied by a hot water system"@en ;
    brick:hasAssociatedTag tag:Hot,
        tag:Point,
        tag:Sensor,
        tag:Supply,
        tag:Temperature,
        tag:Water .

brick:Humidity a brick:Quantity ;
    rdfs:label "Humidity" .

brick:Humidity_Parameter a owl:Class ;
    rdfs:label "Humidity Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Parameter ;
    skos:definition "Parameters relevant to humidity-related systems and points"@en ;
    brick:hasAssociatedTag tag:Humidity,
        tag:Parameter,
        tag:Point .

brick:Load_Shed_Setpoint a owl:Class ;
    rdfs:label "Load Shed Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Load_Setpoint ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Setpoint,
        tag:Shed .

brick:Load_Shed_Status a owl:Class ;
    rdfs:label "Load Shed Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b277 _:f5900fa611e93444297e96170ad4d8b75b278 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a load shedding policy is in effect"@en ;
    brick:hasAssociatedTag tag:Load,
        tag:Point,
        tag:Shed,
        tag:Status .

brick:Luminance a brick:Quantity ;
    rdfs:label "Luminance" ;
    qudt:applicableUnit unit:CD-PER-IN2,
        unit:CD-PER-M2,
        unit:FT-LA,
        unit:LA,
        unit:STILB ;
    brick:hasQUDTReference qudtqk:Luminance .

brick:Max_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Max_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Max_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Media_Room a owl:Class ;
    rdfs:label "Media Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1777 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of spaces related to the creation of media"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Massage,
        tag:Room,
        tag:Space .

brick:Min_Cooling_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Cooling Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b69 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Cooling_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Cool,
        tag:Discharge,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Min_Heating_Discharge_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Heating Discharge Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Min_Air_Flow_Setpoint_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Heat,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Mixed_Air a owl:Class,
        brick:Mixed_Air ;
    rdfs:label "Mixed Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b2118 ) ],
        brick:Air ;
    skos:definition "(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas,
        tag:Mixed .

brick:Mode_Command a owl:Class ;
    rdfs:label "Mode Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b62 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Controls the operating mode of a device or controller"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Mode,
        tag:Point .

brick:Occupancy a brick:Quantity ;
    rdfs:label "Occupancy" .

brick:Occupied_Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Occupied Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow when occupied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Occupied,
        tag:Point,
        tag:Setpoint .

brick:Off_Status a owl:Class ;
    rdfs:label "Off Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b937 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if a control loop, relay or equipment is off"@en ;
    brick:hasAssociatedTag tag:Off,
        tag:Point,
        tag:Status .

brick:Office a owl:Class ;
    rdfs:label "Office" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b556 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of rooms dedicated for work or study"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Office,
        tag:Room,
        tag:Space .

brick:Outdoor_Area a owl:Class ;
    rdfs:label "Outdoor Area" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b3 _:f5900fa611e93444297e96170ad4d8b75b130 _:f5900fa611e93444297e96170ad4d8b75b131 ) ],
        brick:Location ;
    skos:definition "A class of spaces that exist outside of a building"@en ;
    brick:hasAssociatedTag tag:Area,
        tag:Location,
        tag:Outdoor .

brick:Outside_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Outside Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b695 ) ],
        brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Outside_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of outside air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Outside,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Position_Sensor a owl:Class ;
    rdfs:label "Position Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b578 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Position ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the current position of a component in terms of a fraction of its full range of motion"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Position,
        tag:Sensor .

brick:Pressure_Sensor a owl:Class ;
    rdfs:label "Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Pressure ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measure the amount of force acting on a unit area"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor .

brick:Pressure_Setpoint a owl:Class ;
    rdfs:label "Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets pressure"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Setpoint .

brick:Pressure_Status a owl:Class ;
    rdfs:label "Pressure Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates if pressure is within expected bounds"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Status .

brick:Reset_Command a owl:Class ;
    rdfs:label "Reset Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Commands that reset a flag, property or value to its default"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Point,
        tag:Reset .

brick:Return_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Return Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b345 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "The target temperature for return air, often used as an approximation of zone air temperature"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Return,
        tag:Setpoint,
        tag:Temperature .

brick:Return_Condenser_Water a owl:Class,
        brick:Return_Condenser_Water ;
    rdfs:label "Return Condenser Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b455 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Condenser_Water ;
    skos:definition "In a condenser water loop, this is water being brought away from the condenser side of a heat-rejection device (e.g. chiller). It is the 'warm' side."@en ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Fluid,
        tag:Liquid,
        tag:Return,
        tag:Water .

brick:Return_Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Return Water Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Water_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Return_Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of return water"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Return,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

brick:Reversible_Air_To_Refrigerant_Heat_Pump a owl:Class ;
    rdfs:label "Reversible Air To Refrigerant Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b2743 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1316 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_To_Refrigerant_Heat_Pump ;
    skos:definition "A reversible heat pump, e.g. can operate in heating or cooling mode, that extracts thermal energy from a volume of air and transfers it to a refrigerant."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Refrigerant,
        tag:Reversible .

brick:Room_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Room Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of room air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Room,
        tag:Setpoint,
        tag:Temperature .

brick:Safety_System a owl:Class ;
    rdfs:label "Safety System" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:System ;
    brick:hasAssociatedTag tag:Safety,
        tag:System .

brick:Service_Room a owl:Class ;
    rdfs:label "Service Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b118 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of spaces related to the operations of building subsystems, e.g. HVAC, electrical, IT, plumbing, etc"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Service,
        tag:Space .

brick:Speed_Sensor a owl:Class ;
    rdfs:label "Speed Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b651 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Speed ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the magnitude of velocity of some form of movement"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Speed .

brick:Static_Pressure_Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Static Pressure Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Band,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Proportional,
        tag:Static .

brick:Static_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Static Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Static_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Step_Parameter a owl:Class ;
    rdfs:label "Step Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b317 ) ],
        brick:PID_Parameter ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Step .

brick:Supply_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Temperature setpoint for supply air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature .

brick:Supply_Chilled_Water a owl:Class,
        brick:Supply_Chilled_Water ;
    rdfs:label "Supply Chilled Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b176 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Chilled_Water,
        brick:Supply_Water ;
    owl:equivalentClass brick:Discharge_Chilled_Water ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Fluid,
        tag:Liquid,
        tag:Supply,
        tag:Water .

brick:Supply_Condenser_Water a owl:Class,
        brick:Supply_Condenser_Water ;
    rdfs:label "Supply Condenser Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b455 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Condenser_Water ;
    skos:definition "In a condenser water loop, this is water being brought to the condenser side of a heat-rejection device (e.g. chiller). It is the 'cold' side."@en ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Fluid,
        tag:Liquid,
        tag:Supply,
        tag:Water .

brick:TimeseriesReference a owl:Class,
        sh:NodeShape ;
    skos:definition "Metadata describing where and how the data for a Brick Point is stored" ;
    sh:property [ a sh:PropertyShape ;
            sh:class brick:Database ;
            sh:path brick:storedAt ],
        [ a sh:PropertyShape ;
            sh:datatype xsd:string ;
            sh:maxCount 1 ;
            sh:minCount 1 ;
            sh:path brick:hasTimeseriesId ] .

brick:Usage_Sensor a owl:Class ;
    rdfs:label "Usage Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b1000 ) ],
        brick:Sensor ;
    skos:definition "Measures the amount of some substance that is consumed or used, over some period of time"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Usage .

brick:Velocity_Pressure_Sensor a owl:Class ;
    rdfs:label "Velocity Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b1125 ) ],
        brick:Pressure_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Velocity_Pressure ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the difference between total pressure and static pressure"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Velocity .

brick:Video_Surveillance_Equipment a owl:Class ;
    rdfs:label "Video Surveillance Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b3123 _:f5900fa611e93444297e96170ad4d8b75b3124 ) ],
        brick:Security_Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Security,
        tag:Surveillance,
        tag:Video .

brick:Voltage a brick:Quantity ;
    rdfs:label "Voltage" ;
    qudt:applicableUnit unit:KiloV,
        unit:MegaV,
        unit:MicroV,
        unit:MilliV ;
    skos:definition "Voltage, also referred to as Electric Tension, is the difference between electrical potentials of two points. For an electric field within a medium, (U_{ab} = - \\int_{r_a}^{r_b} E . {dr}), where (E) is electric field strength. For an irrotational electric field, the voltage is independent of the path between the two points (a) and (b)."@en ;
    brick:hasQUDTReference qudtqk:Voltage .

brick:Voltage_Sensor a owl:Class ;
    rdfs:label "Voltage Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b125 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Voltage ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the voltage of an electrical device or object"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Voltage .

brick:Water_Meter a owl:Class ;
    rdfs:label "Water Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Meter ;
    skos:definition "A meter that measures the usage or consumption of water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Meter,
        tag:Water .

brick:Water_Pump a owl:Class ;
    rdfs:label "Water Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b331 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Pump ;
    skos:definition "A pump that performs work on water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Pump,
        tag:Water .

brick:Water_System a owl:Class ;
    rdfs:label "Water System" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:Heating_Ventilation_Air_Conditioning_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of water in a building"@en ;
    brick:hasAssociatedTag tag:System,
        tag:Water .

brick:Water_To_Water_Heat_Pump a owl:Class ;
    rdfs:label "Water To Water Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Water_Source_Heat_Pump ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Water .

brick:Zone_Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Zone Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Air_Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Zone_Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of air in a zone"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Zone .

bsh:Derive_Air_Source_Heat_Pump_Shape a sh:NodeShape ;
    sh:rule [ a sh:TripleRule ;
            sh:condition [ sh:property [ sh:hasValue brick:Air ;
                            sh:path ( brick:sourceSideResource brick:value ) ] ] ;
            sh:object brick:Air_Source_Heat_Pump ;
            sh:predicate rdf:type ;
            sh:subject sh:this ] ;
    sh:targetSubjectsOf brick:sourceSideResource .

tag:AED a brick:Tag ;
    rdfs:label "AED" .

tag:AHU a brick:Tag ;
    rdfs:label "AHU" .

tag:Access a brick:Tag ;
    rdfs:label "Access" .

tag:Adjust a brick:Tag ;
    rdfs:label "Adjust" .

tag:Aid a brick:Tag ;
    rdfs:label "Aid" .

tag:Bulb a brick:Tag ;
    rdfs:label "Bulb" .

tag:CRAC a brick:Tag ;
    rdfs:label "CRAC" .

tag:Camera a brick:Tag ;
    rdfs:label "Camera" .

tag:Concentration a brick:Tag ;
    rdfs:label "Concentration" .

tag:Conditioning a brick:Tag ;
    rdfs:label "Conditioning" .

tag:Conductivity a brick:Tag ;
    rdfs:label "Conductivity" .

tag:Cooled a brick:Tag ;
    rdfs:label "Cooled" .

tag:Cooling a brick:Tag ;
    rdfs:label "Cooling" .

tag:Cycle a brick:Tag ;
    rdfs:label "Cycle" .

tag:Defibrillator a brick:Tag ;
    rdfs:label "Defibrillator" .

tag:Deionised a brick:Tag ;
    rdfs:label "Deionised" .

tag:Deionized a brick:Tag ;
    rdfs:label "Deionized" .

tag:Delay a brick:Tag ;
    rdfs:label "Delay" .

tag:Derivative a brick:Tag ;
    rdfs:label "Derivative" .

tag:Drive a brick:Tag ;
    rdfs:label "Drive" .

tag:Duct a brick:Tag ;
    rdfs:label "Duct" .

tag:Duration a brick:Tag ;
    rdfs:label "Duration" .

tag:Economizer a brick:Tag ;
    rdfs:label "Economizer" .

tag:Electric a brick:Tag ;
    rdfs:label "Electric" .

tag:Entrance a brick:Tag ;
    rdfs:label "Entrance" .

tag:Failure a brick:Tag ;
    rdfs:label "Failure" .

tag:Fequency a brick:Tag ;
    rdfs:label "Fequency" .

tag:Food a brick:Tag ;
    rdfs:label "Food" .

tag:Freeze a brick:Tag ;
    rdfs:label "Freeze" .

tag:Frost a brick:Tag ;
    rdfs:label "Frost" .

tag:Fume a brick:Tag ;
    rdfs:label "Fume" .

tag:Hail a brick:Tag ;
    rdfs:label "Hail" .

tag:Hood a brick:Tag ;
    rdfs:label "Hood" .

tag:Humidifier a brick:Tag ;
    rdfs:label "Humidifier" .

tag:Ice a brick:Tag ;
    rdfs:label "Ice" .

tag:Illuminance a brick:Tag ;
    rdfs:label "Illuminance" .

tag:Intake a brick:Tag ;
    rdfs:label "Intake" .

tag:Isolation a brick:Tag ;
    rdfs:label "Isolation" .

tag:Lag a brick:Tag ;
    rdfs:label "Lag" .

tag:Lounge a brick:Tag ;
    rdfs:label "Lounge" .

tag:Luminaire a brick:Tag ;
    rdfs:label "Luminaire" .

tag:Maintenance a brick:Tag ;
    rdfs:label "Maintenance" .

tag:Makeup a brick:Tag ;
    rdfs:label "Makeup" .

tag:Massage a brick:Tag ;
    rdfs:label "Massage" .

tag:Mechanical a brick:Tag ;
    rdfs:label "Mechanical" .

tag:NVR a brick:Tag ;
    rdfs:label "NVR" .

tag:Oil a brick:Tag ;
    rdfs:label "Oil" .

tag:Open a brick:Tag ;
    rdfs:label "Open" .

tag:Operating a brick:Tag ;
    rdfs:label "Operating" .

tag:Override a brick:Tag ;
    rdfs:label "Override" .

tag:PM1 a brick:Tag ;
    rdfs:label "PM1" .

tag:PM10 a brick:Tag ;
    rdfs:label "PM10" .

tag:PM2.5 a brick:Tag ;
    rdfs:label "PM2.5" .

tag:Pre a brick:Tag ;
    rdfs:label "Pre" .

tag:Rain a brick:Tag ;
    rdfs:label "Rain" .

tag:Recovery a brick:Tag ;
    rdfs:label "Recovery" .

tag:Reversing a brick:Tag ;
    rdfs:label "Reversing" .

tag:Riser a brick:Tag ;
    rdfs:label "Riser" .

tag:Rooftop a brick:Tag ;
    rdfs:label "Rooftop" .

tag:Shade a brick:Tag ;
    rdfs:label "Shade" .

tag:Shower a brick:Tag ;
    rdfs:label "Shower" .

tag:TVOC a brick:Tag ;
    rdfs:label "TVOC" .

tag:Tank a brick:Tag ;
    rdfs:label "Tank" .

tag:Torque a brick:Tag ;
    rdfs:label "Torque" .

tag:Tower a brick:Tag ;
    rdfs:label "Tower" .

tag:Transformer a brick:Tag ;
    rdfs:label "Transformer" .

tag:Ventilation a brick:Tag ;
    rdfs:label "Ventilation" .

tag:Wet a brick:Tag ;
    rdfs:label "Wet" .

tag:Wheel a brick:Tag ;
    rdfs:label "Wheel" .

tag:Wind a brick:Tag ;
    rdfs:label "Wind" .

unit:ATM qudt:symbol "atm" .

unit:ATM_T qudt:symbol "at" .

unit:BAR qudt:symbol "bar" .

unit:BARYE qudt:symbol "ρ" .

unit:BTU_IT qudt:symbol "Btu_{it}" .

unit:CM_H2O qudt:symbol "cmH2O" .

unit:CentiBAR qudt:symbol "cbar" .

unit:CentiM_H2O qudt:symbol "cmH2O" .

unit:DeciBAR qudt:symbol "dbar" .

unit:FT_H2O qudt:symbol "ftH2O" .

unit:HectoPA qudt:symbol "hPa" .

unit:IN_H2O qudt:symbol "inAq" .

unit:IN_HG qudt:symbol "inHg" .

unit:KiloBAR qudt:symbol "kbar" .

unit:KiloPA qudt:symbol "kPa" .

unit:KiloPA_A qudt:symbol "KPaA" .

unit:KiloW qudt:symbol "kW" .

unit:LB_F-PER-IN2 qudt:symbol "psia" .

unit:MegaBAR qudt:symbol "Mbar" .

unit:MicroTORR qudt:symbol "μTorr" .

unit:MilliBAR qudt:symbol "mbar" .

unit:MilliM_HG qudt:symbol "mm Hg" .

unit:MilliM_HGA qudt:symbol "mmHgA" .

unit:MilliTORR qudt:symbol "utorr" .

unit:N-PER-M2 qudt:symbol "Pa" .

unit:PA qudt:symbol "Pa" .

unit:TORR qudt:symbol "Torr" .

brick:Air_Temperature_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Air Temperature Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b266 ) ],
        brick:Integral_Time_Parameter,
        brick:Temperature_Parameter ;
    brick:hasAssociatedTag tag:Air,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Temperature,
        tag:Time .

brick:Air_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Air To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_Source_Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from a volume of air and transfers it to another volume of air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump .

brick:Air_To_Refrigerant_Heat_Pump a owl:Class ;
    rdfs:label "Air To Refrigerant Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1316 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_Source_Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from a volume of air and transfers it to a refrigerant to distribute throughout a building."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Refrigerant .

brick:Air_To_Water_Heat_Pump a owl:Class ;
    rdfs:label "Air To Water Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Air_Source_Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from a volume of air and transfers it to a water volume or circuit."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Water .

brick:CO a owl:Class,
        brick:CO ;
    rdfs:label "CO" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b233 ) ],
        brick:Gas ;
    skos:definition "Carbon Monoxide in the vapor phase"@en ;
    brick:hasAssociatedTag tag:CO,
        tag:Fluid,
        tag:Gas .

brick:CO2 a owl:Class,
        brick:CO2 ;
    rdfs:label "CO2" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b222 ) ],
        brick:Gas ;
    skos:definition "Carbon Dioxide in the vapor phase"@en ;
    brick:hasAssociatedTag tag:CO2,
        tag:Fluid,
        tag:Gas .

brick:CO2_Sensor a owl:Class ;
    rdfs:label "CO2 Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b222 ) ],
        brick:Air_Quality_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO2 ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures properties of CO2"@en,
        "Measures properties of CO2 in air"@en ;
    brick:hasAssociatedTag tag:CO2,
        tag:Point,
        tag:Sensor .

brick:CO_Sensor a owl:Class ;
    rdfs:label "CO Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b233 ) ],
        brick:Air_Quality_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:CO ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures properties of CO"@en ;
    brick:hasAssociatedTag tag:CO,
        tag:Point,
        tag:Sensor .

brick:Condenser_Water a owl:Class,
        brick:Condenser_Water ;
    rdfs:label "Condenser Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b455 ) ],
        brick:Water ;
    skos:definition "Water used used to remove heat through condensation"@en ;
    brick:hasAssociatedTag tag:Condenser,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Deadband_Setpoint a owl:Class ;
    rdfs:label "Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets the size of a deadband"@en ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Setpoint .

brick:Demand_Setpoint a owl:Class ;
    rdfs:label "Demand Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b68 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets the rate required for a process"@en ;
    brick:hasAssociatedTag tag:Demand,
        tag:Point,
        tag:Setpoint .

brick:Differential_Pressure_Deadband_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Deadband_Setpoint,
        brick:Differential_Pressure_Setpoint ;
    skos:definition "Sets the size of a deadband of differential pressure"@en ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint .

brick:Differential_Pressure_Integral_Time_Parameter a owl:Class ;
    rdfs:label "Differential Pressure Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b266 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Integral_Time_Parameter ;
    brick:hasAssociatedTag tag:Differential,
        tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Time .

brick:Differential_Pressure_Proportional_Band a owl:Class ;
    rdfs:label "Differential Pressure Proportional Band" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Proportional_Band_Parameter ;
    brick:hasAssociatedTag tag:Band,
        tag:Differential,
        tag:PID,
        tag:Point,
        tag:Pressure,
        tag:Proportional .

brick:Differential_Pressure_Sensor a owl:Class ;
    rdfs:label "Differential Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b223 ) ],
        brick:Pressure_Sensor ;
    skos:definition "Measures the difference between two applied pressures"@en ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Sensor .

brick:Differential_Pressure_Setpoint a owl:Class ;
    rdfs:label "Differential Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Pressure_Setpoint ;
    skos:definition "Sets differential pressure"@en ;
    brick:hasAssociatedTag tag:Differential,
        tag:Point,
        tag:Pressure,
        tag:Setpoint .

brick:Differential_Pressure_Setpoint_Limit a owl:Class ;
    rdfs:label "Differential Pressure Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b223 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint."@en ;
    brick:hasAssociatedTag tag:Differential,
        tag:Limit,
        tag:Parameter,
        tag:Point,
        tag:Pressure,
        tag:Setpoint .

brick:Electric_Current a brick:Quantity ;
    rdfs:label "Electric Current" ;
    qudt:applicableUnit unit:A,
        unit:A_Ab,
        unit:A_Stat,
        unit:BIOT,
        unit:KiloA,
        unit:MegaA,
        unit:MicroA,
        unit:MilliA,
        unit:NanoA,
        unit:PicoA,
        unit:PlanckCurrent ;
    brick:hasQUDTReference qudtqk:ElectricCurrent .

brick:Enthalpy a brick:Quantity ;
    rdfs:label "Enthalpy" ;
    qudt:applicableUnit unit:AttoJ,
        unit:BTU_IT,
        unit:BTU_TH,
        unit:CAL_IT,
        unit:CAL_TH,
        unit:ERG,
        unit:EV,
        unit:E_h,
        unit:ExaJ,
        unit:FT-LB_F,
        unit:FT-PDL,
        unit:FemtoJ,
        unit:GigaEV,
        unit:GigaJ,
        unit:GigaW-HR,
        unit:J,
        unit:KiloCAL,
        unit:KiloEV,
        unit:KiloJ,
        unit:KiloV-A-HR,
        unit:KiloV-A_Reactive-HR,
        unit:KiloW-HR,
        unit:MegaEV,
        unit:MegaJ,
        unit:MegaTOE,
        unit:MegaV-A-HR,
        unit:MegaV-A_Reactive-HR,
        unit:MegaW-HR,
        unit:MilliJ,
        unit:PetaJ,
        unit:PlanckEnergy,
        unit:QUAD,
        unit:THM_EEC,
        unit:THM_US,
        unit:TOE,
        unit:TeraJ,
        unit:TeraW-HR,
        unit:TonEnergy,
        unit:V-A-HR,
        unit:V-A_Reactive-HR,
        unit:W-HR,
        unit:W-SEC ;
    skos:definition "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)",
        "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)"@en ;
    brick:hasQUDTReference qudtqk:Enthalpy .

brick:Floor a owl:Class ;
    rdfs:label "Floor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b107 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Location ;
    owl:equivalentClass brick:Storey ;
    skos:definition "A level, typically representing a horizontal aggregation of spaces that are vertically bound. (referring to IFC)"@en ;
    brick:hasAssociatedTag tag:Floor,
        tag:Location .

brick:Ground_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Ground To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b1277 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Ground_Source_Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from the ground or groundwater and transfers it to a volume of air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump .

brick:Heat_Exchanger a owl:Class ;
    rdfs:label "Heat Exchanger" ;
    rdfs:seeAlso <file:///home/gabe/src/Brick/Brick/BEDES> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b458 ) ],
        brick:HVAC_Equipment ;
    owl:equivalentClass brick:HX ;
    skos:definition "A heat exchanger is a piece of equipment built for efficient heat transfer from one medium to another. The media may be separated by a solid wall to prevent mixing or they may be in direct contact"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Exchanger,
        tag:Heat .

brick:Heat_Pump a owl:Class ;
    rdfs:label "Heat Pump" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Heat_pump> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:HVAC_Equipment ;
    skos:definition "A device that transfers thermal energy in the opposite direction of spontaneous heat transfer by absorbing heat from a cold reservoir and releasing it into a warmer one."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump .

brick:Hot_Water_System a owl:Class ;
    rdfs:label "Hot Water System" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 _:f5900fa611e93444297e96170ad4d8b75b374 ) ],
        brick:Water_System ;
    skos:definition "The equipment, devices and conduits that handle the production and distribution of hot water in a building"@en ;
    brick:hasAssociatedTag tag:Hot,
        tag:System,
        tag:Water .

brick:Laboratory a owl:Class ;
    rdfs:label "Laboratory" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b395 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "facility acceptable to the local, national, or international recognized authority having jurisdiction and which provides uniform testing and examination procedures and standards for meeting design, manufacturing, and factory testing requirements."@en ;
    brick:hasAssociatedTag tag:Laboratory,
        tag:Location,
        tag:Room .

brick:Level a brick:Quantity ;
    rdfs:label "Level" ;
    qudt:applicableUnit unit:CentiM,
        unit:DeciM,
        unit:FT,
        unit:IN,
        unit:KiloM,
        unit:M,
        unit:MicroM,
        unit:MilliM,
        unit:YD ;
    qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L1I0M0H0T0D0> ;
    rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
    skos:broader qudtqk:Length ;
    skos:definition "Amount of substance in a container; typically measured in height" .

brick:Max_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Max Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint_Limit,
        brick:Max_Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Measurable a owl:Class ;
    rdfs:label "Measurable" ;
    rdfs:subClassOf brick:Class .

brick:PID_Parameter a owl:Class ;
    rdfs:label "PID Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:Parameter ;
    brick:hasAssociatedTag tag:PID,
        tag:Parameter,
        tag:Point .

brick:Particulate_Matter_Sensor a owl:Class ;
    rdfs:label "Particulate Matter Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b2445 _:f5900fa611e93444297e96170ad4d8b75b2446 ) ],
        brick:Air_Quality_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air_Quality ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Detects pollutants in the ambient air"@en ;
    brick:hasAssociatedTag tag:Matter,
        tag:Particulate,
        tag:Point,
        tag:Sensor .

brick:Power a brick:Quantity ;
    rdfs:label "Power" ;
    qudt:applicableUnit unit:BAR-L-PER-SEC,
        unit:BAR-M3-PER-SEC,
        unit:BTU_IT-PER-HR,
        unit:BTU_IT-PER-SEC,
        unit:ERG-PER-SEC,
        unit:FT-LB_F-PER-HR,
        unit:FT-LB_F-PER-MIN,
        unit:FT-LB_F-PER-SEC,
        unit:GigaW,
        unit:HP,
        unit:HP-PER-M,
        unit:HP-PER-V,
        unit:HP_Boiler,
        unit:HP_Brake,
        unit:HP_Electric,
        unit:HP_Metric,
        unit:J-PER-HR,
        unit:J-PER-SEC,
        unit:KiloCAL-PER-MIN,
        unit:KiloCAL-PER-SEC,
        unit:KiloW,
        unit:MegaJ-PER-SEC,
        unit:MegaPA-L-PER-SEC,
        unit:MegaPA-M3-PER-SEC,
        unit:MegaW,
        unit:MicroW,
        unit:MilliBAR-L-PER-SEC,
        unit:MilliBAR-M3-PER-SEC,
        unit:MilliW,
        unit:NanoW,
        unit:PA-L-PER-SEC,
        unit:PA-M3-PER-SEC,
        unit:PSI-IN3-PER-SEC,
        unit:PSI-M3-PER-SEC,
        unit:PSI-YD3-PER-SEC,
        unit:PicoW,
        unit:PlanckPower,
        unit:TON_FG,
        unit:TeraW,
        unit:W ;
    skos:definition "Power is the rate at which work is performed or energy is transmitted, or the amount of energy required or expended for a given unit of time. As a rate of change of work done or the energy of a subsystem, power is: (P = W/t), where (P) is power, (W) is work and {t} is time."@en ;
    brick:hasQUDTReference qudtqk:Power .

brick:Radiator a owl:Class ;
    rdfs:label "Radiator" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b900 ) ],
        brick:Terminal_Unit ;
    skos:definition "Heat exchangers designed to transfer thermal energy from one medium to another"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Radiator .

brick:Refrigerant a owl:Class,
        brick:Refrigerant ;
    rdfs:label "Refrigerant" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b1316 ) ],
        brick:Gas ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gas,
        tag:Refrigerant .

brick:Reset_Setpoint a owl:Class ;
    rdfs:label "Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Setpoints used in reset strategies"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Reset,
        tag:Setpoint .

brick:Return_Water a owl:Class,
        brick:Return_Water ;
    rdfs:label "Return Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Water ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Return,
        tag:Water .

brick:Safety_Equipment a owl:Class ;
    rdfs:label "Safety Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b825 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Safety .

brick:Security_Equipment a owl:Class ;
    rdfs:label "Security Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b20 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Security .

brick:Solid a owl:Class,
        brick:Solid ;
    rdfs:label "Solid" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b4029,
        brick:Substance ;
    skos:definition "one of the three states or phases of matter characterized by stability of dimensions, relative incompressibility, and molecular motion held to limited oscillation."@en ;
    brick:hasAssociatedTag tag:Solid .

brick:Static_Pressure a brick:Quantity ;
    rdfs:label "Static Pressure" ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CM_H2O,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_HG,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_HG,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PSI,
        unit:PlanckPressure,
        unit:TORR ;
    skos:broader brick:Pressure ;
    brick:hasQUDTReference qudtqk:StaticPressure .

brick:Static_Pressure_Sensor a owl:Class ;
    rdfs:label "Static Pressure Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b77 ) ],
        brick:Pressure_Sensor ;
    skos:definition "Measures resistance to airflow in a heating and cooling system's components and duct work"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Sensor,
        tag:Static .

brick:Supply_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Supply Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint ;
    owl:equivalentClass brick:Discharge_Air_Flow_Setpoint ;
    skos:definition "Sets supply air flow rate"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Setpoint,
        tag:Supply .

brick:Supply_Water a owl:Class,
        brick:Supply_Water ;
    rdfs:label "Supply Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Water ;
    owl:equivalentClass brick:Discharge_Water ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Supply,
        tag:Water .

brick:System_Status a owl:Class ;
    rdfs:label "System Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b374 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Status ;
    skos:definition "Indicates properties of the activity of a system"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Status,
        tag:System .

brick:Telecom_Room a owl:Class ;
    rdfs:label "Telecom Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1032 _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Room ;
    skos:definition "A class of spaces used to support telecommuncations and IT equipment"@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Room,
        tag:Space,
        tag:Telecom .

brick:Temperature_Alarm a owl:Class ;
    rdfs:label "Temperature Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates the off-normal conditions associated with temperature."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Temperature .

brick:Temperature_High_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature High Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b716 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Reset_Setpoint ;
    brick:hasAssociatedTag tag:High,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:Temperature_Low_Reset_Setpoint a owl:Class ;
    rdfs:label "Temperature Low Reset Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b724 _:f5900fa611e93444297e96170ad4d8b75b279 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Reset_Setpoint ;
    brick:hasAssociatedTag tag:Low,
        tag:Point,
        tag:Reset,
        tag:Setpoint,
        tag:Temperature .

brick:Temperature_Sensor a owl:Class ;
    rdfs:label "Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures temperature: the physical property of matter that quantitatively expresses the common notions of hot and cold"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:VFD a owl:Class ;
    rdfs:label "VFD" ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=vfd&submit=Search> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b1167 ) ],
        brick:Motor ;
    skos:definition "Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:VFD .

brick:Velocity_Pressure a brick:Quantity ;
    rdfs:label "Velocity Pressure" ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CM_H2O,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_HG,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_HG,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PSI,
        unit:PlanckPressure,
        unit:TORR ;
    skos:broader brick:Pressure ;
    skos:definition "Dynamic Pressure (indicated with q, or Q, and sometimes called velocity pressure) is the quantity defined by: (q = 1/2 * ρ v^{2}), where (using SI units),  (q) is dynamic pressure in (pascals), (ρ) is fluid density in (kg/m^{3}) (for example, density of air) and (v ) is fluid velocity in (m/s)."@en ;
    brick:hasQUDTReference qudtqk:DynamicPressure,
        brick:Dynamic_Pressure .

brick:Vertical_Space a owl:Class ;
    rdfs:label "Vertical Space" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b2775 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Space ;
    skos:definition "A class of spaces used to connect multiple floors or levels.."@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Space,
        tag:Vertical .

brick:Water_Flow_Sensor a owl:Class ;
    rdfs:label "Water Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of water"@en ;
    brick:hasAssociatedTag tag:Flow,
        tag:Point,
        tag:Sensor,
        tag:Water .

brick:Water_Source_Heat_Pump a owl:Class ;
    rdfs:label "Water Source Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b1450 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Heat_Pump ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source,
        tag:Water .

brick:Water_To_Air_Heat_Pump a owl:Class ;
    rdfs:label "Water To Air Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Water_Source_Heat_Pump ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Water .

brick:Water_Valve a owl:Class ;
    rdfs:label "Water Valve" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Valve ;
    skos:definition "A valve that modulates the flow of water"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Valve,
        tag:Water .

brick:Zone a owl:Class ;
    rdfs:label "Zone" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Location ;
    skos:definition "(1) a separately controlled heated or cooled space. (2) one occupied space or several occupied spaces with similar occupancy category, occupant density, zone air distribution effectiveness, and zone primary airflow per unit area. (3) space or group of spaces within a building for which the heating, cooling, or lighting requirements are sufficiently similar that desired conditions can be maintained throughout by a single controlling device."@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Zone .

brick:Zone_Air a owl:Class,
        brick:Zone_Air ;
    rdfs:label "Zone Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b100 ) ],
        brick:Air ;
    skos:definition "air inside a defined zone (e.g., corridors)."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas,
        tag:Zone .

brick:hasUnit a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range unit:Unit ;
    skos:definition "The QUDT unit associated with this Brick entity (usually a Brick Point instance or Entity Property)"@en .

brick:heatFlow a brick:EntityProperty ;
    rdfs:range brick:HeatFlowShape ;
    skos:definition "The direction of heat flow from the source-side to the load-side" .

tag:Angle a brick:Tag ;
    rdfs:label "Angle" .

tag:Battery a brick:Tag ;
    rdfs:label "Battery" .

tag:Elevator a brick:Tag ;
    rdfs:label "Elevator" .

tag:Entering a brick:Tag ;
    rdfs:label "Entering" .

tag:Frame a brick:Tag ;
    rdfs:label "Frame" .

tag:Frequency a brick:Tag ;
    rdfs:label "Frequency" .

tag:Fresh a brick:Tag ;
    rdfs:label "Fresh" .

tag:Generator a brick:Tag ;
    rdfs:label "Generator" .

tag:Grains a brick:Tag ;
    rdfs:label "Grains" .

tag:HVAC a brick:Tag ;
    rdfs:label "HVAC" .

tag:Heater a brick:Tag ;
    rdfs:label "Heater" .

tag:Intercom a brick:Tag ;
    rdfs:label "Intercom" .

tag:Lead a brick:Tag ;
    rdfs:label "Lead" .

tag:Leak a brick:Tag ;
    rdfs:label "Leak" .

tag:Lighting a brick:Tag ;
    rdfs:label "Lighting" .

tag:Lobby a brick:Tag ;
    rdfs:label "Lobby" .

tag:Overridden a brick:Tag ;
    rdfs:label "Overridden" .

tag:Parking a brick:Tag ;
    rdfs:label "Parking" .

tag:Reheat a brick:Tag ;
    rdfs:label "Reheat" .

tag:Smoke a brick:Tag ;
    rdfs:label "Smoke" .

tag:Surveillance a brick:Tag ;
    rdfs:label "Surveillance" .

tag:Thermal a brick:Tag ;
    rdfs:label "Thermal" .

tag:Tolerance a brick:Tag ;
    rdfs:label "Tolerance" .

tag:Variable a brick:Tag ;
    rdfs:label "Variable" .

tag:Volume a brick:Tag ;
    rdfs:label "Volume" .

unit:W qudt:symbol "W" .

brick:AHU a owl:Class ;
    rdfs:label "AHU" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b4380 ) ],
        brick:HVAC_Equipment ;
    skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
    brick:hasAssociatedTag tag:AHU,
        tag:Equipment .

brick:Air_Source_Heat_Pump a owl:Class ;
    rdfs:label "Air Source Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1450 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from a volume of air and transfers it to another medium such as water or air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Equipment,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Building a owl:Class ;
    rdfs:label "Building" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b156 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Location ;
    skos:definition "An independent unit of the built environment with a characteristic spatial structure, intended to serve at least one function or user activity [ISO 12006-2:2013]"@en,
        "a structure wholly or partially enclosed within exterior walls, or within exterior and party walls, and a roof, affording shelter to persons, animals, or property."@en ;
    brick:hasAssociatedTag tag:Building,
        tag:Location .

brick:Building_Meter a owl:Class ;
    rdfs:label "Building Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b156 ) ],
        brick:Meter ;
    skos:definition "A meter that measures usage or consumption of some media for a whole building"@en ;
    brick:hasAssociatedTag tag:Building,
        tag:Equipment,
        tag:Meter .

brick:Chilled_Water a owl:Class,
        brick:Chilled_Water ;
    rdfs:label "Chilled Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b176 ) ],
        brick:Water ;
    skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."@en ;
    brick:hasAssociatedTag tag:Chilled,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Chiller a owl:Class ;
    rdfs:label "Chiller" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b9 ) ],
        brick:HVAC_Equipment,
        brick:Heat_Pump ;
    skos:definition "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."@en ;
    brick:hasAssociatedTag tag:Chiller,
        tag:Equipment .

brick:Class a owl:Class .

brick:Common_Space a owl:Class ;
    rdfs:label "Common Space" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b57 _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Space ;
    skos:definition "A class of spaces that are used by multiple people at the same time"@en ;
    brick:hasAssociatedTag tag:Common,
        tag:Location,
        tag:Space .

brick:Damper a owl:Class ;
    rdfs:label "Damper" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b577 ) ],
        brick:HVAC_Equipment ;
    skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."@en ;
    brick:hasAssociatedTag tag:Damper,
        tag:Equipment .

brick:Dewpoint_Sensor a owl:Class ;
    rdfs:label "Dewpoint Sensor" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Dew_point> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b637 ) ],
        brick:Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Dewpoint ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor"@en ;
    brick:hasAssociatedTag tag:Dewpoint,
        tag:Point,
        tag:Sensor .

brick:Disable_Command a owl:Class ;
    rdfs:label "Disable Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b672 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Commands that disable functionality"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Disable,
        tag:Point .

brick:Discharge_Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint ;
    skos:definition "Sets discharge air flow"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Electric_Power a brick:Quantity ;
    rdfs:label "Electric Power" ;
    qudt:applicableUnit unit:BAR-L-PER-SEC,
        unit:BAR-M3-PER-SEC,
        unit:BTU_IT-PER-HR,
        unit:BTU_IT-PER-SEC,
        unit:ERG-PER-SEC,
        unit:FT-LB_F-PER-HR,
        unit:FT-LB_F-PER-MIN,
        unit:FT-LB_F-PER-SEC,
        unit:GigaW,
        unit:HP,
        unit:HP-PER-M,
        unit:HP-PER-V,
        unit:HP_Boiler,
        unit:HP_Brake,
        unit:HP_Electric,
        unit:HP_Metric,
        unit:J-PER-HR,
        unit:J-PER-SEC,
        unit:KiloCAL-PER-MIN,
        unit:KiloCAL-PER-SEC,
        unit:KiloW,
        unit:MegaJ-PER-SEC,
        unit:MegaPA-L-PER-SEC,
        unit:MegaPA-M3-PER-SEC,
        unit:MegaW,
        unit:MicroW,
        unit:MilliBAR-L-PER-SEC,
        unit:MilliBAR-M3-PER-SEC,
        unit:MilliW,
        unit:NanoW,
        unit:PA-L-PER-SEC,
        unit:PA-M3-PER-SEC,
        unit:PSI-IN3-PER-SEC,
        unit:PSI-M3-PER-SEC,
        unit:PSI-YD3-PER-SEC,
        unit:PicoW,
        unit:PlanckPower,
        unit:TON_FG,
        unit:TeraW,
        unit:W ;
    skos:broader brick:Power ;
    skos:definition "Electric Power is the rate at which electrical energy is transferred by an electric circuit. In the simple case of direct current circuits, electric power can be calculated as the product of the potential difference in the circuit (V) and the amount of current flowing in the circuit (I): (P = VI), where (P) is the power, (V) is the potential difference, and (I) is the current. However, in general electric power is calculated by taking the integral of the vector cross-product of the electrical and magnetic fields over a specified area."@en ;
    brick:hasQUDTReference qudtqk:ElectricPower .

brick:Filter a owl:Class ;
    rdfs:label "Filter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b256 ) ],
        brick:HVAC_Equipment ;
    skos:definition "Device to remove gases from a mixture of gases or to remove solid material from a fluid"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Filter .

brick:Hot_Water a owl:Class,
        brick:Hot_Water ;
    rdfs:label "Hot Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b193 ) ],
        brick:Water ;
    skos:definition "Hot water used for HVAC heating or supply to hot taps"@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Hot,
        tag:Liquid,
        tag:Water .

brick:Meter a owl:Class ;
    rdfs:label "Meter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b178 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    skos:definition "A device that measure usage or consumption of some media --- typically a form energy or power."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Meter .

brick:Min_Air_Flow_Setpoint_Limit a owl:Class ;
    rdfs:label "Min Air Flow Setpoint Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Flow_Setpoint_Limit,
        brick:Min_Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point,
        tag:Setpoint .

brick:Occupied_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Occupied Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1823 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Occupied,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:On_Off_Command a owl:Class ;
    rdfs:label "On Off Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1161 _:f5900fa611e93444297e96170ad4d8b75b937 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "An On/Off Command controls or reports the binary status of a control loop, relay or equipment activity"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Off,
        tag:On,
        tag:Point .

brick:Outside_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Outside Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b695 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of outside air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Outside,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Supply_Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Supply Water Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b92 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Water_Temperature_Setpoint ;
    skos:definition "Sets temperature of supply water"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Supply,
        tag:Temperature,
        tag:Water .

brick:Temperature_Deadband_Setpoint a owl:Class ;
    rdfs:label "Temperature Deadband Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b336 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Deadband_Setpoint,
        brick:Temperature_Setpoint ;
    skos:definition "Sets the size of a deadband of temperature"@en ;
    brick:hasAssociatedTag tag:Deadband,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Water_Alarm a owl:Class ;
    rdfs:label "Water Alarm" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Alarm ;
    skos:definition "An alarm that indicates water leaks."@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point,
        tag:Water .

brick:Zone_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Zone Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b100 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of zone air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Zone .

tag:Area a brick:Tag ;
    rdfs:label "Area" .

tag:Baseboard a brick:Tag ;
    rdfs:label "Baseboard" .

tag:Control a brick:Tag ;
    rdfs:label "Control" .

tag:Enclosed a brick:Tag ;
    rdfs:label "Enclosed" .

tag:Fault a brick:Tag ;
    rdfs:label "Fault" .

tag:Fixed a brick:Tag ;
    rdfs:label "Fixed" .

tag:Floor a brick:Tag ;
    rdfs:label "Floor" .

tag:Interface a brick:Tag ;
    rdfs:label "Interface" .

tag:Leaving a brick:Tag ;
    rdfs:label "Leaving" .

tag:Loss a brick:Tag ;
    rdfs:label "Loss" .

tag:Luminance a brick:Tag ;
    rdfs:label "Luminance" .

tag:Media a brick:Tag ;
    rdfs:label "Media" .

tag:Nonreversible a brick:Tag ;
    rdfs:label "Nonreversible" .

tag:Occupancy a brick:Tag ;
    rdfs:label "Occupancy" .

tag:Outdoor a brick:Tag ;
    rdfs:label "Outdoor" .

tag:Run a brick:Tag ;
    rdfs:label "Run" .

tag:Solar a brick:Tag ;
    rdfs:label "Solar" .

tag:Solid a brick:Tag ;
    rdfs:label "Solid" .

tag:Source a brick:Tag ;
    rdfs:label "Source" .

tag:Switch a brick:Tag ;
    rdfs:label "Switch" .

tag:Voltage a brick:Tag ;
    rdfs:label "Voltage" .

tag:Wash a brick:Tag ;
    rdfs:label "Wash" .

unit:ARCMIN qudt:symbol "'" .

unit:ARCSEC qudt:symbol "\"" .

unit:DEG qudt:symbol "°" .

unit:GON qudt:symbol "gon" .

unit:GRAD qudt:symbol "grad" .

unit:K qudt:symbol "K" .

unit:MicroRAD qudt:symbol "μrad" .

unit:MilliARCSEC qudt:symbol "mas" .

unit:MilliRAD qudt:symbol "mrad" .

unit:RAD qudt:symbol "rad" .

unit:REV qudt:symbol "rev" .

brick:Air_Flow_Setpoint a owl:Class ;
    rdfs:label "Air Flow Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Flow_Setpoint ;
    skos:definition "Sets air flow"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Setpoint .

brick:Cooling_Temperature_Setpoint a owl:Class ;
    rdfs:label "Cooling Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b69 ) ],
        brick:Temperature_Setpoint ;
    skos:definition "Sets temperature for cooling"@en ;
    brick:hasAssociatedTag tag:Cool,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Dewpoint a brick:Quantity ;
    rdfs:label "Dewpoint" ;
    qudt:applicableUnit unit:DEG_C,
        unit:DEG_F,
        unit:DEG_R,
        unit:K,
        unit:MilliDEG_C,
        unit:PlanckTemperature ;
    brick:hasQUDTReference qudtqk:DewPointTemperature .

brick:Discharge_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Discharge Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b708 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of discharge air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Discharge_Water a owl:Class,
        brick:Discharge_Water ;
    rdfs:label "Discharge Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Water ;
    brick:hasAssociatedTag tag:Discharge,
        tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:Ground_Source_Heat_Pump a owl:Class ;
    rdfs:label "Ground Source Heat Pump" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b1277 _:f5900fa611e93444297e96170ad4d8b75b1450 _:f5900fa611e93444297e96170ad4d8b75b86 _:f5900fa611e93444297e96170ad4d8b75b331 ) ],
        brick:Heat_Pump ;
    skos:definition "A heat pump that extracts thermal energy from the ground or groundwater and transfers it to another medium such as water or air."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Ground,
        tag:Heat,
        tag:Pump,
        tag:Source .

brick:Integral_Time_Parameter a owl:Class ;
    rdfs:label "Integral Time Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b14 _:f5900fa611e93444297e96170ad4d8b75b266 ) ],
        brick:Time_Parameter ;
    brick:hasAssociatedTag tag:Integral,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Time .

brick:Liquid a owl:Class,
        brick:Liquid ;
    rdfs:label "Liquid" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 ) ],
        brick:Fluid ;
    skos:definition "state of matter intermediate between crystalline substances and gases in which the volume of a substance, but not the shape, remains relatively constant."@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid .

brick:Start_Stop_Status a owl:Class ;
    rdfs:label "Start Stop Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b508 _:f5900fa611e93444297e96170ad4d8b75b509 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:On_Off_Status ;
    skos:definition "Indicates the active/inactive status of a control loop (but not equipment activities or relays -- use On/Off for this purpose)"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Start,
        tag:Status,
        tag:Stop .

brick:Supply_Air a owl:Class,
        brick:Supply_Air ;
    rdfs:label "Supply Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b92 ) ],
        brick:Air ;
    owl:equivalentClass brick:Discharge_Air ;
    skos:definition "(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas,
        tag:Supply .

brick:Temperature_Setpoint a owl:Class ;
    rdfs:label "Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Setpoint ;
    skos:definition "Sets temperature"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:sourceSideResource a brick:EntityProperty ;
    rdfs:range brick:ThermodynamicResourceShape ;
    skos:definition "The resource that is the other side of some thermodynamic process -- i.e. not the load. For example, the chilled water that cools the air" .

tag:Basin a brick:Tag ;
    rdfs:label "Basin" .

tag:Chiller a brick:Tag ;
    rdfs:label "Chiller" .

tag:Collection a brick:Tag ;
    rdfs:label "Collection" .

tag:Detection a brick:Tag ;
    rdfs:label "Detection" .

tag:Direction a brick:Tag ;
    rdfs:label "Direction" .

tag:Energy a brick:Tag ;
    rdfs:label "Energy" .

tag:Exchanger a brick:Tag ;
    rdfs:label "Exchanger" .

tag:Fire a brick:Tag ;
    rdfs:label "Fire" .

tag:Laboratory a brick:Tag ;
    rdfs:label "Laboratory" .

tag:Lockout a brick:Tag ;
    rdfs:label "Lockout" .

tag:Output a brick:Tag ;
    rdfs:label "Output" .

tag:Preheat a brick:Tag ;
    rdfs:label "Preheat" .

tag:Refrigerant a brick:Tag ;
    rdfs:label "Refrigerant" .

tag:Reversible a brick:Tag ;
    rdfs:label "Reversible" .

tag:Stack a brick:Tag ;
    rdfs:label "Stack" .

tag:Station a brick:Tag ;
    rdfs:label "Station" .

tag:Storage a brick:Tag ;
    rdfs:label "Storage" .

tag:Usage a brick:Tag ;
    rdfs:label "Usage" .

tag:VFD a brick:Tag ;
    rdfs:label "VFD" .

tag:Velocity a brick:Tag ;
    rdfs:label "Velocity" .

tag:Video a brick:Tag ;
    rdfs:label "Video" .

brick:Air_Flow_Sensor a owl:Class ;
    rdfs:label "Air Flow Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b44 _:f5900fa611e93444297e96170ad4d8b75b37 ) ],
        brick:Flow_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Flow ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the rate of flow of air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Flow,
        tag:Point,
        tag:Sensor .

brick:Effective_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Effective Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b852 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Effective,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:Exhaust_Air a owl:Class,
        brick:Exhaust_Air ;
    rdfs:label "Exhaust Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b76 ) ],
        brick:Air ;
    skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Exhaust,
        tag:Fluid,
        tag:Gas .

brick:Gas a owl:Class,
        brick:Gas ;
    rdfs:label "Gas" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 ) ],
        brick:Fluid ;
    skos:definition "state of matter in which substances exist in the form of nonaggregated molecules and which, within acceptable limits of accuracy, satisfy the ideal gas laws; usually a highly superheated vapor. See [[state]]."@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Gas .

brick:Heating_Temperature_Setpoint a owl:Class ;
    rdfs:label "Heating Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b86 ) ],
        brick:Temperature_Setpoint ;
    skos:definition "Sets temperature for heating"@en ;
    brick:hasAssociatedTag tag:Heat,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:On_Off_Status a owl:Class ;
    rdfs:label "On Off Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1161 _:f5900fa611e93444297e96170ad4d8b75b937 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Off_Status,
        brick:On_Status,
        brick:Status ;
    skos:definition "Indicates the on/off status of a control loop, relay or equipment"@en ;
    brick:hasAssociatedTag tag:Off,
        tag:On,
        tag:Point,
        tag:Status .

brick:Proportional_Band_Parameter a owl:Class ;
    rdfs:label "Proportional Band Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 _:f5900fa611e93444297e96170ad4d8b75b298 _:f5900fa611e93444297e96170ad4d8b75b299 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b267 ) ],
        brick:PID_Parameter ;
    brick:hasAssociatedTag tag:Band,
        tag:PID,
        tag:Parameter,
        tag:Point,
        tag:Proportional .

brick:Relative_Humidity_Sensor a owl:Class ;
    rdfs:label "Relative Humidity Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b1057 ) ],
        brick:Humidity_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Relative_Humidity ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the present state of absolute humidity relative to a maximum humidity given the same temperature"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Relative,
        tag:Sensor .

brick:Static_Pressure_Setpoint a owl:Class ;
    rdfs:label "Static Pressure Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b77 _:f5900fa611e93444297e96170ad4d8b75b78 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Pressure_Setpoint ;
    skos:definition "Sets static pressure"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Pressure,
        tag:Setpoint,
        tag:Static .

brick:Substance a owl:Class ;
    rdfs:subClassOf sosa:FeatureOfInterest,
        brick:Measurable .

brick:Terminal_Unit a owl:Class ;
    rdfs:label "Terminal Unit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 [ a owl:Restriction ;
                        owl:hasValue tag:Terminal ;
                        owl:onProperty brick:hasTag ] _:f5900fa611e93444297e96170ad4d8b75b1156 ) ],
        brick:HVAC_Equipment ;
    skos:definition "A device that regulates the volumetric flow rate and/or the temperature of the controlled medium."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Terminal,
        tag:Unit .

brick:Unoccupied_Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Unoccupied Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1864 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Air_Temperature_Setpoint ;
    skos:definition "Sets temperature of air when unoccupied"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Unoccupied .

tag:Average a brick:Tag ;
    rdfs:label "Average" .

tag:CO a brick:Tag ;
    rdfs:label "CO" .

tag:Coil a brick:Tag ;
    rdfs:label "Coil" .

tag:Distribution a brick:Tag ;
    rdfs:label "Distribution" .

tag:Gain a brick:Tag ;
    rdfs:label "Gain" .

tag:Motor a brick:Tag ;
    rdfs:label "Motor" .

tag:Standby a brick:Tag ;
    rdfs:label "Standby" .

tag:Vertical a brick:Tag ;
    rdfs:label "Vertical" .

brick:Air_Quality_Sensor a owl:Class ;
    rdfs:label "Air Quality Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b37 [ a owl:Restriction ;
                        owl:hasValue tag:Quality ;
                        owl:onProperty brick:hasTag ] ) ],
        brick:Sensor ;
    skos:definition "A sensor which provides a measure of air quality"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Quality,
        tag:Sensor .

brick:Discharge_Air a owl:Class,
        brick:Discharge_Air ;
    rdfs:label "Discharge Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b708 ) ],
        brick:Air ;
    skos:definition "the air exiting the registers (vents)."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Discharge,
        tag:Fluid,
        tag:Gas .

brick:Relative_Humidity a brick:Quantity ;
    rdfs:label "Relative Humidity" ;
    qudt:applicableUnit unit:UNITLESS ;
    skos:broader brick:Humidity ;
    skos:definition "Relative Humidity} is the ratio of the partial pressure of water vapor in an air-water mixture to the saturated vapor pressure of water at a prescribed temperature. The relative humidity of air depends not only on temperature but also on the pressure of the system of interest. Relative Humidity is also referred to as \\text{Relative Partial Pressure. Relative partial pressure is often referred to as (RH) and expressed in percent."@en ;
    brick:hasQUDTReference qudtqk:RelativeHumidity .

brick:System a owl:Class ;
    rdfs:label "System" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b374,
        brick:Class ;
    skos:definition "A System is a combination of equipment and auxiliary devices (e.g., controls, accessories, interconnecting means, and termi­nal elements) by which energy is transformed so it performs a specific function such as HVAC, service water heating, or lighting. (ASHRAE Dictionary)." ;
    brick:hasAssociatedTag tag:System .

brick:Valve a owl:Class ;
    rdfs:label "Valve" ;
    rdfs:seeAlso <https://en.wikipedia.org/wiki/Valve> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b385 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:HVAC_Equipment ;
    skos:definition "A device that regulates, directs or controls the flow of a fluid by opening, closing or partially obstructing various passageways"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Valve .

brick:Water_Temperature_Setpoint a owl:Class ;
    rdfs:label "Water Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b177 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Temperature_Setpoint ;
    skos:definition "Sets temperature of water"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint,
        tag:Temperature,
        tag:Water .

tag:Bypass a brick:Tag ;
    rdfs:label "Bypass" .

tag:Current a brick:Tag ;
    rdfs:label "Current" .

tag:Dewpoint a brick:Tag ;
    rdfs:label "Dewpoint" .

tag:Domestic a brick:Tag ;
    rdfs:label "Domestic" .

tag:Mixed a brick:Tag ;
    rdfs:label "Mixed" .

tag:Start a brick:Tag ;
    rdfs:label "Start" .

tag:Stop a brick:Tag ;
    rdfs:label "Stop" .

tag:Telecom a brick:Tag ;
    rdfs:label "Telecom" .

tag:Unit a brick:Tag ;
    rdfs:label "Unit" .

brick:Air_Humidity_Setpoint a owl:Class ;
    rdfs:label "Air Humidity Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b155 _:f5900fa611e93444297e96170ad4d8b75b15 _:f5900fa611e93444297e96170ad4d8b75b37 ) ],
        brick:Humidity_Setpoint ;
    brick:hasAssociatedTag tag:Air,
        tag:Humidity,
        tag:Point,
        tag:Setpoint .

brick:Air_Temperature_Sensor a owl:Class ;
    rdfs:label "Air Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b37 ) ],
        brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Air ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Sensor,
        tag:Temperature .

brick:Electrical_Equipment a owl:Class ;
    rdfs:label "Electrical Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b30 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    brick:hasAssociatedTag tag:Electrical,
        tag:Equipment .

brick:Enable_Command a owl:Class ;
    rdfs:label "Enable Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b378 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Command ;
    skos:definition "Commands that enable functionality"@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Enable,
        tag:Point .

brick:Fan a owl:Class ;
    rdfs:label "Fan" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b8 _:f5900fa611e93444297e96170ad4d8b75b138 ) ],
        brick:HVAC_Equipment ;
    skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport."@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:Fan .

brick:Max_Limit a owl:Class ;
    rdfs:label "Max Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b1782 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Limit ;
    skos:definition "A parameter that places an upper bound on the range of permitted values of a Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Max,
        tag:Parameter,
        tag:Point .

brick:Pressure a brick:Quantity ;
    rdfs:label "Pressure" ;
    qudt:applicableUnit unit:ATM,
        unit:ATM_T,
        unit:BAR,
        unit:BARAD,
        unit:BARYE,
        unit:CM_H2O,
        unit:CentiBAR,
        unit:CentiM_H2O,
        unit:CentiM_HG,
        unit:DYN-PER-CentiM2,
        unit:DecaPA,
        unit:DeciBAR,
        unit:FT_H2O,
        unit:FT_HG,
        unit:GM_F-PER-CentiM2,
        unit:GigaPA,
        unit:HectoBAR,
        unit:HectoPA,
        unit:IN_H2O,
        unit:IN_HG,
        unit:KIP_F-PER-IN2,
        unit:KiloBAR,
        unit:KiloGM_F-PER-CentiM2,
        unit:KiloGM_F-PER-M2,
        unit:KiloGM_F-PER-MilliM2,
        unit:KiloLB_F-PER-IN2,
        unit:KiloPA,
        unit:KiloPA_A,
        unit:LB_F-PER-FT2,
        unit:LB_F-PER-IN2,
        unit:MegaBAR,
        unit:MegaPA,
        unit:MicroATM,
        unit:MicroBAR,
        unit:MicroPA,
        unit:MicroTORR,
        unit:MilliBAR,
        unit:MilliM_H2O,
        unit:MilliM_HG,
        unit:MilliM_HGA,
        unit:MilliPA,
        unit:MilliTORR,
        unit:N-PER-CentiM2,
        unit:N-PER-M2,
        unit:N-PER-MilliM2,
        unit:PA,
        unit:PDL-PER-FT2,
        unit:PSI,
        unit:PlanckPressure,
        unit:TORR ;
    brick:hasQUDTReference qudtqk:Pressure .

brick:Water_Temperature_Sensor a owl:Class ;
    rdfs:label "Water Temperature Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Temperature_Sensor ;
    owl:equivalentClass [ owl:intersectionOf ( [ a owl:Restriction ;
                        owl:hasValue brick:Temperature ;
                        owl:onProperty brick:measures ] [ a owl:Restriction ;
                        owl:hasValue brick:Water ;
                        owl:onProperty brick:measures ] ) ] ;
    skos:definition "Measures the temperature of water"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor,
        tag:Temperature,
        tag:Water .

tag:Box a brick:Tag ;
    rdfs:label "Box" .

tag:Disable a brick:Tag ;
    rdfs:label "Disable" .

tag:Effective a brick:Tag ;
    rdfs:label "Effective" .

tag:Ground a brick:Tag ;
    rdfs:label "Ground" .

tag:Mode a brick:Tag ;
    rdfs:label "Mode" .

tag:Office a brick:Tag ;
    rdfs:label "Office" .

tag:Radiator a brick:Tag ;
    rdfs:label "Radiator" .

tag:Relative a brick:Tag ;
    rdfs:label "Relative" .

tag:Steam a brick:Tag ;
    rdfs:label "Steam" .

brick:Min_Limit a owl:Class ;
    rdfs:label "Min Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b2008 _:f5900fa611e93444297e96170ad4d8b75b390 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Limit ;
    skos:definition "A parameter that places a lower bound on the range of permitted values of a Setpoint."@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Min,
        tag:Parameter,
        tag:Point .

brick:Outside_Air a owl:Class,
        brick:Outside_Air ;
    rdfs:label "Outside Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b695 ) ],
        brick:Air ;
    skos:definition "air external to a defined zone (e.g., corridors)."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas,
        tag:Outside .

brick:Return_Air a owl:Class,
        brick:Return_Air ;
    rdfs:label "Return Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b345 ) ],
        brick:Air ;
    skos:definition "air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas,
        tag:Return .

brick:Space a owl:Class ;
    rdfs:label "Space" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b2 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Location ;
    skos:definition "A part of the physical world or a virtual world whose 3D spatial extent is bounded actually or theoretically, and provides for certain functions within the zone it is contained in."@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Space .

tag:Common a brick:Tag ;
    rdfs:label "Common" .

tag:Enthalpy a brick:Tag ;
    rdfs:label "Enthalpy" .

tag:Matter a brick:Tag ;
    rdfs:label "Matter" .

tag:Particulate a brick:Tag ;
    rdfs:label "Particulate" .

tag:Damper a brick:Tag ;
    rdfs:label "Damper" .

tag:Position a brick:Tag ;
    rdfs:label "Position" .

tag:Step a brick:Tag ;
    rdfs:label "Step" .

brick:Air_Quality a brick:Quantity ;
    rdfs:label "Air Quality" .

brick:Limit a owl:Class ;
    rdfs:label "Limit" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 _:f5900fa611e93444297e96170ad4d8b75b390 ) ],
        brick:Parameter ;
    skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Setpoint."@en,
        "A parameter that places an upper or lower bound on the range of permitted values of another point"@en ;
    brick:hasAssociatedTag tag:Limit,
        tag:Parameter,
        tag:Point .

brick:Parameter a owl:Class ;
    rdfs:label "Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "Parameter points are configuration settings used to guide the operation of equipment and control systems; for example they may provide bounds on valid setpoint values"@en ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point .

brick:Point a owl:Class ;
    rdfs:label "Point" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b13,
        brick:Class ;
    brick:hasAssociatedTag tag:Point .

tag:CO2 a brick:Tag ;
    rdfs:label "CO2" .

tag:Filter a brick:Tag ;
    rdfs:label "Filter" .

tag:Building a brick:Tag ;
    rdfs:label "Building" .

tag:Electrical a brick:Tag ;
    rdfs:label "Electrical" .

tag:Medium a brick:Tag ;
    rdfs:label "Medium" .

tag:Safety a brick:Tag ;
    rdfs:label "Safety" .

tag:Security a brick:Tag ;
    rdfs:label "Security" .

tag:Service a brick:Tag ;
    rdfs:label "Service" .

tag:Speed a brick:Tag ;
    rdfs:label "Speed" .

brick:Air_Temperature_Setpoint a owl:Class ;
    rdfs:label "Air Temperature Setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b37 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Temperature_Setpoint ;
    skos:definition "Sets temperature of air"@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Point,
        tag:Setpoint,
        tag:Temperature .

brick:loadSideResource a brick:EntityProperty ;
    rdfs:range brick:ThermodynamicResourceShape ;
    skos:definition "The resource that is the target of some thermodynamic process, e.g. the air that is heated or cooled" .

tag:Demand a brick:Tag ;
    rdfs:label "Demand" .

tag:Meter a brick:Tag ;
    rdfs:label "Meter" .

brick:Temperature_Parameter a owl:Class ;
    rdfs:label "Temperature Parameter" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b99 _:f5900fa611e93444297e96170ad4d8b75b52 ) ],
        brick:Parameter ;
    skos:definition "Parameters relevant to temperature-related systems and points"@en ;
    brick:hasAssociatedTag tag:Parameter,
        tag:Point,
        tag:Temperature .

tag:Power a brick:Tag ;
    rdfs:label "Power" .

brick:Location a owl:Class ;
    rdfs:label "Location" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b3,
        brick:Class ;
    brick:hasAssociatedTag tag:Location .

tag:Emergency a brick:Tag ;
    rdfs:label "Emergency" .

tag:On a brick:Tag ;
    rdfs:label "On" .

brick:Flow a brick:Quantity ;
    rdfs:label "Flow" ;
    qudt:applicableUnit unit:BBL_UK_PET-PER-DAY,
        unit:BBL_UK_PET-PER-HR,
        unit:BBL_UK_PET-PER-MIN,
        unit:BBL_UK_PET-PER-SEC,
        unit:BBL_US-PER-DAY,
        unit:BBL_US-PER-MIN,
        unit:BBL_US_PET-PER-HR,
        unit:BBL_US_PET-PER-SEC,
        unit:BU_UK-PER-DAY,
        unit:BU_UK-PER-HR,
        unit:BU_UK-PER-MIN,
        unit:BU_UK-PER-SEC,
        unit:BU_US_DRY-PER-DAY,
        unit:BU_US_DRY-PER-HR,
        unit:BU_US_DRY-PER-MIN,
        unit:BU_US_DRY-PER-SEC,
        unit:CentiM3-PER-DAY,
        unit:CentiM3-PER-HR,
        unit:CentiM3-PER-MIN,
        unit:CentiM3-PER-SEC,
        unit:DeciM3-PER-DAY,
        unit:DeciM3-PER-HR,
        unit:DeciM3-PER-MIN,
        unit:DeciM3-PER-SEC,
        unit:FT3-PER-DAY,
        unit:FT3-PER-HR,
        unit:FT3-PER-MIN,
        unit:FT3-PER-SEC,
        unit:GAL_UK-PER-DAY,
        unit:GAL_UK-PER-HR,
        unit:GAL_UK-PER-MIN,
        unit:GAL_UK-PER-SEC,
        unit:GAL_US-PER-HR,
        unit:GAL_US-PER-SEC,
        unit:GI_UK-PER-DAY,
        unit:GI_UK-PER-HR,
        unit:GI_UK-PER-MIN,
        unit:GI_UK-PER-SEC,
        unit:GI_US-PER-DAY,
        unit:GI_US-PER-HR,
        unit:GI_US-PER-MIN,
        unit:GI_US-PER-SEC,
        unit:IN3-PER-HR,
        unit:IN3-PER-MIN,
        unit:IN3-PER-SEC,
        unit:KiloL-PER-HR,
        unit:L-PER-DAY,
        unit:L-PER-HR,
        unit:L-PER-MIN,
        unit:L-PER-SEC,
        unit:M3-PER-DAY,
        unit:M3-PER-HR,
        unit:M3-PER-MIN,
        unit:M3-PER-SEC,
        unit:MilliL-PER-DAY,
        unit:MilliL-PER-HR,
        unit:MilliL-PER-MIN,
        unit:MilliL-PER-SEC,
        unit:OZ_VOL_UK-PER-DAY,
        unit:OZ_VOL_UK-PER-HR,
        unit:OZ_VOL_UK-PER-MIN,
        unit:OZ_VOL_UK-PER-SEC,
        unit:OZ_VOL_US-PER-DAY,
        unit:OZ_VOL_US-PER-HR,
        unit:OZ_VOL_US-PER-MIN,
        unit:OZ_VOL_US-PER-SEC,
        unit:PINT_UK-PER-DAY,
        unit:PINT_UK-PER-HR,
        unit:PINT_UK-PER-MIN,
        unit:PINT_UK-PER-SEC,
        unit:PINT_US-PER-DAY,
        unit:PINT_US-PER-HR,
        unit:PINT_US-PER-MIN,
        unit:PINT_US-PER-SEC,
        unit:PK_UK-PER-DAY,
        unit:PK_UK-PER-HR,
        unit:PK_UK-PER-MIN,
        unit:PK_UK-PER-SEC,
        unit:PK_US_DRY-PER-DAY,
        unit:PK_US_DRY-PER-HR,
        unit:PK_US_DRY-PER-MIN,
        unit:PK_US_DRY-PER-SEC,
        unit:QT_UK-PER-DAY,
        unit:QT_UK-PER-HR,
        unit:QT_UK-PER-MIN,
        unit:QT_UK-PER-SEC,
        unit:QT_US-PER-DAY,
        unit:QT_US-PER-HR,
        unit:QT_US-PER-MIN,
        unit:QT_US-PER-SEC,
        unit:YD3-PER-DAY,
        unit:YD3-PER-HR,
        unit:YD3-PER-MIN,
        unit:YD3-PER-SEC ;
    brick:hasQUDTReference qudtqk:VolumeFlowRate .

tag:Condenser a brick:Tag ;
    rdfs:label "Condenser" .

tag:Fan a brick:Tag ;
    rdfs:label "Fan" .

tag:Level a brick:Tag ;
    rdfs:label "Level" .

tag:Off a brick:Tag ;
    rdfs:label "Off" .

brick:Setpoint a owl:Class ;
    rdfs:label "Setpoint" ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint>,
        "https://xp20.ashrae.org/terminology/index.php?term=setpoint" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b15 ) ],
        brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Status ;
    skos:definition "A Setpoint is an input value at which the desired property is set"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Setpoint .

tag:Enable a brick:Tag ;
    rdfs:label "Enable" .

tag:Integral a brick:Tag ;
    rdfs:label "Integral" .

tag:Low a brick:Tag ;
    rdfs:label "Low" .

tag:Unoccupied a brick:Tag ;
    rdfs:label "Unoccupied" .

brick:EntityProperty a owl:Class ;
    rdfs:subClassOf owl:ObjectProperty .

brick:Equipment a owl:Class ;
    rdfs:label "Equipment" ;
    rdfs:subClassOf _:f5900fa611e93444297e96170ad4d8b75b8,
        brick:Class ;
    skos:definition "devices that serve all or part of the building and may include electric power, lighting, transportation, or service water heating, including, but not limited to, furnaces, boilers, air conditioners, heat pumps, chillers, water heaters, lamps, luminaires, ballasts, elevators, escalators, or other devices or installations."@en ;
    brick:hasAssociatedTag tag:Equipment .

tag:Band a brick:Tag ;
    rdfs:label "Band" .

brick:Water a owl:Class,
        brick:Water ;
    rdfs:label "Water" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b1636 _:f5900fa611e93444297e96170ad4d8b75b177 ) ],
        brick:Liquid ;
    skos:definition "transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C)."@en ;
    brick:hasAssociatedTag tag:Fluid,
        tag:Liquid,
        tag:Water .

brick:reversibleHeatFlow a brick:EntityProperty ;
    rdfs:range brick:TrueFalseShape ;
    skos:definition "Whether or not the heat flow operation is reversible" .

tag:Shed a brick:Tag ;
    rdfs:label "Shed" .

tag:Zone a brick:Tag ;
    rdfs:label "Zone" .

brick:Alarm a owl:Class ;
    rdfs:label "Alarm" ;
    rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=alarm> ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b43 ) ],
        brick:Point ;
    owl:disjointWith brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "Alarm points are signals (either audible or visual) that alert an operator to an off-normal condition which requires some form of corrective action"@en ;
    brick:hasAssociatedTag tag:Alarm,
        tag:Point .

tag:Deadband a brick:Tag ;
    rdfs:label "Deadband" .

tag:High a brick:Tag ;
    rdfs:label "High" .

tag:Proportional a brick:Tag ;
    rdfs:label "Proportional" .

brick:HVAC_Equipment a owl:Class ;
    rdfs:label "HVAC Equipment" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1283 _:f5900fa611e93444297e96170ad4d8b75b8 ) ],
        brick:Equipment ;
    skos:definition "See Heating_Ventilation_Air_Conditioning_System"@en ;
    brick:hasAssociatedTag tag:Equipment,
        tag:HVAC .

tag:Occupied a brick:Tag ;
    rdfs:label "Occupied" .

tag:Time a brick:Tag ;
    rdfs:label "Time" .

brick:Command a owl:Class ;
    rdfs:label "Command" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b63 ) ],
        brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint,
        brick:Status ;
    skos:definition "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."@en ;
    brick:hasAssociatedTag tag:Command,
        tag:Point .

tag:Exhaust a brick:Tag ;
    rdfs:label "Exhaust" .

tag:Gas a brick:Tag ;
    rdfs:label "Gas" .

tag:Valve a brick:Tag ;
    rdfs:label "Valve" .

brick:Temperature a brick:Quantity ;
    rdfs:label "Temperature" ;
    qudt:applicableUnit unit:DEG_F,
        unit:DEG_R,
        unit:K,
        unit:MilliDEG_C,
        unit:PlanckTemperature ;
    brick:hasQUDTReference qudtqk:ThermodynamicTemperature .

tag:Load a brick:Tag ;
    rdfs:label "Load" .

tag:Humidity a brick:Tag ;
    rdfs:label "Humidity" .

tag:Max a brick:Tag ;
    rdfs:label "Max" .

tag:Min a brick:Tag ;
    rdfs:label "Min" .

tag:Chilled a brick:Tag ;
    rdfs:label "Chilled" .

brick:Status a owl:Class ;
    rdfs:label "Status" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b280 ) ],
        brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Sensor,
        brick:Setpoint ;
    skos:definition "A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'"@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Status .

tag:Liquid a brick:Tag ;
    rdfs:label "Liquid" .

tag:Outside a brick:Tag ;
    rdfs:label "Outside" .

tag:Reset a brick:Tag ;
    rdfs:label "Reset" .

brick:Room a owl:Class ;
    rdfs:label "Room" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1 _:f5900fa611e93444297e96170ad4d8b75b3 ) ],
        brick:Space ;
    skos:definition "Base class for all more specific room types."@en ;
    brick:hasAssociatedTag tag:Location,
        tag:Room .

brick:Air a owl:Class,
        brick:Air ;
    rdfs:label "Air" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b1765 _:f5900fa611e93444297e96170ad4d8b75b188 _:f5900fa611e93444297e96170ad4d8b75b37 ) ],
        brick:Gas ;
    skos:definition "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."@en ;
    brick:hasAssociatedTag tag:Air,
        tag:Fluid,
        tag:Gas .

tag:Pump a brick:Tag ;
    rdfs:label "Pump" .

tag:System a brick:Tag ;
    rdfs:label "System" .

tag:Static a brick:Tag ;
    rdfs:label "Static" .

brick:value a owl:DatatypeProperty,
        owl:ObjectProperty ;
    rdfs:subPropertyOf qudt:value ;
    skos:definition "The basic value of an entity property" .

tag:Cool a brick:Tag ;
    rdfs:label "Cool" .

tag:Return a brick:Tag ;
    rdfs:label "Return" .

brick:Sensor a owl:Class ;
    rdfs:label "Sensor" ;
    rdfs:seeAlso "https://xp20.ashrae.org/terminology/index.php?term=Sensor" ;
    rdfs:subClassOf [ owl:intersectionOf ( _:f5900fa611e93444297e96170ad4d8b75b13 _:f5900fa611e93444297e96170ad4d8b75b28 ) ],
        brick:Point ;
    owl:disjointWith brick:Alarm,
        brick:Command,
        brick:Parameter,
        brick:Setpoint,
        brick:Status ;
    skos:definition "A Sensor is an input point that represents the value of a device or instrument designed to detect and measure a variable (ASHRAE Dictionary)."@en ;
    brick:hasAssociatedTag tag:Point,
        tag:Sensor .

tag:PID a brick:Tag ;
    rdfs:label "PID" .

tag:Fluid a brick:Tag ;
    rdfs:label "Fluid" .

tag:Alarm a brick:Tag ;
    rdfs:label "Alarm" .

tag:Command a brick:Tag ;
    rdfs:label "Command" .

tag:Hot a brick:Tag ;
    rdfs:label "Hot" .

tag:Limit a brick:Tag ;
    rdfs:label "Limit" .

tag:Differential a brick:Tag ;
    rdfs:label "Differential" .

tag:Status a brick:Tag ;
    rdfs:label "Status" .

tag:Room a brick:Tag ;
    rdfs:label "Room" .

tag:Discharge a brick:Tag ;
    rdfs:label "Discharge" .

tag:Space a brick:Tag ;
    rdfs:label "Space" .

tag:Flow a brick:Tag ;
    rdfs:label "Flow" .

brick:Quantity a owl:Class ;
    rdfs:subClassOf skos:Concept,
        sosa:ObservableProperty,
        brick:Measurable .

tag:Supply a brick:Tag ;
    rdfs:label "Supply" .

tag:Heat a brick:Tag ;
    rdfs:label "Heat" .

tag:Pressure a brick:Tag ;
    rdfs:label "Pressure" .

tag:Location a brick:Tag ;
    rdfs:label "Location" .

tag:Parameter a brick:Tag ;
    rdfs:label "Parameter" .

tag:Water a brick:Tag ;
    rdfs:label "Water" .

tag:Temperature a brick:Tag ;
    rdfs:label "Temperature" .

tag:Equipment a brick:Tag ;
    rdfs:label "Equipment" .

tag:Sensor a brick:Tag ;
    rdfs:label "Sensor" .

brick:measures a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Measurable ;
    owl:inverseOf brick:isMeasuredBy ;
    skos:definition "The subject measures a quantity or substance given by the object"@en .

tag:Setpoint a brick:Tag ;
    rdfs:label "Setpoint" .

tag:Air a brick:Tag ;
    rdfs:label "Air" .

brick:hasTag a owl:AsymmetricProperty,
        owl:IrreflexiveProperty,
        owl:ObjectProperty ;
    rdfs:range brick:Tag ;
    owl:inverseOf brick:isTagOf ;
    skos:definition "The subject has the given tag"@en .

brick:Tag a owl:Class .

tag:Point a brick:Tag ;
    rdfs:label "Point" .

_:f5900fa611e93444297e96170ad4d8b75b1207 a owl:Restriction ;
    owl:hasValue tag:Aid ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1224 a owl:Restriction ;
    owl:hasValue tag:Freeze ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1237 a owl:Restriction ;
    owl:hasValue tag:Frost ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1243 a owl:Restriction ;
    owl:hasValue tag:Fume ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1244 a owl:Restriction ;
    owl:hasValue tag:Hood ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1287 a owl:Restriction ;
    owl:hasValue tag:Hail ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1315 a owl:Restriction ;
    owl:hasValue tag:Recovery ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1330 a owl:Restriction ;
    owl:hasValue tag:Wheel ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1543 a owl:Restriction ;
    owl:hasValue tag:Humidifier ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1566 a owl:Restriction ;
    owl:hasValue tag:Ice ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1567 a owl:Restriction ;
    owl:hasValue tag:Tank ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1580 a owl:Restriction ;
    owl:hasValue tag:Intake ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1607 a owl:Restriction ;
    owl:hasValue tag:Lag ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1655 a owl:Restriction ;
    owl:hasValue tag:Shade ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1720 a owl:Restriction ;
    owl:hasValue tag:Luminaire ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1751 a owl:Restriction ;
    owl:hasValue tag:Maintenance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1760 a owl:Restriction ;
    owl:hasValue tag:Lounge ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1766 a owl:Restriction ;
    owl:hasValue tag:Makeup ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1777 a owl:Restriction ;
    owl:hasValue tag:Massage ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1804 a owl:Restriction ;
    owl:hasValue tag:Fequency ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b203 a owl:Restriction ;
    owl:hasValue tag:Riser ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b21 a owl:Restriction ;
    owl:hasValue tag:Access ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2173 a owl:Restriction ;
    owl:hasValue tag:Torque ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2296 a owl:Restriction ;
    owl:hasValue tag:Open ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2403 a owl:Restriction ;
    owl:hasValue tag:Wet ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2404 a owl:Restriction ;
    owl:hasValue tag:Bulb ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2417 a owl:Restriction ;
    owl:hasValue tag:Illuminance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2447 a owl:Restriction ;
    owl:hasValue tag:PM10 ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2454 a owl:Restriction ;
    owl:hasValue tag:PM1 ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2461 a owl:Restriction ;
    owl:hasValue tag:PM2.5 ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2510 a owl:Restriction ;
    owl:hasValue tag:Pre ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2555 a owl:Restriction ;
    owl:hasValue tag:Mechanical ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2570 a owl:Restriction ;
    owl:hasValue tag:Concentration ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2577 a owl:Restriction ;
    owl:hasValue tag:Rain ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2578 a owl:Restriction ;
    owl:hasValue tag:Duration ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2767 a owl:Restriction ;
    owl:hasValue tag:Reversing ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2780 a owl:Restriction ;
    owl:hasValue tag:Rooftop ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2793 a owl:Restriction ;
    owl:hasValue tag:Shower ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2819 a owl:Restriction ;
    owl:hasValue tag:Cycle ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2875 a owl:Restriction ;
    owl:hasValue tag:CRAC ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2921 a owl:Restriction ;
    owl:hasValue tag:Duct ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3125 a owl:Restriction ;
    owl:hasValue tag:Camera ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3147 a owl:Restriction ;
    owl:hasValue tag:TVOC ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3185 a owl:Restriction ;
    owl:hasValue tag:Transformer ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3202 a owl:Restriction ;
    owl:hasValue tag:Failure ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3283 a owl:Restriction ;
    owl:hasValue tag:Operating ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3289 a owl:Restriction ;
    owl:hasValue tag:Ventilation ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3313 a owl:Restriction ;
    owl:hasValue tag:Adjust ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3348 a owl:Restriction ;
    owl:hasValue tag:Wind ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3411 a owl:Restriction ;
    owl:hasValue tag:AED ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3412 a owl:Restriction ;
    owl:hasValue tag:Defibrillator ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3615 a owl:Restriction ;
    owl:hasValue tag:Conditioning ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b38 a owl:Restriction ;
    owl:hasValue tag:Cooled ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3917 a owl:Restriction ;
    owl:hasValue tag:Oil ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b4214 a owl:Restriction ;
    owl:hasValue tag:NVR ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b4380 a owl:Restriction ;
    owl:hasValue tag:AHU ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b443 a owl:Restriction ;
    owl:hasValue tag:Food ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b468 a owl:Restriction ;
    owl:hasValue tag:Isolation ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b51 a owl:Restriction ;
    owl:hasValue tag:Delay ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b540 a owl:Restriction ;
    owl:hasValue tag:Cooling ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b541 a owl:Restriction ;
    owl:hasValue tag:Tower ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b567 a owl:Restriction ;
    owl:hasValue tag:Override ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b600 a owl:Restriction ;
    owl:hasValue tag:Conductivity ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b601 a owl:Restriction ;
    owl:hasValue tag:Deionised ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b616 a owl:Restriction ;
    owl:hasValue tag:Deionized ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b622 a owl:Restriction ;
    owl:hasValue tag:Derivative ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b836 a owl:Restriction ;
    owl:hasValue tag:Drive ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b846 a owl:Restriction ;
    owl:hasValue tag:Economizer ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b902 a owl:Restriction ;
    owl:hasValue tag:Electric ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b963 a owl:Restriction ;
    owl:hasValue tag:Entrance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1008 a owl:Restriction ;
    owl:hasValue tag:Entering ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b111 a owl:Restriction ;
    owl:hasValue tag:Battery ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1232 a owl:Restriction ;
    owl:hasValue tag:Fresh ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1283 a owl:Restriction ;
    owl:hasValue tag:HVAC ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1375 a owl:Restriction ;
    owl:hasValue tag:Thermal ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1553 a owl:Restriction ;
    owl:hasValue tag:Tolerance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1558 a owl:Restriction ;
    owl:hasValue tag:Frame ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1606 a owl:Restriction ;
    owl:hasValue tag:Lead ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1630 a owl:Restriction ;
    owl:hasValue tag:Lighting ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2311 a owl:Restriction ;
    owl:hasValue tag:Frequency ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2362 a owl:Restriction ;
    owl:hasValue tag:Grains ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2425 a owl:Restriction ;
    owl:hasValue tag:Overridden ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2468 a owl:Restriction ;
    owl:hasValue tag:Parking ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2599 a owl:Restriction ;
    owl:hasValue tag:Reheat ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2831 a owl:Restriction ;
    owl:hasValue tag:Angle ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3124 a owl:Restriction ;
    owl:hasValue tag:Surveillance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3269 a owl:Restriction ;
    owl:hasValue tag:Variable ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b409 a owl:Restriction ;
    owl:hasValue tag:Heater ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b450 a owl:Restriction ;
    owl:hasValue tag:Leak ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b489 a owl:Restriction ;
    owl:hasValue tag:Volume ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b737 a owl:Restriction ;
    owl:hasValue tag:Smoke ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b909 a owl:Restriction ;
    owl:hasValue tag:Elevator ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b922 a owl:Restriction ;
    owl:hasValue tag:Generator ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b931 a owl:Restriction ;
    owl:hasValue tag:Intercom ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b964 a owl:Restriction ;
    owl:hasValue tag:Lobby ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b107 a owl:Restriction ;
    owl:hasValue tag:Floor ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1171 a owl:Restriction ;
    owl:hasValue tag:Fault ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b125 a owl:Restriction ;
    owl:hasValue tag:Voltage ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b130 a owl:Restriction ;
    owl:hasValue tag:Outdoor ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b131 a owl:Restriction ;
    owl:hasValue tag:Area ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1450 a owl:Restriction ;
    owl:hasValue tag:Source ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b149 a owl:Restriction ;
    owl:hasValue tag:Media ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1568 a owl:Restriction ;
    owl:hasValue tag:Leaving ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1726 a owl:Restriction ;
    owl:hasValue tag:Luminance ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2193 a owl:Restriction ;
    owl:hasValue tag:Nonreversible ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b22 a owl:Restriction ;
    owl:hasValue tag:Control ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2212 a owl:Restriction ;
    owl:hasValue tag:Occupancy ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2540 a owl:Restriction ;
    owl:hasValue tag:Enclosed ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2784 a owl:Restriction ;
    owl:hasValue tag:Run ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2830 a owl:Restriction ;
    owl:hasValue tag:Solar ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b4029 a owl:Restriction ;
    owl:hasValue tag:Solid ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b45 a owl:Restriction ;
    owl:hasValue tag:Loss ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b666 a owl:Restriction ;
    owl:hasValue tag:Interface ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b667 a owl:Restriction ;
    owl:hasValue tag:Switch ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b684 a owl:Restriction ;
    owl:hasValue tag:Fixed ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b826 a owl:Restriction ;
    owl:hasValue tag:Wash ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b901 a owl:Restriction ;
    owl:hasValue tag:Baseboard ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1000 a owl:Restriction ;
    owl:hasValue tag:Usage ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1071 a owl:Restriction ;
    owl:hasValue tag:Stack ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b112 a owl:Restriction ;
    owl:hasValue tag:Energy ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1125 a owl:Restriction ;
    owl:hasValue tag:Velocity ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b113 a owl:Restriction ;
    owl:hasValue tag:Storage ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1167 a owl:Restriction ;
    owl:hasValue tag:VFD ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1193 a owl:Restriction ;
    owl:hasValue tag:Fire ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1316 a owl:Restriction ;
    owl:hasValue tag:Refrigerant ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1405 a owl:Restriction ;
    owl:hasValue tag:Lockout ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2159 a owl:Restriction ;
    owl:hasValue tag:Direction ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2310 a owl:Restriction ;
    owl:hasValue tag:Output ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2518 a owl:Restriction ;
    owl:hasValue tag:Preheat ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2743 a owl:Restriction ;
    owl:hasValue tag:Reversible ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3123 a owl:Restriction ;
    owl:hasValue tag:Video ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b395 a owl:Restriction ;
    owl:hasValue tag:Laboratory ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b407 a owl:Restriction ;
    owl:hasValue tag:Collection ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b408 a owl:Restriction ;
    owl:hasValue tag:Basin ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b458 a owl:Restriction ;
    owl:hasValue tag:Exchanger ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b738 a owl:Restriction ;
    owl:hasValue tag:Detection ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b827 a owl:Restriction ;
    owl:hasValue tag:Station ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b9 a owl:Restriction ;
    owl:hasValue tag:Chiller ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1256 a owl:Restriction ;
    owl:hasValue tag:Distribution ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2154 a owl:Restriction ;
    owl:hasValue tag:Motor ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b233 a owl:Restriction ;
    owl:hasValue tag:CO ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b261 a owl:Restriction ;
    owl:hasValue tag:Coil ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2775 a owl:Restriction ;
    owl:hasValue tag:Vertical ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2876 a owl:Restriction ;
    owl:hasValue tag:Standby ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b621 a owl:Restriction ;
    owl:hasValue tag:Gain ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b70 a owl:Restriction ;
    owl:hasValue tag:Average ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1032 a owl:Restriction ;
    owl:hasValue tag:Telecom ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1156 a owl:Restriction ;
    owl:hasValue tag:Unit ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b206 a owl:Restriction ;
    owl:hasValue tag:Bypass ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2118 a owl:Restriction ;
    owl:hasValue tag:Mixed ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b508 a owl:Restriction ;
    owl:hasValue tag:Start ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b509 a owl:Restriction ;
    owl:hasValue tag:Stop ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b562 a owl:Restriction ;
    owl:hasValue tag:Current ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b637 a owl:Restriction ;
    owl:hasValue tag:Dewpoint ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b793 a owl:Restriction ;
    owl:hasValue tag:Domestic ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1057 a owl:Restriction ;
    owl:hasValue tag:Relative ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1277 a owl:Restriction ;
    owl:hasValue tag:Ground ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b142 a owl:Restriction ;
    owl:hasValue tag:Box ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2894 a owl:Restriction ;
    owl:hasValue tag:Steam ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b556 a owl:Restriction ;
    owl:hasValue tag:Office ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b62 a owl:Restriction ;
    owl:hasValue tag:Mode ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b672 a owl:Restriction ;
    owl:hasValue tag:Disable ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b852 a owl:Restriction ;
    owl:hasValue tag:Effective ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b900 a owl:Restriction ;
    owl:hasValue tag:Radiator ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2445 a owl:Restriction ;
    owl:hasValue tag:Particulate ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2446 a owl:Restriction ;
    owl:hasValue tag:Matter ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b57 a owl:Restriction ;
    owl:hasValue tag:Common ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b673 a owl:Restriction ;
    owl:hasValue tag:Enthalpy ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b317 a owl:Restriction ;
    owl:hasValue tag:Step ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b577 a owl:Restriction ;
    owl:hasValue tag:Damper ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b578 a owl:Restriction ;
    owl:hasValue tag:Position ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b222 a owl:Restriction ;
    owl:hasValue tag:CO2 ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b256 a owl:Restriction ;
    owl:hasValue tag:Filter ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b118 a owl:Restriction ;
    owl:hasValue tag:Service ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b156 a owl:Restriction ;
    owl:hasValue tag:Building ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1899 a owl:Restriction ;
    owl:hasValue tag:Medium ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b20 a owl:Restriction ;
    owl:hasValue tag:Security ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b30 a owl:Restriction ;
    owl:hasValue tag:Electrical ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b651 a owl:Restriction ;
    owl:hasValue tag:Speed ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b825 a owl:Restriction ;
    owl:hasValue tag:Safety ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b178 a owl:Restriction ;
    owl:hasValue tag:Meter ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b68 a owl:Restriction ;
    owl:hasValue tag:Demand ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b29 a owl:Restriction ;
    owl:hasValue tag:Power ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1161 a owl:Restriction ;
    owl:hasValue tag:On ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b828 a owl:Restriction ;
    owl:hasValue tag:Emergency ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b138 a owl:Restriction ;
    owl:hasValue tag:Fan ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b228 a owl:Restriction ;
    owl:hasValue tag:Level ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b455 a owl:Restriction ;
    owl:hasValue tag:Condenser ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b937 a owl:Restriction ;
    owl:hasValue tag:Off ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1864 a owl:Restriction ;
    owl:hasValue tag:Unoccupied ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b266 a owl:Restriction ;
    owl:hasValue tag:Integral ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b378 a owl:Restriction ;
    owl:hasValue tag:Enable ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b724 a owl:Restriction ;
    owl:hasValue tag:Low ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b299 a owl:Restriction ;
    owl:hasValue tag:Band ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b100 a owl:Restriction ;
    owl:hasValue tag:Zone ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b278 a owl:Restriction ;
    owl:hasValue tag:Shed ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b298 a owl:Restriction ;
    owl:hasValue tag:Proportional ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b336 a owl:Restriction ;
    owl:hasValue tag:Deadband ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b716 a owl:Restriction ;
    owl:hasValue tag:High ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b14 a owl:Restriction ;
    owl:hasValue tag:Time ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1823 a owl:Restriction ;
    owl:hasValue tag:Occupied ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b188 a owl:Restriction ;
    owl:hasValue tag:Gas ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b385 a owl:Restriction ;
    owl:hasValue tag:Valve ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b76 a owl:Restriction ;
    owl:hasValue tag:Exhaust ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b277 a owl:Restriction ;
    owl:hasValue tag:Load ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b155 a owl:Restriction ;
    owl:hasValue tag:Humidity ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1782 a owl:Restriction ;
    owl:hasValue tag:Max ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2008 a owl:Restriction ;
    owl:hasValue tag:Min ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b176 a owl:Restriction ;
    owl:hasValue tag:Chilled ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1636 a owl:Restriction ;
    owl:hasValue tag:Liquid ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b279 a owl:Restriction ;
    owl:hasValue tag:Reset ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b695 a owl:Restriction ;
    owl:hasValue tag:Outside ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b331 a owl:Restriction ;
    owl:hasValue tag:Pump ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b77 a owl:Restriction ;
    owl:hasValue tag:Static ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b345 a owl:Restriction ;
    owl:hasValue tag:Return ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b374 a owl:Restriction ;
    owl:hasValue tag:System ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b69 a owl:Restriction ;
    owl:hasValue tag:Cool ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b267 a owl:Restriction ;
    owl:hasValue tag:PID ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1765 a owl:Restriction ;
    owl:hasValue tag:Fluid ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b43 a owl:Restriction ;
    owl:hasValue tag:Alarm ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b63 a owl:Restriction ;
    owl:hasValue tag:Command ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b193 a owl:Restriction ;
    owl:hasValue tag:Hot ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b390 a owl:Restriction ;
    owl:hasValue tag:Limit ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b223 a owl:Restriction ;
    owl:hasValue tag:Differential ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b280 a owl:Restriction ;
    owl:hasValue tag:Status ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b1 a owl:Restriction ;
    owl:hasValue tag:Room ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b2 a owl:Restriction ;
    owl:hasValue tag:Space ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b708 a owl:Restriction ;
    owl:hasValue tag:Discharge ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b44 a owl:Restriction ;
    owl:hasValue tag:Flow ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b92 a owl:Restriction ;
    owl:hasValue tag:Supply ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b86 a owl:Restriction ;
    owl:hasValue tag:Heat ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b78 a owl:Restriction ;
    owl:hasValue tag:Pressure ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b3 a owl:Restriction ;
    owl:hasValue tag:Location ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b52 a owl:Restriction ;
    owl:hasValue tag:Parameter ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b177 a owl:Restriction ;
    owl:hasValue tag:Water ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b8 a owl:Restriction ;
    owl:hasValue tag:Equipment ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b99 a owl:Restriction ;
    owl:hasValue tag:Temperature ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b28 a owl:Restriction ;
    owl:hasValue tag:Sensor ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b15 a owl:Restriction ;
    owl:hasValue tag:Setpoint ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b37 a owl:Restriction ;
    owl:hasValue tag:Air ;
    owl:onProperty brick:hasTag .

_:f5900fa611e93444297e96170ad4d8b75b13 a owl:Restriction ;
    owl:hasValue tag:Point ;
    owl:onProperty brick:hasTag .
