prefix dc: <http://purl.org/dc/elements/1.1/>
prefix dcterms: <http://purl.org/dc/terms/>
prefix err: <http://www.w3.org/2005/xqt-errors#>
prefix fn: <http://www.w3.org/2005/xpath-functions#>
prefix foaf: <http://xmlns.com/foaf/0.1/>
prefix fti: <http://franz.com/ns/allegrograph/2.2/textindex/>
prefix keyword: <http://franz.com/ns/keyword#>
prefix nd: <http://franz.com/ns/allegrograph/5.0/geo/nd#>
prefix ndfn: <http://franz.com/ns/allegrograph/5.0/geo/nd/fn#>
prefix owl: <http://www.w3.org/2002/07/owl#>
prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#>
prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#>
prefix skos: <http://www.w3.org/2004/02/skos/core#>
prefix xs: <http://www.w3.org/2001/XMLSchema#>
prefix xsd: <http://www.w3.org/2001/XMLSchema#>
<http://qudt.org/vocab/quantitykind/PowerFactor> owl:sameAs <http://qudt.org/vocab/quantitykind/PowerFactor>, <https://brickschema.org/schema/1.1/Brick#Power_Factor> ;
  rdfs:label "Power Factor" ;
  skos:definition "Power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/BrickTag#Manual> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status> ;
  rdfs:label "Manual" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor> rdfs:label "Chilled Water Supply Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx497, _:b7DD333FBx505, _:b7DD333FBx5813, _:b7DD333FBx5820, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor>, _:b7DD333FBx505 ;
  skos:definition "Measures the temperature of chilled water that is supplied from a chiller"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Chilled>, <https://brickschema.org/schema/1.1/BrickTag#Chilled> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor> rdfs:label "Supply Air Flow Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5136, _:b7DD333FBx5136, _:b7DD333FBx5143, _:b7DD333FBx5340, _:b7DD333FBx5347, _:b7DD333FBx5449, _:b7DD333FBx5454, _:b7DD333FBx6587, _:b7DD333FBx6593, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor>, _:b7DD333FBx5143 ;
  skos:definition "Measures the rate of flow of supply air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint> rdfs:label "Discharge Air Flow Reset Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5332, _:b7DD333FBx6371, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint> ;
  skos:definition "Setpoints used in Reset strategies"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Leaving> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor> ;
  rdfs:label "Leaving" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#CO> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#CO>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid> ;
  rdfs:label "CO" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#CO>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx6227, _:b7DD333FBx6537 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#CO> ;
  skos:definition "Carbon Monoxide in the vapor phase"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#CO>, <https://brickschema.org/schema/1.1/BrickTag#CO>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#CO>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx257, _:b7DD333FBx330, _:b7DD333FBx4047, _:b7DD333FBx6227, _:b7DD333FBx6537 .
<https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter> rdfs:label "Hot Water Meter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Meter>, <https://brickschema.org/schema/1.1/Brick#Water_Meter>, _:b7DD333FBx3, _:b7DD333FBx4628, _:b7DD333FBx6187, _:b7DD333FBx6350 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter> ;
  skos:definition "A meter that measures the usage or consumption of hot water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Fire_Sensor> rdfs:label "Fire Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Fire_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1498, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Fire_Sensor> ;
  skos:definition "Measures the presence of fire"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Fire>, <https://brickschema.org/schema/1.1/BrickTag#Fire> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor> rdfs:label "Domestic Hot Water Supply Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx1015, _:b7DD333FBx5946, _:b7DD333FBx5954, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor> ;
  skos:definition "Measures the temperature of domestic water supplied by a hot water system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Domestic>, <https://brickschema.org/schema/1.1/BrickTag#Domestic> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#System_Enable_Command> rdfs:label "System Enable Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5746, _:b7DD333FBx6673, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#System_Enable_Command> ;
  skos:definition "Enables operation of a system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint> rdfs:label "Supply Air Temperature Low Reset Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3543, _:b7DD333FBx3543, _:b7DD333FBx3552, _:b7DD333FBx4326, _:b7DD333FBx5752, _:b7DD333FBx5880, _:b7DD333FBx6371, _:b7DD333FBx6427, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter> rdfs:label "Heating Discharge Air Temperature Proportional Band Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx1673, _:b7DD333FBx4577, _:b7DD333FBx4577, _:b7DD333FBx5729, _:b7DD333FBx5870, _:b7DD333FBx6354, _:b7DD333FBx6615, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/unit/BIOT> <http://qudt.org/schema/qudt/symbol> "Bi" .
<https://brickschema.org/schema/1.1/Brick#Final_Filter> rdfs:label "Final Filter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Final_Filter>, <https://brickschema.org/schema/1.1/Brick#Filter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1479, _:b7DD333FBx1583, _:b7DD333FBx5927 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Final_Filter> ;
  skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Final>, <https://brickschema.org/schema/1.1/BrickTag#Final>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor> rdfs:label "Differential Supply Return Water Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx826, _:b7DD333FBx6075, _:b7DD333FBx6082, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor> ;
  skos:definition "Measures the difference in temperature between return and supply water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter> rdfs:label "Static Pressure Step Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5119, _:b7DD333FBx6124, _:b7DD333FBx6354, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor> rdfs:label "Return Air Humidity Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3171, _:b7DD333FBx3179, _:b7DD333FBx4652, _:b7DD333FBx4657, _:b7DD333FBx6624, _:b7DD333FBx6631, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor>, _:b7DD333FBx3179 ;
  skos:definition "Measures the relative humidity of return air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Relative>, <https://brickschema.org/schema/1.1/BrickTag#Relative> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint> rdfs:label "Occupied Cooling Temperature Deadband Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2655, _:b7DD333FBx6263, _:b7DD333FBx6460, _:b7DD333FBx6519, _:b7DD333FBx6566, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint> ;
  skos:definition "Sets the size of a deadband of temperature for cooling when occupied"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint> rdfs:label "Air Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4492, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint> ;
  skos:definition "Sets air flow"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Rooftop> rdfs:label "Rooftop" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Rooftop>, <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey>, <https://brickschema.org/schema/1.1/Brick#Location>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx3247, _:b7DD333FBx5131, _:b7DD333FBx5931 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Rooftop> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Rooftop>, <https://brickschema.org/schema/1.1/BrickTag#Rooftop>, <https://brickschema.org/schema/1.1/BrickTag#Floor>, <https://brickschema.org/schema/1.1/BrickTag#Floor> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command> rdfs:label "Zone Standby Load Shed Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Standby_Load_Shed_Command>, _:b7DD333FBx11, _:b7DD333FBx3961, _:b7DD333FBx5104, _:b7DD333FBx5545, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Standby>, <https://brickschema.org/schema/1.1/BrickTag#Standby>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Gas_Distribution> rdfs:label "Gas Distribution" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Gas_Distribution>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1561 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Gas_Distribution> ;
  skos:definition "Utilize a gas distribution source to represent how gas is distributed across multiple destinations"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Distribution>, <https://brickschema.org/schema/1.1/BrickTag#Distribution>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Gas> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Filter> rdfs:label "Filter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Filter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx5927 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Filter> ;
  skos:definition "Device to remove gases from a mixture of gases or to remove solid material from a fluid"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Chilled> ;
  rdfs:label "Supply Chilled Water" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water>, <https://brickschema.org/schema/1.1/Brick#Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Water>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Liquid>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx5896, _:b7DD333FBx6129, _:b7DD333FBx6129, _:b7DD333FBx6397, _:b7DD333FBx6454, _:b7DD333FBx6493, _:b7DD333FBx6531, _:b7DD333FBx6732 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Chilled>, <https://brickschema.org/schema/1.1/BrickTag#Chilled> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Discharge_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Discharge_Water>, <https://brickschema.org/schema/1.1/Brick#Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Water>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Liquid>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx145, _:b7DD333FBx241, _:b7DD333FBx243, _:b7DD333FBx903, _:b7DD333FBx1993, _:b7DD333FBx4047, _:b7DD333FBx5896, _:b7DD333FBx6129, _:b7DD333FBx6397, _:b7DD333FBx6454, _:b7DD333FBx6493, _:b7DD333FBx6531, _:b7DD333FBx6732 .
<https://brickschema.org/schema/1.1/BrickTag#Phone> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Emergency_Phone> ;
  rdfs:label "Phone" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint> rdfs:label "Air Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6566, _:b7DD333FBx6700, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint> ;
  skos:definition "Sets temperature of air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint> rdfs:label "Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6566, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint> ;
  skos:definition "Sets temperature"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Coil> rdfs:seeAlso <file:///home/kiithnabaal/brick/code/Brick/ASHRAE> ;
  rdfs:label "Coil" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Coil>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger>, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#HX>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx4536, _:b7DD333FBx5322, _:b7DD333FBx6326 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Coil> ;
  skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Coil>, <https://brickschema.org/schema/1.1/BrickTag#Coil> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Energy> rdfs:label "Energy" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> .
<https://brickschema.org/schema/1.1/Brick#Even_Month_Status> rdfs:label "Even Month Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Even_Month_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1276, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Even_Month_Status> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Even>, <https://brickschema.org/schema/1.1/BrickTag#Even>, <https://brickschema.org/schema/1.1/BrickTag#Month>, <https://brickschema.org/schema/1.1/BrickTag#Month> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Effective> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Cooling_Setpoint> ;
  rdfs:label "Effective" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status> rdfs:label "Manual Auto Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2152, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status> ;
  skos:definition "Indicates if a system is under manual or automatic operation"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Manual>, <https://brickschema.org/schema/1.1/BrickTag#Manual>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Auto>, <https://brickschema.org/schema/1.1/BrickTag#Auto>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#CAV> rdfs:label "CAV" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#CAV>, <https://brickschema.org/schema/1.1/Brick#Equipment>, <https://brickschema.org/schema/1.1/Brick#Terminal_Unit>, <https://brickschema.org/schema/1.1/Brick#Terminal_Unit>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Constant_Air_Volume_Box>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx598, _:b7DD333FBx1583, _:b7DD333FBx4057, _:b7DD333FBx4057, _:b7DD333FBx6571 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#CAV>, <https://brickschema.org/schema/1.1/Brick#Constant_Air_Volume_Box> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#CAV>, <https://brickschema.org/schema/1.1/BrickTag#CAV>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdfs:label "Exhaust Air" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Exhaust_Air>, <https://brickschema.org/schema/1.1/Brick#Air>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx6537, _:b7DD333FBx6599, _:b7DD333FBx6741 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air> ;
  skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Exhaust_Air>, <https://brickschema.org/schema/1.1/Brick#Air>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx60, _:b7DD333FBx125, _:b7DD333FBx257, _:b7DD333FBx4047, _:b7DD333FBx6537, _:b7DD333FBx6599, _:b7DD333FBx6741 .
<https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Alarm> rdfs:label "Discharge Water Temperature Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3642, _:b7DD333FBx4372, _:b7DD333FBx4372, _:b7DD333FBx5791, _:b7DD333FBx6415, _:b7DD333FBx6438, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Alarm> ;
  skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the discharge water."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit> rdfs:label "Min Unoccupied Cooling Discharge Air Flow Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2508, _:b7DD333FBx4866, _:b7DD333FBx4866, _:b7DD333FBx5258, _:b7DD333FBx5582, _:b7DD333FBx5999, _:b7DD333FBx6497, _:b7DD333FBx6706, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Unoccupied>, <https://brickschema.org/schema/1.1/BrickTag#Unoccupied>, <https://brickschema.org/schema/1.1/BrickTag#Min>, <https://brickschema.org/schema/1.1/BrickTag#Min>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Humidity_Sensor> rdfs:seeAlso <https://en.wikipedia.org/wiki/Humidity> ;
  rdfs:label "Humidity Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4652, _:b7DD333FBx4657, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, _:b7DD333FBx4657 ;
  skos:definition "Measures the concentration of water vapor in air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter> rdfs:label "Integral Gain Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4680, _:b7DD333FBx5935, _:b7DD333FBx6354, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Gain>, <https://brickschema.org/schema/1.1/BrickTag#Gain> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint> rdfs:label "Temperature Low Reset Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6371, _:b7DD333FBx6427, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor> rdfs:label "Outside Air Flow Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2784, _:b7DD333FBx2791, _:b7DD333FBx5449, _:b7DD333FBx5454, _:b7DD333FBx6587, _:b7DD333FBx6593, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor>, _:b7DD333FBx2791 ;
  skos:definition "Measures the rate of flow of outside air into the system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Outside>, <https://brickschema.org/schema/1.1/BrickTag#Outside>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command> rdfs:label "Lead On Off Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1966, _:b7DD333FBx6506, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command> ;
  skos:definition "Controls the active/inactive status of the \"lead\" part of a lead/lag system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Lead>, <https://brickschema.org/schema/1.1/BrickTag#Lead>, <https://brickschema.org/schema/1.1/BrickTag#Off>, <https://brickschema.org/schema/1.1/BrickTag#Off>, <https://brickschema.org/schema/1.1/BrickTag#On>, <https://brickschema.org/schema/1.1/BrickTag#On>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Valve> rdfs:seeAlso <https://en.wikipedia.org/wiki/Valve> ;
  rdfs:label "Valve" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Valve>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx6577 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Valve> ;
  skos:definition "A device that regulates, directs or controls the flow of a fluid by opening, closing or partially obstructing various passageways"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Valve>, <https://brickschema.org/schema/1.1/BrickTag#Valve> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Heat> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Valve>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Reheat_Valve>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Condenser_Heat_Exchanger>, <https://brickschema.org/schema/1.1/Brick#Return_Heating_Valve>, <https://brickschema.org/schema/1.1/Brick#Evaporative_Heat_Exchanger>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_System_Enable_Status>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Coil>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Wheel_VFD>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger>, <https://brickschema.org/schema/1.1/Brick#Heat_Recovery_Hot_Water_System>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Preheat_Hot_Water_Valve>, <https://brickschema.org/schema/1.1/Brick#Heat_Wheel>, <https://brickschema.org/schema/1.1/Brick#Heating_Command>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Average_Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Valve>, <https://brickschema.org/schema/1.1/Brick#Trace_Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter> ;
  rdfs:label "Heat" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Dewpoint> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Dew_Point_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Dewpoint_Sensor> ;
  rdfs:label "Dewpoint" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Energy> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Today_Peak_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Storage>, <https://brickschema.org/schema/1.1/Brick#Battery>, <https://brickschema.org/schema/1.1/Brick#Active_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Daily_Energy_Usage_Sensor> ;
  rdfs:label "Energy" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment> rdfs:label "Access Control Equipment" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Security_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx3985, _:b7DD333FBx6380 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Access_Control_Equipment> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Control>, <https://brickschema.org/schema/1.1/BrickTag#Control>, <https://brickschema.org/schema/1.1/BrickTag#Access>, <https://brickschema.org/schema/1.1/BrickTag#Access>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor> rdfs:label "Monthly Energy Usage Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2580, _:b7DD333FBx5921, _:b7DD333FBx6145, _:b7DD333FBx6317, _:b7DD333FBx6322, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor> ;
  skos:definition "Measures the total amount of energy used over the current month"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Monthly>, <https://brickschema.org/schema/1.1/BrickTag#Monthly>, <https://brickschema.org/schema/1.1/BrickTag#Usage>, <https://brickschema.org/schema/1.1/BrickTag#Usage> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick> <http://purl.org/dc/terms#version> "1.1.0" ;
  rdfs:seeAlso <https://brickschema.org> ;
  rdfs:label "Brick" ;
  <http://purl.org/dc/terms#license> <https://github.com/BrickSchema/brick/blob/master/LICENSE> ;
  <http://purl.org/dc/terms#creator> _:b7DD333FBx6758 ;
  rdf:type owl:Ontology .
<https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor> rdfs:label "Leaving Water Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx4692, _:b7DD333FBx4699, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor>, _:b7DD333FBx4699 ;
  skos:definition "Measures the temperature of water leaving a condenser"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Leaving>, <https://brickschema.org/schema/1.1/BrickTag#Leaving>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Domestic_Water> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Domestic> ;
  rdfs:label "Domestic Water" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Domestic_Water>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Water>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Liquid>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx4387, _:b7DD333FBx6493, _:b7DD333FBx6732 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Domestic_Water> ;
  skos:definition "Tap water for drinking, washing, cooking, and flushing of toliets"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Liquid>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Domestic>, <https://brickschema.org/schema/1.1/BrickTag#Domestic> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Domestic_Water>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Water>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Liquid>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx243, _:b7DD333FBx1018, _:b7DD333FBx1993, _:b7DD333FBx4047, _:b7DD333FBx4387, _:b7DD333FBx6493, _:b7DD333FBx6732 .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint> rdfs:label "Supply Air Humidity Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3457, _:b7DD333FBx4661, _:b7DD333FBx6678, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Heat_Sensor> rdfs:label "Heat Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4541, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Heat_Sensor> ;
  skos:definition "Measures heat"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor> rdfs:label "Deionised Water Conductivity Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor>, _:b7DD333FBx11, _:b7DD333FBx749, _:b7DD333FBx758, _:b7DD333FBx4130, _:b7DD333FBx4135, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor>, _:b7DD333FBx758 ;
  skos:definition "Measures the electrical conductance of deionised water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Conductivity>, <https://brickschema.org/schema/1.1/BrickTag#Conductivity>, <https://brickschema.org/schema/1.1/BrickTag#Deionised>, <https://brickschema.org/schema/1.1/BrickTag#Deionised>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Luminaire> rdfs:label "Luminaire" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Luminaire>, <https://brickschema.org/schema/1.1/Brick#Lighting>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Lighting_Equipment>, _:b7DD333FBx3, _:b7DD333FBx2102, _:b7DD333FBx5541 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Luminaire> ;
  skos:definition "A complete lighting unit consisting of a lamp or lamps and ballast(s) (when applicable) together with the parts designed to distribute the light, to position and protect the lamps, and to connect the lamps to the power supply."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Luminaire>, <https://brickschema.org/schema/1.1/BrickTag#Luminaire>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#isAssociatedWith> rdfs:domain <https://brickschema.org/schema/1.1/Brick#Tag>, owl:Thing ;
  rdfs:range owl:Thing, owl:Class ;
  skos:definition "The tag is associated with the given class"@en ;
  owl:inverseOf <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> ;
  rdf:type owl:IrreflexiveProperty, owl:AsymmetricProperty, owl:ObjectProperty .
<https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit> rdfs:label "Max Occupied Cooling Supply Air Flow Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit>, _:b7DD333FBx11, _:b7DD333FBx2206, _:b7DD333FBx2206, _:b7DD333FBx4759, _:b7DD333FBx5258, _:b7DD333FBx5551, _:b7DD333FBx5977, _:b7DD333FBx6341, _:b7DD333FBx6688, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit> ;
  skos:definition "A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Supply_Air_Flow_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Max>, <https://brickschema.org/schema/1.1/BrickTag#Max>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#isRegulatedBy> rdfs:domain owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance> ;
  rdfs:range <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3 ;
  rdf:type owl:IrreflexiveProperty, owl:AsymmetricProperty, owl:ObjectProperty .
<https://brickschema.org/schema/1.1/BrickTag#Terminal> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Terminal_Unit> ;
  rdfs:label "Terminal" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Fan_Status> rdfs:label "Fan Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Fan_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4476, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Fan_Status> ;
  skos:definition "Indicates properties of fans"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Fan>, <https://brickschema.org/schema/1.1/BrickTag#Fan> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Final> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Final_Filter> ;
  rdfs:label "Final" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Variable> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box_With_Reheat>, <https://brickschema.org/schema/1.1/Brick#Variable_Frequency_Drive>, <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box> ;
  rdfs:label "Variable" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System> rdfs:label "Emergency Power Off System" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System>, <https://brickschema.org/schema/1.1/Brick#System>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Safety_System>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx515, _:b7DD333FBx1160, _:b7DD333FBx6088 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System> ;
  skos:definition "A system that can power down a single piece of equipment or a single system from a single point"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Power>, <https://brickschema.org/schema/1.1/BrickTag#Power>, <https://brickschema.org/schema/1.1/BrickTag#Off>, <https://brickschema.org/schema/1.1/BrickTag#Off>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#Emergency>, <https://brickschema.org/schema/1.1/BrickTag#Emergency> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Enable_Status> rdfs:label "Enable Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Enable_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4403, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Enable_Status> ;
  skos:definition "Indicates if a system or piece of functionality has been enabled"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Enable> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Duration> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Rain_Duration_Sensor>, <https://brickschema.org/schema/1.1/Brick#Duration_Sensor> ;
  rdfs:label "Duration" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#hasAddress> rdfs:subPropertyOf <https://brickschema.org/schema/1.1/Brick#hasAddress>, <http://www.w3.org/2006/vcard/ns#hasAddress> ;
  rdfs:domain <https://brickschema.org/schema/1.1/Brick#Location>, <https://brickschema.org/schema/1.1/Brick#Building>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx4053 ;
  rdfs:range owl:Thing, <http://www.w3.org/2006/vcard/ns#Address> ;
  skos:definition "To specify the address of a building."@en ;
  rdf:type owl:ObjectProperty .
<http://qudt.org/vocab/unit/CAL_TH> <http://qudt.org/schema/qudt/symbol> "cal_{th}" .
<https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor> rdfs:label "Medium Temperature Hot Water Return Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx2340, _:b7DD333FBx5487, _:b7DD333FBx6075, _:b7DD333FBx6082, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor> ;
  skos:definition "Measures the temperature of medium-temperature hot water returned to a hot water system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Hail> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Hail>, <https://brickschema.org/schema/1.1/BrickTag#Solid> ;
  rdfs:label "Hail" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Hail>, <https://brickschema.org/schema/1.1/Brick#Solid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4668, _:b7DD333FBx5462 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Hail> ;
  skos:definition "pellets of frozen rain which fall in showers from cumulonimbus clouds."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Hail>, <https://brickschema.org/schema/1.1/BrickTag#Hail>, <https://brickschema.org/schema/1.1/BrickTag#Solid>, <https://brickschema.org/schema/1.1/BrickTag#Solid> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Hail>, <https://brickschema.org/schema/1.1/Brick#Solid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx1591, _:b7DD333FBx4668, _:b7DD333FBx5462 .
<https://brickschema.org/schema/1.1/Brick#Low_Freeze_Protect_Temperature_Parameter> rdfs:label "Low Freeze Protect Temperature Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Low_Freeze_Protect_Temperature_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx2018, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Low_Freeze_Protect_Temperature_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Freeze>, <https://brickschema.org/schema/1.1/BrickTag#Freeze>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Protect>, <https://brickschema.org/schema/1.1/BrickTag#Protect> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Drench_Hose> rdfs:label "Drench Hose" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Drench_Hose>, <https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Safety_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1057, _:b7DD333FBx5914, _:b7DD333FBx6376 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Drench_Hose> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Safety>, <https://brickschema.org/schema/1.1/BrickTag#Safety>, <https://brickschema.org/schema/1.1/BrickTag#Station>, <https://brickschema.org/schema/1.1/BrickTag#Station>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Wash>, <https://brickschema.org/schema/1.1/BrickTag#Wash>, <https://brickschema.org/schema/1.1/BrickTag#Emergency>, <https://brickschema.org/schema/1.1/BrickTag#Emergency>, <https://brickschema.org/schema/1.1/BrickTag#Hose>, <https://brickschema.org/schema/1.1/BrickTag#Hose>, <https://brickschema.org/schema/1.1/BrickTag#Drench>, <https://brickschema.org/schema/1.1/BrickTag#Drench> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Storage> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Energy_Storage>, <https://brickschema.org/schema/1.1/Brick#Battery> ;
  rdfs:label "Storage" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Economizer> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Economizer_Damper>, <https://brickschema.org/schema/1.1/Brick#Economizer> ;
  rdfs:label "Economizer" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit> rdfs:label "Max Speed Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2238, _:b7DD333FBx5698, _:b7DD333FBx6688, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit> ;
  skos:definition "A parameter that places an upper bound on the range of permitted values of a Speed_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Max>, <https://brickschema.org/schema/1.1/BrickTag#Max> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter> rdfs:label "Supply Air Temperature Step Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Step_Parameter>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx3568, _:b7DD333FBx3568, _:b7DD333FBx4336, _:b7DD333FBx5188, _:b7DD333FBx5278, _:b7DD333FBx6124, _:b7DD333FBx6354, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Step_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Mixed_Air_Filter> rdfs:label "Mixed Air Filter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Filter>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Filter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx2532, _:b7DD333FBx5927 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Filter> ;
  skos:definition "A filter that is applied to the mixture of recirculated and outside air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Mixed>, <https://brickschema.org/schema/1.1/BrickTag#Mixed>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#HVAC_Zone> rdfs:label "HVAC Zone" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#HVAC_Zone>, <https://brickschema.org/schema/1.1/Brick#Location>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Zone>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx1581, _:b7DD333FBx6197 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#HVAC_Zone> ;
  skos:definition "a space or group of spaces, within a building with heating, cooling, and ventilating requirements, that are sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single sensor (e.g., thermostat or temperature sensor)."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#HVAC>, <https://brickschema.org/schema/1.1/BrickTag#HVAC> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#isPartOf> owl:inverseOf <https://brickschema.org/schema/1.1/Brick#hasPart> ;
  rdf:type owl:IrreflexiveProperty, owl:AsymmetricProperty, owl:ObjectProperty .
<https://brickschema.org/schema/1.1/Brick#Current_Total_Harmonic_Distortion> <http://qudt.org/schema/qudt/hasDimensionVector> <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/1.1/Brick> ;
  rdfs:label "CurrentTotalHarmonicDistortion", "Current Total Harmonic Distortion" ;
  skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)", "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Dimensionless> ;
  skos:related <https://brickschema.org/schema/1.1/Brick#Electric_Current>, <https://brickschema.org/schema/1.1/Brick#Electric_Current>, <http://qudt.org/vocab/quantitykind/ElectricCurrent> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/DeciB_M>, <http://qudt.org/vocab/unit/PERCENT> .
<http://qudt.org/vocab/unit/MIN_Angle> <http://qudt.org/schema/qudt/symbol> "'" .
<https://brickschema.org/schema/1.1/Brick#System> rdfs:label "System" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx515 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#System> ;
  skos:definition "A System is a combination of equipment and auxiliary devices (e.g., controls, accessories, interconnecting means, and termi­nal elements) by which energy is transformed so it performs a specific function such as HVAC, service water heating, or lighting. (ASHRAE Dictionary)." ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Power_Factor> owl:sameAs <http://qudt.org/vocab/quantitykind/PowerFactor>, <https://brickschema.org/schema/1.1/Brick#Power_Factor> ;
  rdfs:label "Power Factor", "Power Factor" ;
  skos:definition "Power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."@en, "Power Factor, under periodic conditions, is the ratio of the absolute value of the active power (P) to the apparent power (S)."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Overridden_Status> rdfs:label "Overridden Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Overridden_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5649, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Overridden_Status> ;
  skos:definition "Indicates if the expected operating status of an equipment or control loop has been overridden"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Overridden>, <https://brickschema.org/schema/1.1/BrickTag#Overridden>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit> rdfs:label "Max Heating Discharge Air Flow Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit>, _:b7DD333FBx11, _:b7DD333FBx5258, _:b7DD333FBx5562, _:b7DD333FBx5988, _:b7DD333FBx5988, _:b7DD333FBx6341, _:b7DD333FBx6688, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit> ;
  skos:definition "A parameter that places an upper bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Max>, <https://brickschema.org/schema/1.1/BrickTag#Max> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Load_Shed_Command> rdfs:label "Load Shed Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5545, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Load_Shed_Command> ;
  skos:definition "Controls load shedding behavior provided by a control system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor> rdfs:label "Apparent Energy Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx91, _:b7DD333FBx98, _:b7DD333FBx6317, _:b7DD333FBx6322, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor>, _:b7DD333FBx98 ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Apparent>, <https://brickschema.org/schema/1.1/BrickTag#Apparent> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor> rdfs:label "Piezoelectric Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2939, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor> ;
  skos:definition "Senses changes pressure, acceleration, temperature, force or strain via the piezoelectric effect"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Piezoelectric>, <https://brickschema.org/schema/1.1/BrickTag#Piezoelectric> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Run_Status> rdfs:label "Run Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Run_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#On_Status>, <https://brickschema.org/schema/1.1/Brick#Off_Status>, <https://brickschema.org/schema/1.1/Brick#On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5078, _:b7DD333FBx5635, _:b7DD333FBx6040, _:b7DD333FBx6554, _:b7DD333FBx6609, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Run_Status> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Run>, <https://brickschema.org/schema/1.1/BrickTag#Run>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint> rdfs:label "Entering Water Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1249, _:b7DD333FBx6566, _:b7DD333FBx6581, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint> ;
  skos:definition "Sets temperature of entering water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Entering>, <https://brickschema.org/schema/1.1/BrickTag#Entering>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/Speed> owl:sameAs <http://qudt.org/vocab/quantitykind/Speed>, <https://brickschema.org/schema/1.1/Brick#Speed> ;
  rdfs:label "Speed" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> .
<https://brickschema.org/schema/1.1/BrickTag#Direction> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Direction_Status>, <https://brickschema.org/schema/1.1/Brick#Motor_Direction_Status>, <https://brickschema.org/schema/1.1/Brick#Wind_Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Direction_Command> ;
  rdfs:label "Direction" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Outside_Damper> rdfs:label "Outside Damper" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Outside_Damper>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Damper>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx2865, _:b7DD333FBx6259 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Outside_Damper> ;
  skos:definition "A damper that modulates the flow of outside air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Damper>, <https://brickschema.org/schema/1.1/BrickTag#Damper>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Outside>, <https://brickschema.org/schema/1.1/BrickTag#Outside> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint> rdfs:label "Cooling Discharge Air Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4181, _:b7DD333FBx4492, _:b7DD333FBx5826, _:b7DD333FBx5826, _:b7DD333FBx6390, _:b7DD333FBx6480, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint> ;
  skos:definition "Sets discharge air flow for cooling"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor> rdfs:label "Discharge Air Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5157, _:b7DD333FBx5164, _:b7DD333FBx5368, _:b7DD333FBx5368, _:b7DD333FBx5375, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6655, _:b7DD333FBx6661, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, _:b7DD333FBx5375 ;
  skos:definition "Measures the temperature of discharge air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Low_Reset_Setpoint> rdfs:label "Return Air Temperature Low Reset Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3201, _:b7DD333FBx6371, _:b7DD333FBx6427, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Low_Reset_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Low>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Contact> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Contact_Sensor> ;
  rdfs:label "Contact" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/quantitykind/ComplexPower> owl:sameAs <http://qudt.org/vocab/quantitykind/ComplexPower>, <https://brickschema.org/schema/1.1/Brick#Complex_Power> ;
  rdfs:label "Complex Power" ;
  skos:definition "Complex Power, under sinusoidal conditions, is the product of the phasor (U) representing the voltage between the terminals of a linear two-terminal element or two-terminal circuit and the complex conjugate of the phasor (I) representing the electric current in the element or circuit."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/ElectricPower>, <https://brickschema.org/schema/1.1/Brick#Electric_Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/BrickTag#Defibrillator> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#AED>, <https://brickschema.org/schema/1.1/Brick#Automated_External_Defibrillator> ;
  rdfs:label "Defibrillator" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#controls> owl:inverseOf <https://brickschema.org/schema/1.1/Brick#isControlledBy> ;
  rdf:type owl:IrreflexiveProperty, owl:AsymmetricProperty, owl:ObjectProperty .
<https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor> rdfs:label "Air Enthalpy Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4413, _:b7DD333FBx4418, _:b7DD333FBx5239, _:b7DD333FBx5245, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor>, _:b7DD333FBx5245 ;
  skos:definition "Measures the total heat content of air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint> rdfs:label "Preheat Demand Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2968, _:b7DD333FBx6268, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint> ;
  skos:definition "Sets the rate required for preheat"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Preheat>, <https://brickschema.org/schema/1.1/BrickTag#Preheat>, <https://brickschema.org/schema/1.1/BrickTag#Demand>, <https://brickschema.org/schema/1.1/BrickTag#Demand> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Time> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Time>, <http://qudt.org/vocab/quantitykind/Time> ;
  rdfs:label "Time", "Time" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/DAY_Sidereal>, <http://qudt.org/vocab/unit/DAY_Sidereal>, <http://qudt.org/vocab/unit/MO>, <http://qudt.org/vocab/unit/MO>, <http://qudt.org/vocab/unit/DAY>, <http://qudt.org/vocab/unit/DAY>, <http://qudt.org/vocab/unit/NanoSEC>, <http://qudt.org/vocab/unit/NanoSEC>, <http://qudt.org/vocab/unit/KiloSEC>, <http://qudt.org/vocab/unit/KiloSEC>, <http://qudt.org/vocab/unit/SH>, <http://qudt.org/vocab/unit/SH>, <http://qudt.org/vocab/unit/HR>, <http://qudt.org/vocab/unit/HR>, <http://qudt.org/vocab/unit/MIN>, <http://qudt.org/vocab/unit/MIN>, <http://qudt.org/vocab/unit/YR_Sidereal>, <http://qudt.org/vocab/unit/YR_Sidereal>, <http://qudt.org/vocab/unit/MIN_Sidereal>, <http://qudt.org/vocab/unit/MIN_Sidereal>, <http://qudt.org/vocab/unit/SEC>, <http://qudt.org/vocab/unit/SEC>, <http://qudt.org/vocab/unit/HR_Sidereal>, <http://qudt.org/vocab/unit/HR_Sidereal>, <http://qudt.org/vocab/unit/YR_TROPICAL>, <http://qudt.org/vocab/unit/YR_TROPICAL>, <http://qudt.org/vocab/unit/YR>, <http://qudt.org/vocab/unit/YR>, <http://qudt.org/vocab/unit/PlanckTime>, <http://qudt.org/vocab/unit/PlanckTime>, <http://qudt.org/vocab/unit/MilliSEC>, <http://qudt.org/vocab/unit/MilliSEC>, <http://qudt.org/vocab/unit/MicroSEC>, <http://qudt.org/vocab/unit/MicroSEC>, <http://qudt.org/vocab/unit/WK>, <http://qudt.org/vocab/unit/WK> .
<https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor> rdfs:label "Hot Water Return Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx5487, _:b7DD333FBx6075, _:b7DD333FBx6082, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor> ;
  skos:definition "Measures the temperature of water returned to a hot water system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Air_Flow_Loss_Alarm> rdfs:label "Air Flow Loss Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Loss_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Air_Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx57, _:b7DD333FBx5802, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Flow_Loss_Alarm> ;
  skos:definition "An alarm that indicates loss in air flow."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Loss>, <https://brickschema.org/schema/1.1/BrickTag#Loss> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#System_Shutdown_Status> rdfs:label "System Shutdown Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System_Shutdown_Status>, <https://brickschema.org/schema/1.1/Brick#System_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3692, _:b7DD333FBx6410, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#System_Shutdown_Status> ;
  skos:definition "Indicates if a system has been shutdown"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Shutdown>, <https://brickschema.org/schema/1.1/BrickTag#Shutdown>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor> rdfs:label "Motor Torque Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Torque_Sensor>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2626, _:b7DD333FBx5200, _:b7DD333FBx5205, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor> ;
  skos:definition "Measures the torque, or rotating power, of a motor"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Torque>, <https://brickschema.org/schema/1.1/BrickTag#Torque>, <https://brickschema.org/schema/1.1/BrickTag#Motor>, <https://brickschema.org/schema/1.1/BrickTag#Motor> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Pump_Command> rdfs:label "Pump Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Pump_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2998, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Pump_Command> ;
  skos:definition "Controls or reports the speed of a pump (typically as a proportion of its full pumping capacity)"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pump>, <https://brickschema.org/schema/1.1/BrickTag#Pump>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command> rdfs:label "Disable Differential Enthalpy Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx849, _:b7DD333FBx6475, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command> ;
  skos:definition "Disables the use of differential enthalpy control"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/unit/DAY_Sidereal> <http://qudt.org/schema/qudt/symbol> "d" .
<https://brickschema.org/schema/1.1/Brick#Heating_Valve> rdfs:label "Heating Valve" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Valve>, <https://brickschema.org/schema/1.1/Brick#Heating_Valve>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx5941, _:b7DD333FBx6577 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Heating_Valve> ;
  skos:definition "A valve that controls air temperature by modulating the amount of hot water flowing through a heating coil"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Valve>, <https://brickschema.org/schema/1.1/BrickTag#Valve> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Natural_Gas> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Natural> ;
  rdfs:label "Natural Gas" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Natural_Gas>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx4904, _:b7DD333FBx6537 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Natural_Gas> ;
  skos:definition "Fossil fuel energy source consisting largely of methane and other hydrocarbons"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Natural>, <https://brickschema.org/schema/1.1/BrickTag#Natural> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Natural_Gas>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx257, _:b7DD333FBx4047, _:b7DD333FBx4904, _:b7DD333FBx4908, _:b7DD333FBx6537 .
<https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Setpoint> rdfs:label "Zone Air Humidity Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3947, _:b7DD333FBx4661, _:b7DD333FBx6678, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Rated> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Rated_Speed_Setpoint> ;
  rdfs:label "Rated" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Disable> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Fan_Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Status>, <https://brickschema.org/schema/1.1/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Enthalpy_Command> ;
  rdfs:label "Disable" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint> rdfs:label "Zone Air Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3954, _:b7DD333FBx6566, _:b7DD333FBx6700, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint> ;
  skos:definition "Sets temperature of zone air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Zone>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor> rdfs:label "Exhaust Air Stack Flow Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1351, _:b7DD333FBx4442, _:b7DD333FBx4449, _:b7DD333FBx5449, _:b7DD333FBx5454, _:b7DD333FBx6587, _:b7DD333FBx6593, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor> ;
  skos:definition "Measures the rate of flow of air in the exhaust air stack"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Thermal_Energy> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Thermal_Energy>, <http://qudt.org/vocab/quantitykind/ThermalEnergy> ;
  rdfs:label "Thermal Energy", "Thermal Energy" ;
  skos:definition "Thermal Energy} is the portion of the thermodynamic or internal energy of a system that is responsible for the temperature of the system. From a macroscopic thermodynamic description, the thermal energy of a system is given by its constant volume specific heat capacity C(T), a temperature coefficient also called thermal capacity, at any given absolute temperature (T): (U_{thermal = C(T) \\cdot T)."@en, "Thermal Energy} is the portion of the thermodynamic or internal energy of a system that is responsible for the temperature of the system. From a macroscopic thermodynamic description, the thermal energy of a system is given by its constant volume specific heat capacity C(T), a temperature coefficient also called thermal capacity, at any given absolute temperature (T): (U_{thermal = C(T) \\cdot T)."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Energy>, <https://brickschema.org/schema/1.1/Brick#Energy> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/CAL_TH>, <http://qudt.org/vocab/unit/CAL_TH>, <http://qudt.org/vocab/unit/BTU_IT>, <http://qudt.org/vocab/unit/BTU_IT>, <http://qudt.org/vocab/unit/BTU_TH>, <http://qudt.org/vocab/unit/BTU_TH>, <http://qudt.org/vocab/unit/KiloCAL>, <http://qudt.org/vocab/unit/KiloCAL>, <http://qudt.org/vocab/unit/THM_US>, <http://qudt.org/vocab/unit/THM_US> .
<http://qudt.org/vocab/quantitykind/ApparentPower> owl:sameAs <http://qudt.org/vocab/quantitykind/ApparentPower>, <https://brickschema.org/schema/1.1/Brick#Apparent_Power> ;
  rdfs:label "Apparent Power" ;
  skos:definition "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/ElectricPower>, <https://brickschema.org/schema/1.1/Brick#Electric_Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint> rdfs:label "Occupied Heating Supply Air Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint>, _:b7DD333FBx11, _:b7DD333FBx2663, _:b7DD333FBx2663, _:b7DD333FBx4492, _:b7DD333FBx4588, _:b7DD333FBx4943, _:b7DD333FBx5466, _:b7DD333FBx5622, _:b7DD333FBx6032, _:b7DD333FBx6390, _:b7DD333FBx6480, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint> ;
  skos:definition "Sets supply air flow rate for heating when occupied"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Cooling> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Cooling_Tower> ;
  rdfs:label "Cooling" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Lighting> rdfs:label "Lighting" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Lighting>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Lighting_Equipment>, _:b7DD333FBx3, _:b7DD333FBx5541 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Lighting> ;
  rdf:type owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Conditioning> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Computer_Room_Air_Conditioning>, <https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System> ;
  rdfs:label "Conditioning" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Absorption_Chiller> rdfs:label "Absorption Chiller" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Absorption_Chiller>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Chiller>, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx1, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx5318 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Absorption_Chiller> ;
  skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Absorption>, <https://brickschema.org/schema/1.1/BrickTag#Absorption>, <https://brickschema.org/schema/1.1/BrickTag#Chiller>, <https://brickschema.org/schema/1.1/BrickTag#Chiller> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/StaticPressure> owl:sameAs <http://qudt.org/vocab/quantitykind/StaticPressure>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure> ;
  rdfs:label "Static Pressure" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/Pressure>, <https://brickschema.org/schema/1.1/Brick#Pressure> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/N-PER-M2>, <http://qudt.org/vocab/unit/PA>, <http://qudt.org/vocab/unit/BARYE> .
<https://brickschema.org/schema/1.1/Brick#Temperature_Tolerance_Parameter> rdfs:label "Temperature Tolerance Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Tolerance_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx3699, _:b7DD333FBx5769, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Temperature_Tolerance_Parameter> ;
  skos:definition "A parameter determining the difference between upper and lower limits of temperature."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Tolerance>, <https://brickschema.org/schema/1.1/BrickTag#Tolerance> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Building_Electrical_Meter> rdfs:label "Building Electrical Meter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Building_Electrical_Meter>, <https://brickschema.org/schema/1.1/Brick#Electrical_Meter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Building_Meter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Meter>, _:b7DD333FBx3, _:b7DD333FBx248, _:b7DD333FBx4393, _:b7DD333FBx6350, _:b7DD333FBx6449 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Building_Electrical_Meter> ;
  skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Building>, <https://brickschema.org/schema/1.1/BrickTag#Building>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Electrical>, <https://brickschema.org/schema/1.1/BrickTag#Electrical> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Bus> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor> ;
  rdfs:label "Bus" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint> rdfs:label "Water Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6566, _:b7DD333FBx6581, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint> ;
  skos:definition "Sets temperature of water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/unit/PicoA> <http://qudt.org/schema/qudt/symbol> "pA" .
<https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder> rdfs:label "Network Video Recorder" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment>, <https://brickschema.org/schema/1.1/Brick#Video_Surveillance_Equipment>, <https://brickschema.org/schema/1.1/Brick#Security_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#NVR>, _:b7DD333FBx3, _:b7DD333FBx4896, _:b7DD333FBx4910, _:b7DD333FBx4910, _:b7DD333FBx6160, _:b7DD333FBx6380 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder>, <https://brickschema.org/schema/1.1/Brick#NVR> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Recorder>, <https://brickschema.org/schema/1.1/BrickTag#Recorder>, <https://brickschema.org/schema/1.1/BrickTag#Video>, <https://brickschema.org/schema/1.1/BrickTag#Video>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#NVR>, <https://brickschema.org/schema/1.1/BrickTag#NVR>, <https://brickschema.org/schema/1.1/BrickTag#Network>, <https://brickschema.org/schema/1.1/BrickTag#Network> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Deceleration_Time> rdfs:label "Deceleration Time" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Time>, <https://brickschema.org/schema/1.1/Brick#Time>, <http://qudt.org/vocab/quantitykind/Time> .
<https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit> rdfs:label "Speed Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5698, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Speed_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint> rdfs:label "Occupied Supply Air Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4492, _:b7DD333FBx5622, _:b7DD333FBx5622, _:b7DD333FBx6032, _:b7DD333FBx6390, _:b7DD333FBx6480, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint> ;
  skos:definition "Sets supply air flow rate when occupied"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Location> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Rooftop>, <https://brickschema.org/schema/1.1/Brick#HVAC_Zone>, <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey>, <https://brickschema.org/schema/1.1/Brick#Room>, <https://brickschema.org/schema/1.1/Brick#Location>, <https://brickschema.org/schema/1.1/Brick#Hot_Box>, <https://brickschema.org/schema/1.1/Brick#Environment_Box>, <https://brickschema.org/schema/1.1/Brick#Building>, <https://brickschema.org/schema/1.1/Brick#Laboratory>, <https://brickschema.org/schema/1.1/Brick#Zone>, <https://brickschema.org/schema/1.1/Brick#Wing>, <https://brickschema.org/schema/1.1/Brick#Space>, <https://brickschema.org/schema/1.1/Brick#Freezer>, <https://brickschema.org/schema/1.1/Brick#Server_Room>, <https://brickschema.org/schema/1.1/Brick#Fire_Zone>, <https://brickschema.org/schema/1.1/Brick#Lighting_Zone>, <https://brickschema.org/schema/1.1/Brick#Outside>, <https://brickschema.org/schema/1.1/Brick#Basement>, <https://brickschema.org/schema/1.1/Brick#Site>, <https://brickschema.org/schema/1.1/Brick#Cold_Box> ;
  rdfs:label "Location" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Temperature> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Temperature>, <http://qudt.org/vocab/quantitykind/ThermodynamicTemperature> ;
  rdfs:label "Temperature", "Temperature" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/K>, <http://qudt.org/vocab/unit/K>, <http://qudt.org/vocab/unit/DEG_R>, <http://qudt.org/vocab/unit/DEG_R> .
<https://brickschema.org/schema/1.1/BrickTag#Handler> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Air_Handler_Unit> ;
  rdfs:label "Handler" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor> rdfs:label "Average Cooling Demand Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx111, _:b7DD333FBx4144, _:b7DD333FBx5849, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor> ;
  skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Average>, <https://brickschema.org/schema/1.1/BrickTag#Average>, <https://brickschema.org/schema/1.1/BrickTag#Demand>, <https://brickschema.org/schema/1.1/BrickTag#Demand>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Torque> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Torque>, <http://qudt.org/vocab/quantitykind/Torque> ;
  rdfs:label "Torque", "Torque" ;
  skos:definition "In physics, a torque (τ) is a vector that measures the tendency of a force to rotate an object about some axis. The magnitude of a torque is defined as force times its lever arm. Just as a force is a push or a pull, a torque can be thought of as a twist. The SI unit for torque is newton meters ((N m)). In U.S. customary units, it is measured in foot pounds (ft lbf) (also known as \"pounds feet\"). Mathematically, the torque on a particle (which has the position r in some reference frame) can be defined as the cross product: (τ = r x F) where, r is the particle's position vector relative to the fulcrum  F is the force acting on the particles,  or, more generally, torque can be defined as the rate of change of angular momentum: (τ = dL/dt) where, L is the angular momentum vector  t stands for time."@en, "In physics, a torque (τ) is a vector that measures the tendency of a force to rotate an object about some axis. The magnitude of a torque is defined as force times its lever arm. Just as a force is a push or a pull, a torque can be thought of as a twist. The SI unit for torque is newton meters ((N m)). In U.S. customary units, it is measured in foot pounds (ft lbf) (also known as \"pounds feet\"). Mathematically, the torque on a particle (which has the position r in some reference frame) can be defined as the cross product: (τ = r x F) where, r is the particle's position vector relative to the fulcrum  F is the force acting on the particles,  or, more generally, torque can be defined as the rate of change of angular momentum: (τ = dL/dt) where, L is the angular momentum vector  t stands for time."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/N-M>, <http://qudt.org/vocab/unit/N-M> .
<http://qudt.org/vocab/unit/N-PER-M2> <http://qudt.org/schema/qudt/symbol> "Pa" .
<https://brickschema.org/schema/1.1/BrickTag#Sash> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Sash_Position_Sensor> ;
  rdfs:label "Sash" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#VAV> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#VAV> ;
  rdfs:label "VAV" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint> rdfs:label "Differential Air Temperature Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx806, _:b7DD333FBx6566, _:b7DD333FBx6700, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint> ;
  skos:definition "Sets temperature of diffrential air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Water_System> rdfs:label "Water System" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System>, <https://brickschema.org/schema/1.1/Brick#Water_System>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Heating_Ventilation_Air_Conditioning_System>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx515, _:b7DD333FBx5474, _:b7DD333FBx5787 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Water_System> ;
  skos:definition "The equipment, devices and conduits that handle the production and distribution of water in a building"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Thermal_Power> <http://qudt.org/schema/qudt/hasDimensionVector> <http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-3D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/1.1/Brick> ;
  rdfs:label "Thermal Power", "ThermalPower" ;
  skos:definition "`"@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Power>, <https://brickschema.org/schema/1.1/Brick#Power>, <http://qudt.org/vocab/quantitykind/Power>, <http://qudt.org/vocab/quantitykind/Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BTU_IT>, <http://qudt.org/vocab/unit/MegaW>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/MilliW>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Drive_Ready_Status> rdfs:label "Drive Ready Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Drive_Ready_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1072, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Drive_Ready_Status> ;
  skos:definition "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Ready>, <https://brickschema.org/schema/1.1/BrickTag#Ready>, <https://brickschema.org/schema/1.1/BrickTag#Drive>, <https://brickschema.org/schema/1.1/BrickTag#Drive>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint> rdfs:label "Exhaust Air Stack Flow Deadband Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1319, _:b7DD333FBx4009, _:b7DD333FBx4455, _:b7DD333FBx4462, _:b7DD333FBx4492, _:b7DD333FBx6263, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint> ;
  skos:definition "Sets the size of a deadband of exhaust air stack flow"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Supply> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Duct_Pressure_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Fan>, <https://brickschema.org/schema/1.1/Brick#Average_Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit> ;
  rdfs:label "Supply" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter> rdfs:label "Hot Water Differential Pressure Integral Time Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter>, _:b7DD333FBx11, _:b7DD333FBx1810, _:b7DD333FBx5759, _:b7DD333FBx6280, _:b7DD333FBx6354, _:b7DD333FBx6547, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Time>, <https://brickschema.org/schema/1.1/BrickTag#Time> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Usage_Sensor> rdfs:label "Usage Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6145, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Usage_Sensor> ;
  skos:definition "Measures the amount of some substance that is consumed or used, over some period of time"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Usage>, <https://brickschema.org/schema/1.1/BrickTag#Usage> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command> rdfs:label "Filter Reset Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Reset_Command>, _:b7DD333FBx11, _:b7DD333FBx1473, _:b7DD333FBx6064, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command> rdfs:label "Disable Differential Temperature Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx858, _:b7DD333FBx6475, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command> ;
  skos:definition "Disables the use of differential temperature control"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Setpoint> rdfs:label "Return Air Humidity Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3185, _:b7DD333FBx4661, _:b7DD333FBx6678, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor> rdfs:label "Heating Thermal Power Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1684, _:b7DD333FBx5194, _:b7DD333FBx5668, _:b7DD333FBx5673, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Thermal>, <https://brickschema.org/schema/1.1/BrickTag#Thermal>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Power>, <https://brickschema.org/schema/1.1/BrickTag#Power> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Box_Mode_Command> rdfs:label "Box Mode Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Box_Mode_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, <https://brickschema.org/schema/1.1/Brick#Mode_Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx195, _:b7DD333FBx6027, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Box_Mode_Command> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Mode>, <https://brickschema.org/schema/1.1/BrickTag#Mode>, <https://brickschema.org/schema/1.1/BrickTag#Box>, <https://brickschema.org/schema/1.1/BrickTag#Box>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#On_Command> rdfs:label "On Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#On_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2691, _:b7DD333FBx6506, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#On_Command> ;
  skos:definition "An On Command controls or reports the binary 'on' status of a control loop, relay or equipment activity. It can only be used to start/activate an associated equipment or process, or determine that the related entity is 'on'"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#On>, <https://brickschema.org/schema/1.1/BrickTag#On>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Push> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Emergency_Push_Button_Status> ;
  rdfs:label "Push" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/quantitykind/Torque> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Torque>, <http://qudt.org/vocab/quantitykind/Torque> ;
  rdfs:label "Torque" ;
  skos:definition "In physics, a torque (τ) is a vector that measures the tendency of a force to rotate an object about some axis. The magnitude of a torque is defined as force times its lever arm. Just as a force is a push or a pull, a torque can be thought of as a twist. The SI unit for torque is newton meters ((N m)). In U.S. customary units, it is measured in foot pounds (ft lbf) (also known as \"pounds feet\"). Mathematically, the torque on a particle (which has the position r in some reference frame) can be defined as the cross product: (τ = r x F) where, r is the particle's position vector relative to the fulcrum  F is the force acting on the particles,  or, more generally, torque can be defined as the rate of change of angular momentum: (τ = dL/dt) where, L is the angular momentum vector  t stands for time."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/N-M> .
<https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status> rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Pressure_Status>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4814, _:b7DD333FBx5854, _:b7DD333FBx5971, _:b7DD333FBx6059, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter> rdfs:label "Proportional Band Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6354, _:b7DD333FBx6615, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Return_Air_Differential_Pressure_Sensor> rdfs:label "Return Air Differential Pressure Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Return_Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor>, _:b7DD333FBx11, _:b7DD333FBx3118, _:b7DD333FBx3126, _:b7DD333FBx3996, _:b7DD333FBx4003, _:b7DD333FBx6045, _:b7DD333FBx6050, _:b7DD333FBx6297, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Return_Air_Differential_Pressure_Sensor>, _:b7DD333FBx3126 ;
  skos:definition "Measures the difference in pressure between the return and supply side"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Return>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Run> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Run_Status>, <https://brickschema.org/schema/1.1/Brick#Run_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Run_Time_Sensor>, <https://brickschema.org/schema/1.1/Brick#Run_Request_Status> ;
  rdfs:label "Run" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#CO2_Alarm> rdfs:label "CO2 Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#CO2_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4062, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#CO2_Alarm> ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#CO2>, <https://brickschema.org/schema/1.1/BrickTag#CO2>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Run_Enable_Command> rdfs:label "Run Enable Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Run_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3260, _:b7DD333FBx6673, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Run_Enable_Command> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Run>, <https://brickschema.org/schema/1.1/BrickTag#Run>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint> rdfs:label "Differential Speed Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint>, _:b7DD333FBx11, _:b7DD333FBx820, _:b7DD333FBx5693, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint> ;
  skos:definition "Sets differential speed"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Humidifier> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Humidifier_Fault_Status>, <https://brickschema.org/schema/1.1/Brick#Humidifier> ;
  rdfs:label "Humidifier" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint> rdfs:label "Air Flow Deadband Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4009, _:b7DD333FBx4492, _:b7DD333FBx6263, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint> ;
  skos:definition "Sets the size of a deadband of air flow"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/LuminousIntensity> owl:sameAs <http://qudt.org/vocab/quantitykind/LuminousIntensity>, <https://brickschema.org/schema/1.1/Brick#Luminous_Intensity> ;
  rdfs:label "Luminous Intensity" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Luminance>, <http://qudt.org/vocab/quantitykind/Luminance> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/CD>, <http://qudt.org/vocab/unit/CP>, <http://qudt.org/vocab/unit/LM>, <http://qudt.org/vocab/unit/LA>, <http://qudt.org/vocab/unit/STILB> .
<https://brickschema.org/schema/1.1/BrickTag#Meter> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Hot_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Electrical_Meter>, <https://brickschema.org/schema/1.1/Brick#Electrical_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Gas_Meter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Chilled_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Hot_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Building_Water_Meter>, <https://brickschema.org/schema/1.1/Brick#Gas_Meter>, <https://brickschema.org/schema/1.1/Brick#Meter>, <https://brickschema.org/schema/1.1/Brick#Water_Meter> ;
  rdfs:label "Meter" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint> rdfs:label "Exhaust Air Stack Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4455, _:b7DD333FBx4462, _:b7DD333FBx4492, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint> ;
  skos:definition "Sets exhaust air stack flow rate"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Stack>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#VFD> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Pump_VFD>, <https://brickschema.org/schema/1.1/Brick#VFD_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Fan_VFD>, <https://brickschema.org/schema/1.1/Brick#Heat_Wheel_VFD>, <https://brickschema.org/schema/1.1/Brick#VFD> ;
  rdfs:label "VFD" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Lighting_System> rdfs:label "Lighting System" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System>, <https://brickschema.org/schema/1.1/Brick#Lighting_System>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx515, _:b7DD333FBx1980 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Lighting_System> ;
  skos:definition "The equipment, devices and interfaces that serve or are a part of the lighting subsystem in a building"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#Lighting>, <https://brickschema.org/schema/1.1/BrickTag#Lighting> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Intercom_Equipment> rdfs:label "Intercom Equipment" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Intercom_Equipment>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Security_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx5526, _:b7DD333FBx6380 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Intercom_Equipment> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Intercom>, <https://brickschema.org/schema/1.1/BrickTag#Intercom> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Unit> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Air_Handler_Unit>, <https://brickschema.org/schema/1.1/Brick#Terminal_Unit>, <https://brickschema.org/schema/1.1/Brick#Air_Handling_Unit>, <https://brickschema.org/schema/1.1/Brick#Standby_Unit_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Standby_Glycool_Unit_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Unit_Failure_Alarm>, <https://brickschema.org/schema/1.1/Brick#Fan_Coil_Unit> ;
  rdfs:label "Unit" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/quantitykind/ElectricPower> owl:sameAs <http://qudt.org/vocab/quantitykind/ElectricPower>, <https://brickschema.org/schema/1.1/Brick#Electric_Power> ;
  rdfs:label "Electric Power" ;
  skos:definition "Electric Power is the rate at which electrical energy is transferred by an electric circuit. In the simple case of direct current circuits, electric power can be calculated as the product of the potential difference in the circuit (V) and the amount of current flowing in the circuit (I): (P = VI), where (P) is the power, (V) is the potential difference, and (I) is the current. However, in general electric power is calculated by taking the integral of the vector cross-product of the electrical and magnetic fields over a specified area."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Power>, <http://qudt.org/vocab/quantitykind/Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint> rdfs:label "Luminance Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2133, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint> ;
  skos:definition "Sets luminance"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Luminance>, <https://brickschema.org/schema/1.1/BrickTag#Luminance> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit> rdfs:label "Air Temperature Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx4024, _:b7DD333FBx6718, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor> rdfs:label "High Temperature Hot Water Supply Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx1772, _:b7DD333FBx5946, _:b7DD333FBx5954, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor> ;
  skos:definition "Measures the temperature of high-temperature hot water supplied by a hot water system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#High>, <https://brickschema.org/schema/1.1/BrickTag#High>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Safety> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Drench_Hose>, <https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station>, <https://brickschema.org/schema/1.1/Brick#AED>, <https://brickschema.org/schema/1.1/Brick#Fire_Control_Panel>, <https://brickschema.org/schema/1.1/Brick#Fire_Safety_Equipment>, <https://brickschema.org/schema/1.1/Brick#Safety_System>, <https://brickschema.org/schema/1.1/Brick#Eye_Wash_Station>, <https://brickschema.org/schema/1.1/Brick#Safety_Equipment>, <https://brickschema.org/schema/1.1/Brick#Automated_External_Defibrillator>, <https://brickschema.org/schema/1.1/Brick#First_Aid_Kit>, <https://brickschema.org/schema/1.1/Brick#Fire_Safety_System>, <https://brickschema.org/schema/1.1/Brick#Safety_Shower> ;
  rdfs:label "Safety" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Disable_Command> rdfs:label "Disable Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6475, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Disable_Command> ;
  skos:definition "Commands that disable functionality"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Disable>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Rain_Sensor> rdfs:label "Rain Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Rain_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5056, _:b7DD333FBx5061, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Rain_Sensor>, _:b7DD333FBx5061 ;
  skos:definition "Measures the amount of precipitation fallen"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Rain>, <https://brickschema.org/schema/1.1/BrickTag#Rain> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor> rdfs:label "Cooling Demand Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4144, _:b7DD333FBx5849, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor> ;
  skos:definition "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Demand>, <https://brickschema.org/schema/1.1/BrickTag#Demand>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Luminance_Alarm> rdfs:label "Luminance Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Luminance_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2113, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Luminance_Alarm> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Luminance>, <https://brickschema.org/schema/1.1/BrickTag#Luminance>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor> rdfs:label "Water Flow Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5449, _:b7DD333FBx5454, _:b7DD333FBx6175, _:b7DD333FBx6181, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor>, _:b7DD333FBx6181 ;
  skos:definition "Measures the rate of flow of water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Load_Setpoint> rdfs:label "Load Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4715, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Load_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter> rdfs:label "Discharge Water Differential Pressure Integral Time Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter>, _:b7DD333FBx11, _:b7DD333FBx957, _:b7DD333FBx5759, _:b7DD333FBx6280, _:b7DD333FBx6354, _:b7DD333FBx6547, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Time>, <https://brickschema.org/schema/1.1/BrickTag#Time> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter> rdfs:label "Supply Air Static Pressure Proportional Band Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3502, _:b7DD333FBx3502, _:b7DD333FBx4275, _:b7DD333FBx6101, _:b7DD333FBx6354, _:b7DD333FBx6615, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station> rdfs:label "Emergency Wash Station" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Safety_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx5914, _:b7DD333FBx6376 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Emergency_Wash_Station> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Safety>, <https://brickschema.org/schema/1.1/BrickTag#Safety>, <https://brickschema.org/schema/1.1/BrickTag#Station>, <https://brickschema.org/schema/1.1/BrickTag#Station>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Wash>, <https://brickschema.org/schema/1.1/BrickTag#Wash>, <https://brickschema.org/schema/1.1/BrickTag#Emergency>, <https://brickschema.org/schema/1.1/BrickTag#Emergency> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Fresh> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Fresh_Air_Setpoint_Limit> ;
  rdfs:label "Fresh" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Tag> owl:distinctMembers _:b7DD333FBx6767 ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Tag>, owl:Thing ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Tag> ;
  rdf:type owl:Class, owl:AllDifferent .
<https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint> rdfs:label "Acceleration Time Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx9, _:b7DD333FBx11, _:b7DD333FBx5764, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Acceleration>, <https://brickschema.org/schema/1.1/BrickTag#Acceleration>, <https://brickschema.org/schema/1.1/BrickTag#Time>, <https://brickschema.org/schema/1.1/BrickTag#Time> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Floor> rdfs:label "Floor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey>, <https://brickschema.org/schema/1.1/Brick#Location>, <https://brickschema.org/schema/1.1/Brick#Location>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx5131, _:b7DD333FBx5931, _:b7DD333FBx5931 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey> ;
  skos:definition "A level, typically representing a horizontal aggregation of spaces that are vertically bound. (referring to IFC)"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Floor>, <https://brickschema.org/schema/1.1/BrickTag#Floor> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter> rdfs:label "Supply Water Temperature Integral Time Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, _:b7DD333FBx11, _:b7DD333FBx3657, _:b7DD333FBx5759, _:b7DD333FBx6354, _:b7DD333FBx6547, _:b7DD333FBx6723, _:b7DD333FBx6727 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Integral>, <https://brickschema.org/schema/1.1/BrickTag#Time>, <https://brickschema.org/schema/1.1/BrickTag#Time> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/VolumeFlowRate> owl:sameAs <http://qudt.org/vocab/quantitykind/VolumeFlowRate>, <https://brickschema.org/schema/1.1/Brick#Flow> ;
  rdfs:label "Flow" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> .
<https://brickschema.org/schema/1.1/Brick#Humidity_Alarm> rdfs:label "Humidity Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Humidity_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5521, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Humidity_Alarm> ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the concentration of water vapor in the air."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Position> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Damper_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sash_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Position_Command>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Command>, <https://brickschema.org/schema/1.1/Brick#Max_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Position_Limit> ;
  rdfs:label "Position" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Pre_Filter_Status> rdfs:label "Pre Filter Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Pre_Filter_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Filter_Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2962, _:b7DD333FBx4481, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Pre_Filter_Status> ;
  skos:definition "Indicates if a prefilter needs to be replaced"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Filter>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Pre>, <https://brickschema.org/schema/1.1/BrickTag#Pre> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command> rdfs:label "Maintenance Mode Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, <https://brickschema.org/schema/1.1/Brick#Mode_Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2138, _:b7DD333FBx6027, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command> ;
  skos:definition "Controls whether or not a device or controller is operating in \"Maintenance\" mode"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Mode>, <https://brickschema.org/schema/1.1/BrickTag#Mode>, <https://brickschema.org/schema/1.1/BrickTag#Maintenance>, <https://brickschema.org/schema/1.1/BrickTag#Maintenance>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor> rdfs:label "Discharge Air Static Pressure Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor>, _:b7DD333FBx11, _:b7DD333FBx3513, _:b7DD333FBx3521, _:b7DD333FBx4286, _:b7DD333FBx4286, _:b7DD333FBx4294, _:b7DD333FBx6045, _:b7DD333FBx6050, _:b7DD333FBx6384, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor>, _:b7DD333FBx4294 ;
  skos:definition "The static pressure of air within discharge regions of an HVAC system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command> rdfs:label "Enable Fixed Enthalpy Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1210, _:b7DD333FBx6673, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command> ;
  skos:definition "Enables the use of fixed enthalpy control"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Enthalpy>, <https://brickschema.org/schema/1.1/BrickTag#Fixed>, <https://brickschema.org/schema/1.1/BrickTag#Fixed>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/unit/MO> <http://qudt.org/schema/qudt/symbol> "mo" .
<https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor> rdfs:label "Supply Air Humidity Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3443, _:b7DD333FBx3443, _:b7DD333FBx3451, _:b7DD333FBx4241, _:b7DD333FBx4249, _:b7DD333FBx4652, _:b7DD333FBx4657, _:b7DD333FBx6624, _:b7DD333FBx6631, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Sensor>, _:b7DD333FBx3451 ;
  skos:definition "Measures the relative humidity of supply air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Humidity>, <https://brickschema.org/schema/1.1/BrickTag#Relative>, <https://brickschema.org/schema/1.1/BrickTag#Relative> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Deionized> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Deionized_Water>, <https://brickschema.org/schema/1.1/Brick#Deionized_Water_Alarm> ;
  rdfs:label "Deionized" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Wet_Bulb_Temperature> <http://qudt.org/schema/qudt/hasDimensionVector> <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/1.1/Brick> ;
  rdfs:label "Wet_Bulb_Temperature", "Wet Bulb Temperature" ;
  skos:definition "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)", "The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)"@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <https://brickschema.org/schema/1.1/Brick#Temperature>, <https://brickschema.org/schema/1.1/Brick#Temperature>, <http://qudt.org/vocab/quantitykind/ThermodynamicTemperature>, <http://qudt.org/vocab/quantitykind/ThermodynamicTemperature> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/K>, <http://qudt.org/vocab/unit/DEG_F>, <http://qudt.org/vocab/unit/DEG_C> .
<https://brickschema.org/schema/1.1/Brick#Electrical_Meter> rdfs:label "Electrical Meter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Electrical_Meter>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Meter>, _:b7DD333FBx3, _:b7DD333FBx4393, _:b7DD333FBx6350 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Electrical_Meter> ;
  skos:definition "A meter that measures the usage or consumption of electricity"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Meter>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Electrical>, <https://brickschema.org/schema/1.1/BrickTag#Electrical> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command> rdfs:label "Chilled Water System Enable Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx517, _:b7DD333FBx5746, _:b7DD333FBx6673, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command> ;
  skos:definition "Enables operation of the chilled water system"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#System>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Enable>, <https://brickschema.org/schema/1.1/BrickTag#Chilled>, <https://brickschema.org/schema/1.1/BrickTag#Chilled>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint> rdfs:label "Exhaust Air Static Pressure Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx1370, _:b7DD333FBx6054, _:b7DD333FBx6637, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint> ;
  skos:definition "Sets static pressure of exhaust air"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/unit/DAY> <http://qudt.org/schema/qudt/symbol> "d" .
<https://brickschema.org/schema/1.1/Brick#Bus_Riser> rdfs:label "Bus Riser" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Bus_Riser>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Electrical_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx275, _:b7DD333FBx6684 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Bus_Riser> ;
  skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Riser>, <https://brickschema.org/schema/1.1/BrickTag#Riser> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor> rdfs:label "Wind Speed Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3890, _:b7DD333FBx3896, _:b7DD333FBx6092, _:b7DD333FBx6097, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor>, _:b7DD333FBx3896 ;
  skos:definition "Measured speed of wind, caused by air moving from high to low pressure"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Wind>, <https://brickschema.org/schema/1.1/BrickTag#Wind> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit> rdfs:label "Air Flow Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5258, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor> rdfs:label "Water Level Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5221, _:b7DD333FBx5227, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor>, _:b7DD333FBx5227 ;
  skos:definition "Measures the height/level of water in some container"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Level>, <https://brickschema.org/schema/1.1/BrickTag#Level> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Recorder> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Network_Video_Recorder> ;
  rdfs:label "Recorder" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint> rdfs:label "Medium Temperature Hot Water Differential Pressure Load Shed Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2294, _:b7DD333FBx4715, _:b7DD333FBx5965, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Medium>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor> rdfs:label "Preheat Supply Air Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2990, _:b7DD333FBx2990, _:b7DD333FBx5027, _:b7DD333FBx5157, _:b7DD333FBx5164, _:b7DD333FBx5368, _:b7DD333FBx5375, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6655, _:b7DD333FBx6661, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Discharge_Air_Temperature_Sensor> ;
  skos:definition "Measures the temperature of supply air before it is heated"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Preheat>, <https://brickschema.org/schema/1.1/BrickTag#Preheat>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#RVAV> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#RVAV> ;
  rdfs:label "RVAV" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#hasTag> rdfs:range <https://brickschema.org/schema/1.1/Brick#Tag>, owl:Thing ;
  skos:definition "The subject has the given tag"@en ;
  owl:inverseOf <https://brickschema.org/schema/1.1/Brick#isTagOf> ;
  rdf:type owl:IrreflexiveProperty, owl:AsymmetricProperty, owl:ObjectProperty .
<https://brickschema.org/schema/1.1/BrickTag#Communication> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Communication_Loss_Alarm> ;
  rdfs:label "Communication" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint> rdfs:label "Static Pressure Deadband Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5705, _:b7DD333FBx6054, _:b7DD333FBx6263, _:b7DD333FBx6637, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint> ;
  skos:definition "Sets the size of a deadband of static pressure"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Deadband>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Outside_Air> <https://brickschema.org/schema/1.1/Brick#hasTag> <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Outside> ;
  rdfs:label "Outside Air" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Outside_Air>, <https://brickschema.org/schema/1.1/Brick#Air>, <https://brickschema.org/schema/1.1/Brick#Fluid>, owl:Thing, <http://www.w3.org/ns/sosa#FeatureOfInterest>, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx4047, _:b7DD333FBx6537, _:b7DD333FBx6694, _:b7DD333FBx6741 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Outside_Air> ;
  skos:definition "air external to a defined zone (e.g., corridors)."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Gas>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Fluid>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Outside>, <https://brickschema.org/schema/1.1/BrickTag#Outside> ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Outside_Air>, <https://brickschema.org/schema/1.1/Brick#Air>, <https://brickschema.org/schema/1.1/Brick#Fluid>, <http://www.w3.org/ns/sosa#FeatureOfInterest>, owl:Class, owl:Class, <https://brickschema.org/schema/1.1/Brick#Gas>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Substance>, _:b7DD333FBx60, _:b7DD333FBx257, _:b7DD333FBx887, _:b7DD333FBx4047, _:b7DD333FBx6537, _:b7DD333FBx6694, _:b7DD333FBx6741 .
<https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor> rdfs:label "Heat Exchanger Supply Water Temperature Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor>, _:b7DD333FBx11, _:b7DD333FBx1597, _:b7DD333FBx6136, _:b7DD333FBx6141, _:b7DD333FBx6643, _:b7DD333FBx6649, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor> ;
  skos:definition "Measures the temperature of water supplied by a heat exchanger"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Heat>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Exchanger>, <https://brickschema.org/schema/1.1/BrickTag#Exchanger>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/ActivePower> owl:sameAs <http://qudt.org/vocab/quantitykind/ActivePower>, <https://brickschema.org/schema/1.1/Brick#Active_Power>, <https://brickschema.org/schema/1.1/Brick#Real_Power> ;
  rdfs:label "Active Power", "Real Power" ;
  skos:definition "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/ElectricPower>, <https://brickschema.org/schema/1.1/Brick#Electric_Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/BrickTag#PIR> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#PIR_Sensor> ;
  rdfs:label "PIR" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#PID> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Derivative_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Derivative_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter> ;
  rdfs:label "PID" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Pump_VFD> rdfs:label "Pump VFD" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Pump_VFD>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Variable_Frequency_Drive>, <https://brickschema.org/schema/1.1/Brick#Motor>, <https://brickschema.org/schema/1.1/Brick#VFD>, <https://brickschema.org/schema/1.1/Brick#VFD>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx3010, _:b7DD333FBx3809, _:b7DD333FBx5618, _:b7DD333FBx6434 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Pump_VFD> ;
  skos:definition "Variable-frequency drive for pumps"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#VFD>, <https://brickschema.org/schema/1.1/BrickTag#VFD>, <https://brickschema.org/schema/1.1/BrickTag#Pump>, <https://brickschema.org/schema/1.1/BrickTag#Pump>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint> rdfs:label "Occupied Discharge Air Flow Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4492, _:b7DD333FBx5622, _:b7DD333FBx6032, _:b7DD333FBx6032, _:b7DD333FBx6390, _:b7DD333FBx6480, _:b7DD333FBx6525, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint> ;
  skos:definition "Sets discharge air flow when occupied"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Occupied>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Discharge>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter> rdfs:label "Exhaust Air Flow Proportional Band Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4432, _:b7DD333FBx6354, _:b7DD333FBx6615, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#PID>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Band>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Proportional>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Exhaust>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Point> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Fire_Sensor>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Standby_Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Even_Month_Status>, <https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Lead_On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Fan_Status>, <https://brickschema.org/schema/1.1/Brick#Enable_Status>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Low_Freeze_Protect_Temperature_Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Overridden_Status>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor>, <https://brickschema.org/schema/1.1/Brick#Run_Status>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Loss_Alarm>, <https://brickschema.org/schema/1.1/Brick#System_Shutdown_Status>, <https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor>, <https://brickschema.org/schema/1.1/Brick#Pump_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Tolerance_Parameter>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Drive_Ready_Status>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Filter_Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Disable_Differential_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Box_Mode_Command>, <https://brickschema.org/schema/1.1/Brick#On_Command>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO2_Alarm>, <https://brickschema.org/schema/1.1/Brick#Run_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Rain_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Luminance_Alarm>, <https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Humidity_Alarm>, <https://brickschema.org/schema/1.1/Brick#Pre_Filter_Status>, <https://brickschema.org/schema/1.1/Brick#Maintenance_Mode_Command>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#PM25_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Speed_Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#No_Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Direction_Status>, <https://brickschema.org/schema/1.1/Brick#High_Discharge_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Leak_Alarm>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Emergency_Air_Flow_System_Status>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Duct_Pressure_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#CO_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Bypass_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Monthly_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Motion_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Curtailment_Override_Command>, <https://brickschema.org/schema/1.1/Brick#Average_Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Frequency_Command>, <https://brickschema.org/schema/1.1/Brick#Water_Loss_Alarm>, <https://brickschema.org/schema/1.1/Brick#Occupancy_Command>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Particulate_Matter_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Run_Time_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#VFD_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#PM10_Sensor>, <https://brickschema.org/schema/1.1/Brick#Enthalpy_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#System_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Stages_Status>, <https://brickschema.org/schema/1.1/Brick#Temporary_Occupancy_Status>, <https://brickschema.org/schema/1.1/Brick#Bypass_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Water_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Dehumidification_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#CO2_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#PM10_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Low_Humidity_Alarm_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Motor_Direction_Status>, <https://brickschema.org/schema/1.1/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Humidify_Command>, <https://brickschema.org/schema/1.1/Brick#Torque_Sensor>, <https://brickschema.org/schema/1.1/Brick#Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Alarm_Delay_Parameter>, <https://brickschema.org/schema/1.1/Brick#Command>, <https://brickschema.org/schema/1.1/Brick#High_Return_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Capacity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Occupancy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Condensate_Leak_Alarm>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#High_Head_Pressure_Alarm>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Pressure_Status>, <https://brickschema.org/schema/1.1/Brick#Lockout_Temperature_Differential_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#PIR_Sensor>, <https://brickschema.org/schema/1.1/Brick#Motor_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Mode_Command>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Integral_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Humidity_Tolerance_Parameter>, <https://brickschema.org/schema/1.1/Brick#Steam_On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band>, <https://brickschema.org/schema/1.1/Brick#Emergency_Generator_Alarm>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Lead_Lag_Command>, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Lockout_Temperature_Differential_Parameter>, <https://brickschema.org/schema/1.1/Brick#Air_Static_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Power_Loss_Alarm>, <https://brickschema.org/schema/1.1/Brick#Max_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status>, <https://brickschema.org/schema/1.1/Brick#Wind_Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Liquid_Detection_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Overridden_Off_Status>, <https://brickschema.org/schema/1.1/Brick#EconCycle_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Mode_Status>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Sash_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Fume_Hood_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Yearly_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Derivative_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Last_Fault_Code_Status>, <https://brickschema.org/schema/1.1/Brick#Today_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#PM25_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Output_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Maintenance_Required_Alarm>, <https://brickschema.org/schema/1.1/Brick#Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Load_Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Position_Command>, <https://brickschema.org/schema/1.1/Brick#Fault_Status>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Enable_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Remotely_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Run_Request_Status>, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Enable_Differential_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Solar_Azimuth_Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Low_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Filter_Status>, <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Operating_Mode_Status>, <https://brickschema.org/schema/1.1/Brick#Change_Filter_Alarm>, <https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Low_Humidity_Alarm>, <https://brickschema.org/schema/1.1/Brick#Luminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Cooling_Command>, <https://brickschema.org/schema/1.1/Brick#Output_Frequency_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Duct_Pressure_Status>, <https://brickschema.org/schema/1.1/Brick#Override_Command>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Coldest_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Pressure_Alarm>, <https://brickschema.org/schema/1.1/Brick#Low_Return_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Battery_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_System_Enable_Status>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Load_Shed_Reset_Status>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Discharge_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Fan_Disable_Command>, <https://brickschema.org/schema/1.1/Brick#Reactive_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Contact_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Adjust_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Rated_Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#On_Off_Command>, <https://brickschema.org/schema/1.1/Brick#Lead_Lag_Status>, <https://brickschema.org/schema/1.1/Brick#Load_Parameter>, <https://brickschema.org/schema/1.1/Brick#Humidifier_Fault_Status>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Enable_Fixed_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Schedule_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Underfloor_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Illuminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Standby_Unit_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Current_Limit>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Humidification_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Command>, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Pump_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Tolerance_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Rain_Duration_Sensor>, <https://brickschema.org/schema/1.1/Brick#Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Frequency_Sensor>, <https://brickschema.org/schema/1.1/Brick#Low_Temperature_Alarm_Parameter>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Bypass_Command>, <https://brickschema.org/schema/1.1/Brick#Start_Stop_Command>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Discharge_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Locally_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#High_Static_Pressure_Cutout_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Emergency_Push_Button_Status>, <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deceleration_Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Max_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Power_Alarm>, <https://brickschema.org/schema/1.1/Brick#Ventilation_Air_Flow_Ratio_Limit>, <https://brickschema.org/schema/1.1/Brick#Delay_Parameter>, <https://brickschema.org/schema/1.1/Brick#Vent_Operating_Mode_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deionized_Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cycle_Alarm>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Off_Command>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Fan_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Discharge_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Zone_Unoccupied_Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Standby_Glycool_Unit_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Damper_Command>, <https://brickschema.org/schema/1.1/Brick#Emergency_Alarm>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Outside_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Today_Peak_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#CO2_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Motor_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Smoke_Detection_Alarm>, <https://brickschema.org/schema/1.1/Brick#Room_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#On_Status>, <https://brickschema.org/schema/1.1/Brick#Emergency_Generator_Status>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Automatic_Mode_Command>, <https://brickschema.org/schema/1.1/Brick#Off_Status>, <https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Peak_Power_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Humidity_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Motor_Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Low_Suction_Pressure_Alarm>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Unit_Failure_Alarm>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Communication_Loss_Alarm>, <https://brickschema.org/schema/1.1/Brick#Active_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Activated_By_High_Temperature_Status>, <https://brickschema.org/schema/1.1/Brick#Overridden_On_Status>, <https://brickschema.org/schema/1.1/Brick#Hold_Status>, <https://brickschema.org/schema/1.1/Brick#Warm_Cool_Adjust_Sensor>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Mode_Status>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Short_Cycle_Alarm>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Enable_Differential_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupancy_Status>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#PV_Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Dew_Point_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Smoke_Alarm>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Fault_Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Failure_Alarm>, <https://brickschema.org/schema/1.1/Brick#High_CO2_Alarm>, <https://brickschema.org/schema/1.1/Brick#On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Temperature_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Derivative_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Speed_Status>, <https://brickschema.org/schema/1.1/Brick#Heating_Command>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Warmest_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Alarm>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Freeze_Status>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Disable_Status>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Photovoltaic_Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Smoke_Detection_Alarm>, <https://brickschema.org/schema/1.1/Brick#Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Average_Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#High_Outside_Air_Lockout_Temperature_Differential_Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Limit>, <https://brickschema.org/schema/1.1/Brick#Close_Limit>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Solar_Zenith_Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Filter_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Standby_Load_Shed_Command>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#Position_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Fresh_Air_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#CO2_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Gas_Sensor>, <https://brickschema.org/schema/1.1/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Active_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status>, <https://brickschema.org/schema/1.1/Brick#Direction_Command>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Frequency_Command>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Alarm_Parameter>, <https://brickschema.org/schema/1.1/Brick#Frost_Sensor>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Daily_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Alarm>, <https://brickschema.org/schema/1.1/Brick#High_Humidity_Alarm_Parameter>, <https://brickschema.org/schema/1.1/Brick#Trace_Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Emergency_Power_Off_System_Status>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hail_Sensor>, <https://brickschema.org/schema/1.1/Brick#High_Humidity_Alarm>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Temperature_Parameter>, <https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_System_Enable_Command>, <https://brickschema.org/schema/1.1/Brick#Overload_Alarm>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Temperature_Command>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Fan_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Return_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Duration_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Integral_Time_Parameter>, <https://brickschema.org/schema/1.1/Brick#Luminance_Command>, <https://brickschema.org/schema/1.1/Brick#Valve_Command>, <https://brickschema.org/schema/1.1/Brick#Max_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#On_Timer_Sensor>, <https://brickschema.org/schema/1.1/Brick#Disable_Fixed_Enthalpy_Command>, <https://brickschema.org/schema/1.1/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor> ;
  rdfs:label "Point" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Storey> rdfs:label "Storey" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey>, <https://brickschema.org/schema/1.1/Brick#Location>, <https://brickschema.org/schema/1.1/Brick#Location>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx5131, _:b7DD333FBx5131, _:b7DD333FBx5931 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Floor>, <https://brickschema.org/schema/1.1/Brick#Storey> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Storey>, <https://brickschema.org/schema/1.1/BrickTag#Storey> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#PM25_Sensor> rdfs:label "PM25 Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#PM25_Sensor>, <https://brickschema.org/schema/1.1/Brick#Particulate_Matter_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4997, _:b7DD333FBx5003, _:b7DD333FBx6359, _:b7DD333FBx6365, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#PM25_Sensor>, _:b7DD333FBx5003 ;
  skos:definition "Detects matter of size 25 microns"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Matter>, <https://brickschema.org/schema/1.1/BrickTag#Matter>, <https://brickschema.org/schema/1.1/BrickTag#Particulate>, <https://brickschema.org/schema/1.1/BrickTag#Particulate> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#HX> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#HX> ;
  rdfs:label "HX" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Min_Limit> rdfs:label "Min Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6706, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Min_Limit> ;
  skos:definition "A parameter that places a lower bound on the range of permitted values of a Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Min>, <https://brickschema.org/schema/1.1/BrickTag#Min> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Pump> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Pump_Command>, <https://brickschema.org/schema/1.1/Brick#Pump_VFD>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Pump>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump>, <https://brickschema.org/schema/1.1/Brick#Pump_On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Water_Pump>, <https://brickschema.org/schema/1.1/Brick#Condenser_Water_Pump>, <https://brickschema.org/schema/1.1/Brick#Pump> ;
  rdfs:label "Pump" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
skos:Concept rdfs:subClassOf skos:Concept, owl:Thing ;
  owl:equivalentClass skos:Concept .
<https://brickschema.org/schema/1.1/BrickTag#Change> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Change_Filter_Alarm> ;
  rdfs:label "Change" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#AED> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#AED>, <https://brickschema.org/schema/1.1/Brick#Automated_External_Defibrillator> ;
  rdfs:label "AED" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Video_Intercom> rdfs:label "Video Intercom" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Intercom_Equipment>, <https://brickschema.org/schema/1.1/Brick#Video_Intercom>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Security_Equipment>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx3839, _:b7DD333FBx5526, _:b7DD333FBx6380 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Video_Intercom> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Video>, <https://brickschema.org/schema/1.1/BrickTag#Video>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Security>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Intercom>, <https://brickschema.org/schema/1.1/BrickTag#Intercom> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Elevator> rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
  rdfs:label "Elevator" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Elevator>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1119 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Elevator> ;
  skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Elevator>, <https://brickschema.org/schema/1.1/BrickTag#Elevator>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Setpoint> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Preheat_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Occupied_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Luminance_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Acceleration_Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Differential_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Heating_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Enthalpy_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Bypass_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Chilled_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Speed_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cooling_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Hot_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Fresh_Air_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Discharge_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Rated_Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Schedule_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Open_Heating_Valve_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#High_Static_Pressure_Cutout_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Deceleration_Time_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Outside_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Effective_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#CO2_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Room_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Reset_Differential_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Lockout_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Temperature_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Discharge_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Dew_Point_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Supply_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Low_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Position_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Discharge_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Fresh_Air_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_High_Reset_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Min_Chilled_Water_Differential_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Unoccupied_Air_Temperature_Cooling_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Demand_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Deadband_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Heating_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Supply_Chilled_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Speed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Return_Hot_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Max_Temperature_Setpoint_Limit> ;
  rdfs:label "Setpoint" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Energy_Sensor> rdfs:label "Energy Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6317, _:b7DD333FBx6322, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, _:b7DD333FBx6322 ;
  skos:definition "Measures energy consumption"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor> rdfs:label "Solar Radiance Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3334, _:b7DD333FBx3341, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor>, _:b7DD333FBx3341 ;
  skos:definition "The amount of light that passes through or is emitted from the sun and falls within a given solid angle in a specified direction"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Radiance>, <https://brickschema.org/schema/1.1/BrickTag#Radiance>, <https://brickschema.org/schema/1.1/BrickTag#Solar>, <https://brickschema.org/schema/1.1/BrickTag#Solar> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Breaker> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Breaker_Panel> ;
  rdfs:label "Breaker" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/BrickTag#Thermal> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor> ;
  rdfs:label "Thermal" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#TVOC_Concentration> <http://qudt.org/schema/qudt/hasDimensionVector> <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/1.1/Brick> ;
  rdfs:label "TVOC Concentration", "TVOCConcentration" ;
  skos:definition "The concentration of total volatile organic compounds in air" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/Dimensionless>, <https://brickschema.org/schema/1.1/Brick#Air_Quality> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/PPM> .
<https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box_With_Reheat> rdfs:label "Variable Air Volume Box With Reheat" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box_With_Reheat>, <https://brickschema.org/schema/1.1/Brick#RVAV>, <https://brickschema.org/schema/1.1/Brick#Equipment>, <https://brickschema.org/schema/1.1/Brick#Terminal_Unit>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#VAV>, <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box>, <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box>, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx3801, _:b7DD333FBx3801, _:b7DD333FBx5051, _:b7DD333FBx5216, _:b7DD333FBx5781, _:b7DD333FBx6571 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Variable_Air_Volume_Box_With_Reheat>, <https://brickschema.org/schema/1.1/Brick#RVAV> ;
  skos:definition "A VAV box with a reheat coil mounted on the discharge end of the unit that can heat the air delivered to a zone"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Variable>, <https://brickschema.org/schema/1.1/BrickTag#Variable>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Box>, <https://brickschema.org/schema/1.1/BrickTag#Box>, <https://brickschema.org/schema/1.1/BrickTag#Volume>, <https://brickschema.org/schema/1.1/BrickTag#Volume>, <https://brickschema.org/schema/1.1/BrickTag#Reheat>, <https://brickschema.org/schema/1.1/BrickTag#Reheat> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint> rdfs:label "Static Pressure Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6054, _:b7DD333FBx6637, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint> ;
  skos:definition "Sets static pressure"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Auto> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Manual_Auto_Status> ;
  rdfs:label "Auto" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Apparent_Power> owl:sameAs <http://qudt.org/vocab/quantitykind/ApparentPower>, <https://brickschema.org/schema/1.1/Brick#Apparent_Power> ;
  rdfs:label "Apparent Power", "Apparent Power" ;
  skos:definition "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."@en, "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  skos:broader <http://qudt.org/vocab/quantitykind/ElectricPower>, <https://brickschema.org/schema/1.1/Brick#Electric_Power>, <https://brickschema.org/schema/1.1/Brick#Electric_Power> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Speed_Reset_Command> rdfs:label "Speed Reset Command" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Speed_Reset_Command>, <https://brickschema.org/schema/1.1/Brick#Point>, <https://brickschema.org/schema/1.1/Brick#Command>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Class>, <https://brickschema.org/schema/1.1/Brick#Reset_Command>, _:b7DD333FBx11, _:b7DD333FBx3360, _:b7DD333FBx6064, _:b7DD333FBx6750 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Speed_Reset_Command> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Speed>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Command>, <https://brickschema.org/schema/1.1/BrickTag#Reset>, <https://brickschema.org/schema/1.1/BrickTag#Reset> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Room> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Room>, <https://brickschema.org/schema/1.1/Brick#Hot_Box>, <https://brickschema.org/schema/1.1/Brick#Environment_Box>, <https://brickschema.org/schema/1.1/Brick#Laboratory>, <https://brickschema.org/schema/1.1/Brick#Computer_Room_Air_Conditioning>, <https://brickschema.org/schema/1.1/Brick#Freezer>, <https://brickschema.org/schema/1.1/Brick#Server_Room>, <https://brickschema.org/schema/1.1/Brick#Room_Air_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Cold_Box> ;
  rdfs:label "Room" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit> rdfs:label "Min Air Flow Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx5258, _:b7DD333FBx6497, _:b7DD333FBx6706, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Min_Air_Flow_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Flow>, <https://brickschema.org/schema/1.1/BrickTag#Min>, <https://brickschema.org/schema/1.1/BrickTag#Min> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#No_Water_Alarm> rdfs:label "No Water Alarm" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#No_Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Water_Alarm>, <https://brickschema.org/schema/1.1/Brick#Alarm>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2633, _:b7DD333FBx6438, _:b7DD333FBx6746 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#No_Water_Alarm> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#No>, <https://brickschema.org/schema/1.1/BrickTag#No>, <https://brickschema.org/schema/1.1/BrickTag#Alarm>, <https://brickschema.org/schema/1.1/BrickTag#Alarm> ;
  rdf:type owl:Class, owl:Class .
<http://qudt.org/vocab/quantitykind/Frequency> owl:sameAs <http://qudt.org/vocab/quantitykind/Frequency>, <https://brickschema.org/schema/1.1/Brick#Frequency> ;
  rdfs:label "Frequency" ;
  skos:definition "Frequency is the number of occurrences of a repeating event per unit time. The repetition of the events may be periodic (that is. the length of time between event repetitions is fixed) or aperiodic (i.e. the length of time between event repetitions varies). Therefore, we distinguish between periodic and aperiodic frequencies. In the SI system, periodic frequency is measured in hertz (Hz) or multiples of hertz, while aperiodic frequency is measured in becquerel (Bq).  In spectroscopy, ( u) is mostly used. Light passing through different media keeps its frequency, but not its wavelength or wavenumber."@en ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/GigaHZ>, <http://qudt.org/vocab/unit/MegaHZ>, <http://qudt.org/vocab/unit/HZ>, <http://qudt.org/vocab/unit/KiloHZ> .
<https://brickschema.org/schema/1.1/BrickTag#Damper> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Outside_Damper>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Damper>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Command>, <https://brickschema.org/schema/1.1/Brick#Return_Damper>, <https://brickschema.org/schema/1.1/Brick#Economizer_Damper>, <https://brickschema.org/schema/1.1/Brick#Damper_Command>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Damper> ;
  rdfs:label "Damper" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/unit/NanoSEC> <http://qudt.org/schema/qudt/symbol> "ms" .
<https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status> rdfs:label "Hot Water Supply Temperature Load Shed Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4634, _:b7DD333FBx5971, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Load_Shed_Status> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Temperature>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Hot>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Band> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter> ;
  rdfs:label "Band" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit> rdfs:label "Min Supply Air Static Pressure Setpoint Limit" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2497, _:b7DD333FBx2497, _:b7DD333FBx4824, _:b7DD333FBx5604, _:b7DD333FBx6110, _:b7DD333FBx6706, _:b7DD333FBx6718, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit>, <https://brickschema.org/schema/1.1/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit> ;
  skos:definition "A parameter that places a lower bound on the range of permitted values of a Supply_Air_Static_Pressure_Setpoint."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Supply>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Limit>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Static>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Air>, <https://brickschema.org/schema/1.1/BrickTag#Min>, <https://brickschema.org/schema/1.1/BrickTag#Min> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Illuminance> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Outside_Illuminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor> ;
  rdfs:label "Illuminance" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#CO2_Sensor> rdfs:label "CO2 Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#Particulate_Matter_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx6237, _:b7DD333FBx6242, _:b7DD333FBx6359, _:b7DD333FBx6365, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#CO2_Sensor>, _:b7DD333FBx6242 ;
  skos:definition "Measures properties of CO2"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#CO2>, <https://brickschema.org/schema/1.1/BrickTag#CO2> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Pir> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#PIR_Sensor> ;
  rdfs:label "Pir" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/unit/GRAIN> <http://qudt.org/schema/qudt/symbol> "gr" .
<https://brickschema.org/schema/1.1/BrickTag#Radiation> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Radiation_Hot_Water_System> ;
  rdfs:label "Radiation" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor> rdfs:label "DC Bus Voltage Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx696, _:b7DD333FBx6166, _:b7DD333FBx6171, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor> ;
  skos:definition "Measures the voltage across a DC bus"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Bus>, <https://brickschema.org/schema/1.1/BrickTag#Bus>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Dc>, <https://brickschema.org/schema/1.1/BrickTag#Dc>, <https://brickschema.org/schema/1.1/BrickTag#Voltage>, <https://brickschema.org/schema/1.1/BrickTag#Voltage> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Entering> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Entering_Water> ;
  rdfs:label "Entering" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<http://qudt.org/vocab/unit/KiloSEC> <http://qudt.org/schema/qudt/symbol> "ks" .
<https://brickschema.org/schema/1.1/Brick#Cooling_Start_Stop_Status> rdfs:label "Cooling Start Stop Status" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Cooling_Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Status>, <https://brickschema.org/schema/1.1/Brick#Start_Stop_Status>, <https://brickschema.org/schema/1.1/Brick#On_Status>, <https://brickschema.org/schema/1.1/Brick#Off_Status>, <https://brickschema.org/schema/1.1/Brick#On_Off_Status>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx623, _:b7DD333FBx5635, _:b7DD333FBx6040, _:b7DD333FBx6554, _:b7DD333FBx6609, _:b7DD333FBx6754 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Cooling_Start_Stop_Status> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Stop>, <https://brickschema.org/schema/1.1/BrickTag#Stop>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Status>, <https://brickschema.org/schema/1.1/BrickTag#Start>, <https://brickschema.org/schema/1.1/BrickTag#Start>, <https://brickschema.org/schema/1.1/BrickTag#Cool>, <https://brickschema.org/schema/1.1/BrickTag#Cool> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Water_Valve> rdfs:label "Water Valve" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Valve>, <https://brickschema.org/schema/1.1/Brick#Water_Valve>, <https://brickschema.org/schema/1.1/Brick#Equipment>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#HVAC>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx3, _:b7DD333FBx1583, _:b7DD333FBx5797, _:b7DD333FBx6577 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Water_Valve> ;
  skos:definition "A valve that modulates the flow of water"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Equipment>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Valve>, <https://brickschema.org/schema/1.1/BrickTag#Valve> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Electric_Current> owl:sameAs <https://brickschema.org/schema/1.1/Brick#Electric_Current>, <http://qudt.org/vocab/quantitykind/ElectricCurrent> ;
  rdfs:label "Electric Current", "Electric Current" ;
  rdf:type <http://qudt.org/schema/qudt/QuantityKind>, <http://qudt.org/schema/qudt/QuantityKind>, skos:Concept, <http://www.w3.org/ns/sosa#ObservableProperty>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Quantity>, <https://brickschema.org/schema/1.1/Brick#Measurable>, <https://brickschema.org/schema/1.1/Brick#Class> ;
  <http://qudt.org/schema/qudt/applicableUnit> <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/BIOT>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/PicoA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/MicroA>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/HP>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/A>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloA>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/KiloW>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/UNITLESS>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/MilliA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/NanoA>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/HP_Water>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Stat>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/A_Ab>, <http://qudt.org/vocab/unit/W>, <http://qudt.org/vocab/unit/W> .
<https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor> rdfs:label "Yearly Energy Usage Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx3905, _:b7DD333FBx5921, _:b7DD333FBx6145, _:b7DD333FBx6317, _:b7DD333FBx6322, _:b7DD333FBx6763 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor> ;
  skos:definition "Measures the total amount of energy used over the current year"@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Energy>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Sensor>, <https://brickschema.org/schema/1.1/BrickTag#Yearly>, <https://brickschema.org/schema/1.1/BrickTag#Yearly>, <https://brickschema.org/schema/1.1/BrickTag#Usage>, <https://brickschema.org/schema/1.1/BrickTag#Usage> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint> rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Load_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Load_Shed_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Setpoint>, <https://brickschema.org/schema/1.1/Brick#Setpoint>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx393, _:b7DD333FBx4715, _:b7DD333FBx4720, _:b7DD333FBx5310, _:b7DD333FBx5965, _:b7DD333FBx6054, _:b7DD333FBx6303, _:b7DD333FBx6737 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Load_Shed_Setpoint> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Setpoint>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Load>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Water>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Shed>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Chilled>, <https://brickschema.org/schema/1.1/BrickTag#Chilled> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter> rdfs:label "Differential Pressure Step Parameter" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Step_Parameter>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Parameter>, <https://brickschema.org/schema/1.1/Brick#PID_Parameter>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx4204, _:b7DD333FBx6124, _:b7DD333FBx6354, _:b7DD333FBx6723 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Step_Parameter> ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Point>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Pressure>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Parameter>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Step>, <https://brickschema.org/schema/1.1/BrickTag#Differential>, <https://brickschema.org/schema/1.1/BrickTag#Differential> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Proportional> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Cooling_Supply_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Proportional_Band>, <https://brickschema.org/schema/1.1/Brick#Proportional_Gain_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Differential_Pressure_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Proportional_Band_Parameter>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Proportional_Band_Parameter> ;
  rdfs:label "Proportional" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Room> rdfs:label "Room" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Room>, <https://brickschema.org/schema/1.1/Brick#Location>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Space>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx164, _:b7DD333FBx5100, _:b7DD333FBx5689 ;
  owl:equivalentClass <https://brickschema.org/schema/1.1/Brick#Room> ;
  skos:definition "Base class for all more specific room types."@en ;
  <https://brickschema.org/schema/1.1/Brick#hasAssociatedTag> <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Location>, <https://brickschema.org/schema/1.1/BrickTag#Room>, <https://brickschema.org/schema/1.1/BrickTag#Room> ;
  rdf:type owl:Class, owl:Class .
<https://brickschema.org/schema/1.1/BrickTag#Sensor> <https://brickschema.org/schema/1.1/Brick#isAssociatedWith> <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Fire_Sensor>, <https://brickschema.org/schema/1.1/Brick#Domestic_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Supply_Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Monthly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Conductivity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Apparent_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Piezoelectric_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Motor_Torque_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Stack_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heating_Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Rain_Sensor>, <https://brickschema.org/schema/1.1/Brick#Cooling_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Wind_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heat_Exchanger_Supply_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#PM25_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Solar_Radiance_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#DC_Bus_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Yearly_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Damper_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Bypass_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Monthly_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Motion_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Particulate_Matter_Sensor>, <https://brickschema.org/schema/1.1/Brick#Run_Time_Sensor>, <https://brickschema.org/schema/1.1/Brick#PM10_Sensor>, <https://brickschema.org/schema/1.1/Brick#Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO2_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#PM10_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Torque_Sensor>, <https://brickschema.org/schema/1.1/Brick#Capacity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Occupancy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Lockout_Temperature_Differential_Parameter>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Supply_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#PIR_Sensor>, <https://brickschema.org/schema/1.1/Brick#Motor_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Low_Outside_Air_Temperature_Enable_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Wind_Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sash_Position_Sensor>, <https://brickschema.org/schema/1.1/Brick#Fume_Hood_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Yearly_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Today_Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#PM25_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Output_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Load_Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Enable_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Solar_Azimuth_Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Entering_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Luminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Output_Frequency_Sensor>, <https://brickschema.org/schema/1.1/Brick#Coldest_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_CO_Sensor>, <https://brickschema.org/schema/1.1/Brick#Battery_Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Discharge_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Reactive_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Contact_Sensor>, <https://brickschema.org/schema/1.1/Brick#Adjust_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Voltage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Direction_Sensor>, <https://brickschema.org/schema/1.1/Brick#Underfloor_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Illuminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_CO2_Sensor>, <https://brickschema.org/schema/1.1/Brick#High_Temperature_Hot_Water_Return_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Rain_Duration_Sensor>, <https://brickschema.org/schema/1.1/Brick#Frequency_Sensor>, <https://brickschema.org/schema/1.1/Brick#Building_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Deionised_Water_Level_Sensor>, <https://brickschema.org/schema/1.1/Brick#Zone_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Steam_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Discharge_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Today_Peak_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Thermal_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Peak_Power_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Motor_Current_Sensor>, <https://brickschema.org/schema/1.1/Brick#Active_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Warm_Cool_Adjust_Sensor>, <https://brickschema.org/schema/1.1/Brick#Electrical_Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#PV_Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Mixed_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Enthalpy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Warmest_Zone_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Supply_Air_Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Preheat_Discharge_Air_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Chilled_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Grains_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Photovoltaic_Current_Output_Sensor>, <https://brickschema.org/schema/1.1/Brick#Power_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Heating_Demand_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hot_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Solar_Zenith_Angle_Sensor>, <https://brickschema.org/schema/1.1/Brick#Filter_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Static_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Conductivity_Sensor>, <https://brickschema.org/schema/1.1/Brick#CO2_Differential_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Gas_Sensor>, <https://brickschema.org/schema/1.1/Brick#Return_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Average_Supply_Air_Flow_Sensor>, <https://brickschema.org/schema/1.1/Brick#Active_Energy_Sensor>, <https://brickschema.org/schema/1.1/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Frost_Sensor>, <https://brickschema.org/schema/1.1/Brick#Daily_Energy_Usage_Sensor>, <https://brickschema.org/schema/1.1/Brick#Trace_Heat_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Speed_Sensor>, <https://brickschema.org/schema/1.1/Brick#Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Dewpoint_Sensor>, <https://brickschema.org/schema/1.1/Brick#Hail_Sensor>, <https://brickschema.org/schema/1.1/Brick#Discharge_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Illuminance_Sensor>, <https://brickschema.org/schema/1.1/Brick#Exhaust_Air_Velocity_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Differential_Pressure_Sensor>, <https://brickschema.org/schema/1.1/Brick#Duration_Sensor>, <https://brickschema.org/schema/1.1/Brick#On_Timer_Sensor>, <https://brickschema.org/schema/1.1/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor>, <https://brickschema.org/schema/1.1/Brick#Water_Temperature_Sensor> ;
  rdfs:label "Sensor" ;
  rdf:type <https://brickschema.org/schema/1.1/Brick#Tag>, <https://brickschema.org/schema/1.1/Brick#Tag> .
<https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Sensor> rdfs:label "Outside Air Humidity Sensor" ;
  rdfs:subClassOf <https://brickschema.org/schema/1.1/Brick#Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Outside_Air_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Point>, owl:Thing, <https://brickschema.org/schema/1.1/Brick#Relative_Humidity_Sensor>, <https://brickschema.org/schema/1.1/Brick#Sensor>, <https://brickschema.org/schema/1.1/Brick#Class>, _:b7DD333FBx11, _:b7DD333FBx2818, _:b7DD333FBx2826, _:b7DD333FBx4652, _:b7DD333FBx4657, _:b7DD333FBx6624, _:b7DD333FBx6631, _:b7DD333FBx6763 ;
