@prefix brick: <https://brickschema.org/schema/1.0.2/Brick#> .
@prefix brickframe: <https://brickschema.org/schema/1.0.2/BrickFrame#> .
@prefix ebu3b: <http://ucsd.edu/building/ontology/ebu3b#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

ebu3b:BSBM_BATT a brick:Battery_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Solar_Panel_Battery .

ebu3b:BSBM_ENTHALPY a brick:Outside_Enthalpy_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Weather .

ebu3b:BSBM_OSA_T a brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Weather .

ebu3b:BSBM_PV_CURRENT a brick:Photovoltaic_Current_Output_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Solar_Panel .

ebu3b:BSBM_RH a brick:Relative_Humidity_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Weather .

ebu3b:BSBM_SOLAR_RAD a brick:Solar_Radiance_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Solar_Panel .

ebu3b:BSBM_WIND_DIR a brick:Wind_Direction_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Weather .

ebu3b:BSBM_WIND_SPD a brick:Wind_Speed_Sensor ;
    brickframe:isPointOf ebu3b:BSB_Weather .

ebu3b:EBU2_AZIMUTH a brick:Solar_Azimuth_Angle ;
    brickframe:isPointOf ebu3b:EBU2_Solar_Panel .

ebu3b:EBU2_BATT a brick:Battery_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Solar_Panel_Battery .

ebu3b:EBU2_ENTHALPY a brick:Outside_Enthalpy_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Weather .

ebu3b:EBU2_OSA_T a brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Weather .

ebu3b:EBU2_PV_CURRENT a brick:Photovoltaic_Current_Output_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Solar_Panel .

ebu3b:EBU2_RH a brick:Relative_Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Weather .

ebu3b:EBU2_SOLAR_RAD a brick:Solar_Radiance_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Solar_Panel .

ebu3b:EBU2_WIND_DIR a brick:Wind_Direction_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Weather .

ebu3b:EBU2_WIND_SPD a brick:Wind_Speed_Sensor ;
    brickframe:isPointOf ebu3b:EBU2_Weather .

ebu3b:EBU2_ZENITH a brick:Solar_Zenith_Angle ;
    brickframe:isPointOf ebu3b:EBU2_Solar_Panel .

ebu3b:EBU3B_AH1_1_CHWR1_T a brick:Chilled_Water_Return_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_1 .

ebu3b:EBU3B_AH1_1_CHWR2_T a brick:Chilled_Water_Return_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_2 .

ebu3b:EBU3B_AH1_1_CHWR3_T a brick:Chilled_Water_Return_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_3 .

ebu3b:EBU3B_AH1_1_CHWR4_T a brick:Chilled_Water_Return_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_4 .

ebu3b:EBU3B_AH1_1_CLG_VLV1 a brick:Cooling_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_1_Cooling_Valve .

ebu3b:EBU3B_AH1_1_CLG_VLV2 a brick:Cooling_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_2_Cooling_Valve .

ebu3b:EBU3B_AH1_1_CLG_VLV3 a brick:Cooling_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_3_Cooling_Valve .

ebu3b:EBU3B_AH1_1_CLG_VLV4 a brick:Cooling_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Cooling_Coil_4_Cooling_Valve .

ebu3b:EBU3B_AH1_1_DA1_T a brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_DA2_T a brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_DA_SP a brick:Discharge_Air_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_DIFF_SP a brick:Return_Supply_Fan_Differential_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_ECON_SP a brick:Economizer_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Economizer .

ebu3b:EBU3B_AH1_1_E_ECON a brick:Economizer_Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Economizer_Damper_East .

ebu3b:EBU3B_AH1_1_FLTR_DP a brick:Filter_Differential_Pressure_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Filter .

ebu3b:EBU3B_AH1_1_MA_T a brick:Mixed_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Economizer .

ebu3b:EBU3B_AH1_1_OA_CO2 a brick:Outside_Air_CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_OA_T a brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM2PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM2TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM5PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM5TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM8PB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM8TI a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_PM9EDB a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_RA_LL a brick:Return_Air_Temperature_Low_Limit_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_RA_T a brick:Return_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_RF1_F a brick:Return_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1 .

ebu3b:EBU3B_AH1_1_RF1_SS a brick:Return_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1 .

ebu3b:EBU3B_AH1_1_RF1_STS a brick:Return_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1 .

ebu3b:EBU3B_AH1_1_RF2_F a brick:Return_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2 .

ebu3b:EBU3B_AH1_1_RF2_SS a brick:Return_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2 .

ebu3b:EBU3B_AH1_1_RF2_STS a brick:Return_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2 .

ebu3b:EBU3B_AH1_1_RF3_F a brick:Return_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3 .

ebu3b:EBU3B_AH1_1_RF3_SS a brick:Return_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3 .

ebu3b:EBU3B_AH1_1_RF3_STS a brick:Return_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3 .

ebu3b:EBU3B_AH1_1_RF4_F a brick:Return_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4 .

ebu3b:EBU3B_AH1_1_RF4_SS a brick:Return_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4 .

ebu3b:EBU3B_AH1_1_RF4_STS a brick:Return_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4 .

ebu3b:EBU3B_AH1_1_RF_SPD a brick:Return_Fan_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_SA_HL a brick:Discharge_Air_Temperature_High_Limit_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_SA_SP a brick:Discharge_Air_Static_Pressure_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_SF1MAINT a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1 .

ebu3b:EBU3B_AH1_1_SF1_F a brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1 .

ebu3b:EBU3B_AH1_1_SF1_SS a brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1 .

ebu3b:EBU3B_AH1_1_SF1_STS a brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_1 .

ebu3b:EBU3B_AH1_1_SF2MAINT a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2 .

ebu3b:EBU3B_AH1_1_SF2_F a brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2 .

ebu3b:EBU3B_AH1_1_SF2_SS a brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2 .

ebu3b:EBU3B_AH1_1_SF2_STS a brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_2 .

ebu3b:EBU3B_AH1_1_SF3MAINT a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3 .

ebu3b:EBU3B_AH1_1_SF3_F a brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3 .

ebu3b:EBU3B_AH1_1_SF3_SS a brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3 .

ebu3b:EBU3B_AH1_1_SF3_STS a brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_3 .

ebu3b:EBU3B_AH1_1_SF4MAINT a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4 .

ebu3b:EBU3B_AH1_1_SF4_F a brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4 .

ebu3b:EBU3B_AH1_1_SF4_SS a brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4 .

ebu3b:EBU3B_AH1_1_SF4_STS a brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Supply_Fan_4 .

ebu3b:EBU3B_AH1_1_SF_SPD a brick:Supply_Fan_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_SP_SP a brick:Discharge_Air_Static_Pressure_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_SYS_ENA a brick:System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH1_1_W_ECON a brick:Economizer_Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Economizer_Damper_West .

ebu3b:EBU3B_AH_1_DASP_HI_IN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH_1_DASP_HI_OUT a brick:Discharge_Air_Temperature_Reset_High_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH_1_DASP_LO_IN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_AH_1_DASP_LO_OUT a brick:Discharge_Air_Temperature_Reset_Low_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1 .

ebu3b:EBU3B_BLDG_AVG_AVG_CLG_DEMAND a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_CHWDP_SP_Load_Shed a brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_CHWP1_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD_Filter .

ebu3b:EBU3B_CHWP1_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP1_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1_VFD .

ebu3b:EBU3B_CHWP2_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD_Filter .

ebu3b:EBU3B_CHWP2_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP2_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2_VFD .

ebu3b:EBU3B_CHWP3_VFD_ACC_TIME a brick:Acceleration_Time_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_CURRENT a brick:Motor_Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_CUR_LMT a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DC_BUS a brick:DC_Bus_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DEC_TIME a brick:Deceleration_Time_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DIR_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DIR_STS a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DRV_RDY a brick:Drive_Ready_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_DRV_TEMP a brick:Drive_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_ENA_STS a brick:Run_Enable_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_FAULT a brick:Last_Fault_Code_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_FLT_RST a brick:Fault_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_FLT_STS a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_FREQ a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_HOA_STS a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_K_ENERGY a brick:Energy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_MTR_SPD a brick:Motor_Speed_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_M_ENERGY a brick:Energy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_POWER a brick:Power_Meter ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_RATE_SPD a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_REF_IN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_RUN_TIME a brick:Run_Time_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_VFD_ALM a brick:VFD_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_VFD_ENA a brick:VFD_System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_VFD_SS a brick:VFD_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_VFD_STS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP3_VFD_VOLTAGE a brick:Output_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3_VFD .

ebu3b:EBU3B_CHWP4_VFD_ACC_TIME a brick:Acceleration_Time_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_CURRENT a brick:Motor_Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_CUR_LMT a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DC_BUS a brick:DC_Bus_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DEC_TIME a brick:Deceleration_Time_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DIR_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DIR_STS a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DRV_RDY a brick:Drive_Ready_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_DRV_TEMP a brick:Drive_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_ENA_STS a brick:Run_Enable_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_FAULT a brick:Last_Fault_Code_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_FLT_RST a brick:Fault_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_FLT_STS a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_FREQ a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_HOA_STS a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_K_ENERGY a brick:Energy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_MTR_SPD a brick:Motor_Speed_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_M_ENERGY a brick:Energy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_POWER a brick:Power_Meter ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_RATE_SPD a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_REF_IN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_RUN_TIME a brick:Run_Time_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_VFD_ALM a brick:VFD_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_VFD_ENA a brick:VFD_System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_VFD_SS a brick:VFD_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_VFD_STS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP4_VFD_VOLTAGE a brick:Output_Voltage_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4_VFD .

ebu3b:EBU3B_CHWP_SYS_CHW_LEAD a brick:Chilled_Water_Pump_Lead_Lag_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_CHW_SYS_CHWP1_ALM a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1 .

ebu3b:EBU3B_CHW_SYS_CHWP1_SPD a brick:Chilled_Water_Pump_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1 .

ebu3b:EBU3B_CHW_SYS_CHWP1_SS a brick:Chilled_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1 .

ebu3b:EBU3B_CHW_SYS_CHWP1_STS a brick:Chilled_Water_Pump_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_1 .

ebu3b:EBU3B_CHW_SYS_CHWP2_ALM a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2 .

ebu3b:EBU3B_CHW_SYS_CHWP2_SPD a brick:Chilled_Water_Pump_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2 .

ebu3b:EBU3B_CHW_SYS_CHWP2_SS a brick:Chilled_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2 .

ebu3b:EBU3B_CHW_SYS_CHWP2_STS a brick:Chilled_Water_Pump_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_2 .

ebu3b:EBU3B_CHW_SYS_CHW_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_CHW_SYS_CHW_ENA a brick:Chilled_Water_System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_CHW_SYS_CWDP_SP a brick:Chilled_Water_Differential_Pressure_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_CO2_Conrol_Co2_Differiential a brick:CO2_Differential_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_CRAC_1_%CAPACTY> a brick:CRAC_Capacity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_ALRMPRES a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_CHNGFILT a brick:Change_Filter_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_COMPRES1 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Compressor_1 .

ebu3b:EBU3B_CRAC_1_COMPRES2 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Compressor_2 .

ebu3b:EBU3B_CRAC_1_COOLING a brick:Cooling_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_DEHUMID a brick:Dehumidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_ECONOCYC a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_GLYCOOL a brick:Standby_Glycool_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Standby_Glycool_Unit .

ebu3b:EBU3B_CRAC_1_HEATING a brick:Heating_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HIHUM_STPT a brick:High_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HITEMP_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HI_HEAD1 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HI_HEAD2 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HI_HUMD a brick:High_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HI_TEMP a brick:High_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMDFIER a brick:Humidifier_Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMD_PAN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMD_SET a brick:Humidity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMD_TOL a brick:Humidity_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMIDIFY a brick:Humidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_HUMIDITY a brick:Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_INV_BYPS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Inverter .

ebu3b:EBU3B_CRAC_1_LIQUID a brick:Liquid_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOCAL_1 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOCAL_2 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOHUM_STPT a brick:Low_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOSS_AIR a brick:Air_Flow_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOSS_H2O a brick:Water_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LOTEMP_STPT a brick:Low_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LO_HUMD a brick:Low_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LO_SUCTN a brick:Low_Suction_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_LO_TEMP a brick:Low_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_MAIN_FAN a brick:Fan_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Supply_Fan .

ebu3b:EBU3B_CRAC_1_MAN_OVRD a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_NO_E_POW a brick:Emergency_Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_OFF_LOCL a brick:CRAC_Unit_Turned_Off_Locally_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_OFF_REMT a brick:CRAC_Unit_Turned_Off_Remotely_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_POW_LOSS a brick:Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_SHORTCYC a brick:Short_Cycle_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_SMOKE a brick:Smoke_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_STAGES a brick:CRAC_Stages_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_STANDBY a brick:Standby_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Standby_Unit .

ebu3b:EBU3B_CRAC_1_STBY_FAN a brick:Standby_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1_Standby_Fan .

ebu3b:EBU3B_CRAC_1_TEMP a brick:CRAC_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_TEMPSETF a brick:Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_TEMP_TOL a brick:Temperature_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_UNIT_LOC a brick:Communication_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_UNIT_RUN a brick:Unit_Run_Command ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

ebu3b:EBU3B_CRAC_1_UNIT_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_1 .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_CRAC_2_%CAPACTY> a brick:CRAC_Capacity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_ALRMPRES a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_CHNGFILT a brick:Change_Filter_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_COMPRES1 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Compressor_1 .

ebu3b:EBU3B_CRAC_2_COMPRES2 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Compressor_2 .

ebu3b:EBU3B_CRAC_2_COOLING a brick:Cooling_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_DEHUMID a brick:Dehumidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_ECONOCYC a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_GLYCOOL a brick:Standby_Glycool_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Standby_Glycool_Unit .

ebu3b:EBU3B_CRAC_2_HEATING a brick:Heating_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HIHUM_STPT a brick:High_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HITEMP_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HI_HEAD1 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HI_HEAD2 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HI_HUMD a brick:High_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HI_TEMP a brick:High_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMDFIER a brick:Humidifier_Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMD_PAN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMD_SET a brick:Humidity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMD_TOL a brick:Humidity_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMIDIFY a brick:Humidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_HUMIDITY a brick:Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_INV_BYPS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Inverter .

ebu3b:EBU3B_CRAC_2_LIQUID a brick:Liquid_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOCAL_1 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOCAL_2 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOHUM_STPT a brick:Low_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOSS_AIR a brick:Air_Flow_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOSS_H2O a brick:Water_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LOTEMP_STPT a brick:Low_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LO_HUMD a brick:Low_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LO_SUCTN a brick:Low_Suction_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_LO_TEMP a brick:Low_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_MAIN_FAN a brick:Fan_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Supply_Fan .

ebu3b:EBU3B_CRAC_2_MAN_OVRD a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_NO_E_POW a brick:Emergency_Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_OFF_LOCL a brick:CRAC_Unit_Turned_Off_Locally_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_OFF_REMT a brick:CRAC_Unit_Turned_Off_Remotely_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_POW_LOSS a brick:Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_SHORTCYC a brick:Short_Cycle_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_SMOKE a brick:Smoke_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_STAGES a brick:CRAC_Stages_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_STANDBY a brick:Standby_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Standby_Unit .

ebu3b:EBU3B_CRAC_2_STBY_FAN a brick:Standby_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2_Standby_Fan .

ebu3b:EBU3B_CRAC_2_TEMP a brick:CRAC_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_TEMPSETF a brick:Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_TEMP_TOL a brick:Temperature_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_UNIT_LOC a brick:Communication_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_UNIT_RUN a brick:Unit_Run_Command ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

ebu3b:EBU3B_CRAC_2_UNIT_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_2 .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_CRAC_3_%CAPACTY> a brick:CRAC_Capacity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_ALRMPRES a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_CHNGFILT a brick:Change_Filter_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_COMPRES1 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Compressor_1 .

ebu3b:EBU3B_CRAC_3_COMPRES2 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Compressor_2 .

ebu3b:EBU3B_CRAC_3_COOLING a brick:Cooling_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_DEHUMID a brick:Dehumidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_ECONOCYC a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_GLYCOOL a brick:Standby_Glycool_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Standby_Glycool_Unit .

ebu3b:EBU3B_CRAC_3_HEATING a brick:Heating_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HIHUM_STPT a brick:High_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HITEMP_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HI_HEAD1 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HI_HEAD2 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HI_HUMD a brick:High_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HI_TEMP a brick:High_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMDFIER a brick:Humidifier_Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMD_PAN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMD_SET a brick:Humidity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMD_TOL a brick:Humidity_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMIDIFY a brick:Humidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_HUMIDITY a brick:Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_INV_BYPS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Inverter .

ebu3b:EBU3B_CRAC_3_LIQUID a brick:Liquid_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOCAL_1 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOCAL_2 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOHUM_STPT a brick:Low_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOSS_AIR a brick:Air_Flow_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOSS_H2O a brick:Water_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LOTEMP_STPT a brick:Low_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LO_HUMD a brick:Low_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LO_SUCTN a brick:Low_Suction_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_LO_TEMP a brick:Low_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_MAIN_FAN a brick:Fan_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Supply_Fan .

ebu3b:EBU3B_CRAC_3_MAN_OVRD a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_NO_E_POW a brick:Emergency_Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_OFF_LOCL a brick:CRAC_Unit_Turned_Off_Locally_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_OFF_REMT a brick:CRAC_Unit_Turned_Off_Remotely_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_POW_LOSS a brick:Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_SHORTCYC a brick:Short_Cycle_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_SMOKE a brick:Smoke_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_STAGES a brick:CRAC_Stages_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_STANDBY a brick:Standby_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Standby_Unit .

ebu3b:EBU3B_CRAC_3_STBY_FAN a brick:Standby_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3_Standby_Fan .

ebu3b:EBU3B_CRAC_3_TEMP a brick:CRAC_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_TEMPSETF a brick:Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_TEMP_TOL a brick:Temperature_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_UNIT_LOC a brick:Communication_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_UNIT_RUN a brick:Unit_Run_Command ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

ebu3b:EBU3B_CRAC_3_UNIT_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_3 .

<http://ucsd.edu/building/ontology/ebu3b#EBU3B_CRAC_4_%CAPACTY> a brick:CRAC_Capacity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_ALRMPRES a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_CHNGFILT a brick:Change_Filter_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_COMPRES1 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Compressor_1 .

ebu3b:EBU3B_CRAC_4_COMPRES2 a brick:Compressor_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Compressor_2 .

ebu3b:EBU3B_CRAC_4_COOLING a brick:Cooling_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_DEHUMID a brick:Dehumidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_ECONOCYC a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_GLYCOOL a brick:Standby_Glycool_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Standby_Glycool_Unit .

ebu3b:EBU3B_CRAC_4_HEATING a brick:Heating_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HIHUM_STPT a brick:High_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HITEMP_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HI_HEAD1 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HI_HEAD2 a brick:High_Head_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HI_HUMD a brick:High_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HI_TEMP a brick:High_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMDFIER a brick:Humidifier_Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMD_PAN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMD_SET a brick:Humidity_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMD_TOL a brick:Humidity_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMIDIFY a brick:Humidification_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_HUMIDITY a brick:Humidity_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_INV_BYPS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Inverter .

ebu3b:EBU3B_CRAC_4_LIQUID a brick:Liquid_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOCAL_1 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOCAL_2 a brick:Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOHUM_STPT a brick:Low_Humidity_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOSS_AIR a brick:Air_Flow_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOSS_H2O a brick:Water_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LOTEMP_STPT a brick:Low_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LO_HUMD a brick:Low_Humidity_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LO_SUCTN a brick:Low_Suction_Pressure_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_LO_TEMP a brick:Low_Temperature_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_MAIN_FAN a brick:Fan_Overload_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Supply_Fan .

ebu3b:EBU3B_CRAC_4_MAN_OVRD a brick:Manual_Auto_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_NO_E_POW a brick:Emergency_Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_OFF_LOCL a brick:CRAC_Unit_Turned_Off_Locally_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_OFF_REMT a brick:CRAC_Unit_Turned_Off_Remotely_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_POW_LOSS a brick:Power_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_SHORTCYC a brick:Short_Cycle_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_SMOKE a brick:Smoke_Detected_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_STAGES a brick:CRAC_Stages_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_STANDBY a brick:Standby_Unit_On_Off_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Standby_Unit .

ebu3b:EBU3B_CRAC_4_STBY_FAN a brick:Standby_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4_Standby_Fan .

ebu3b:EBU3B_CRAC_4_TEMP a brick:CRAC_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_TEMPSETF a brick:Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_TEMP_TOL a brick:Temperature_Tolerance_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_UNIT_LOC a brick:Communication_Loss_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_UNIT_RUN a brick:Unit_Run_Command ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_CRAC_4_UNIT_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC_4 .

ebu3b:EBU3B_Cooling_Thermal_Power_CRAC a brick:Cooling_Thermal_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_Cooling_Thermal_Power_HVAC a brick:Cooling_Thermal_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_FILE_SERVER_HIx2TEMPALM_STPT a brick:High_Temperature_Alarm_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_FSCHW_CAC_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_FSCHW_CHP3_STS a brick:Chilled_Water_Pump_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_CHP4_STS a brick:Chilled_Water_Pump_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_CHWP3_ALM a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_CHWP3_DLY a brick:Chilled_Water_Pump_Alarm_Delay_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_CHWP3_SS a brick:Chilled_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_CHWP3_VFD a brick:Chilled_Water_Pump_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_CHWP4_ALM a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_CHWP4_DLY a brick:Chilled_Water_Pump_Alarm_Delay_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_CHWP4_SS a brick:Chilled_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_CHWP4_VFD a brick:Chilled_Water_Pump_VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_CHWP_DB a brick:Chilled_Water_Pump_Differential_Pressure_Dead_Band_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_FSCHW_CHWP_IT a brick:Chilled_Water_Pump_Differential_Pressure_Integration_Time_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_FSCHW_CHWP_PB a brick:Chilled_Water_Pump_Differential_Pressure_Proportional_Band_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_FSCHW_CHWP_PID a brick:Chilled_Water_Pump_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_FSCHW_CHWS_T a brick:Chilled_Water_Supply_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_FSCHW_CHW_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_FSCHW_ENA_CHWP3 a brick:Chilled_Water_Pump_Enable_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_3 .

ebu3b:EBU3B_FSCHW_ENA_CHWP4 a brick:Chilled_Water_Pump_Enable_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump_4 .

ebu3b:EBU3B_FSCHW_FCWDP_STPT a brick:Chilled_Water_Differential_Pressure_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_FSCHW_FCW_ENA a brick:System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_FSCHW_FCW_LEAD a brick:Chilled_Water_Pump_Lead_Lag_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System_Pump .

ebu3b:EBU3B_HWP1_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD_Filter .

ebu3b:EBU3B_HWP1_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP1_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1_VFD .

ebu3b:EBU3B_HWP2_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD_Filter .

ebu3b:EBU3B_HWP2_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP2_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2_VFD .

ebu3b:EBU3B_HWP_SYS_HW_LEAD a brick:Hot_Water_Pump_Lead_Lag_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump .

ebu3b:EBU3B_HW_SYS_DHWS_T a brick:Domestic_Hot_Water_Supply_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_DHW_SP a brick:Domestic_Hot_Water_Supply_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_DHW_VLV a brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System_Valve .

ebu3b:EBU3B_HW_SYS_DW_ENA a brick:Domestic_Hot_Water_System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Domestic_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_HWDP_SP a brick:Hot_Water_Differential_Pressure_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_HWP1_ALM a brick:Hot_Water_Pump_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1 .

ebu3b:EBU3B_HW_SYS_HWP1_SPD a brick:VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1 .

ebu3b:EBU3B_HW_SYS_HWP1_SS a brick:Hot_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1 .

ebu3b:EBU3B_HW_SYS_HWP1_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_1 .

ebu3b:EBU3B_HW_SYS_HWP2_ALM a brick:Hot_Water_Pump_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2 .

ebu3b:EBU3B_HW_SYS_HWP2_SPD a brick:VFD_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2 .

ebu3b:EBU3B_HW_SYS_HWP2_SS a brick:Hot_Water_Pump_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2 .

ebu3b:EBU3B_HW_SYS_HWP2_STS a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Pump_2 .

ebu3b:EBU3B_HW_SYS_HW_DP a brick:Hot_Water_Differential_Pressure_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_HW_ENA a brick:Hot_Water_System_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_HW_SHUTDN a brick:Shutdown_Hot_Water_When_Unoccupied_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_HX1A_VLV a brick:Heat_Exchanger_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve_1A .

ebu3b:EBU3B_HW_SYS_HX1B_VLV a brick:Heat_Exchanger_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve_1B .

ebu3b:EBU3B_HW_SYS_HX1_ES a brick:Heat_Exchanger_Valve_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve .

ebu3b:EBU3B_HW_SYS_HX1_ISO a brick:Heat_Exchanger_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1_Valve .

ebu3b:EBU3B_HW_SYS_HX1_SP a brick:Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_1 .

ebu3b:EBU3B_HW_SYS_HX2_ES a brick:Heat_Exchanger_Valve_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:EBU3B_HW_SYS_HX2_ISO a brick:Heat_Exchanger_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:EBU3B_HW_SYS_HX2_SP a brick:Heat_Exchanger_Supply_Water_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2 .

ebu3b:EBU3B_HW_SYS_HX2_VLV a brick:Heat_Exchanger_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger_2_Valve .

ebu3b:EBU3B_HW_SYS_MTWR_T a brick:Hot_Water_Return_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_MTWS_T a brick:Hot_Water_Supply_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HW_SYS_OA_SP a brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_HX_High_Setpoint a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger .

ebu3b:EBU3B_HX_Low_Setpoint a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger .

ebu3b:EBU3B_HX_OSA_High_Span a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger .

ebu3b:EBU3B_HX_OSA_Low_Span a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System_Heat_Exchanger .

ebu3b:EBU3B_Heating_Thermal_Power_CRAC a brick:Heating_Thermal_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_CRAC .

ebu3b:EBU3B_Heating_Thermal_Power_HVAC a brick:Heating_Thermal_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_CHW_DP_Load_Shed a brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Chilled_Water_System .

ebu3b:EBU3B_Load_Shed_Load_Shed_Command a brick:Load_Shed_Command ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Load_Shed_MTW1T_SP_Load_Shed a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_MTW1_T_Load_Shed a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_MTW2T_SP_Load_Shed a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_MTW2_T_Load_Shed a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_MTWDP_SP_Load_Shed a brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_MTW_DP_Load_Shed a brick:Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status ;
    brickframe:isPointOf ebu3b:EBU3B_Hot_Water_System .

ebu3b:EBU3B_Load_Shed_Stndby_Load_Shed_Switch a brick:Standby_Load_Shed_Switch ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Load_Shed_Unocc_Load_Shed_Switch a brick:Unoccupied_Load_Shed_Switch ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Power_Meter_Elevator a brick:Electrical_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_Elevator .

ebu3b:EBU3B_Power_Meter_HVAC a brick:Electrical_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_Power_Meter_Lighting_Basement a brick:Electrical_Power_Meter .

ebu3b:EBU3B_Power_Meter_Lighting_Floor_1 a brick:Electrical_Power_Meter .

ebu3b:EBU3B_Power_Meter_Lighting_Floor_2 a brick:Electrical_Power_Meter .

ebu3b:EBU3B_Power_Meter_Lighting_Floor_3 a brick:Electrical_Power_Meter .

ebu3b:EBU3B_Power_Meter_Lighting_Floor_4 a brick:Electrical_Power_Meter .

ebu3b:EBU3B_Power_Meter_Main_A a brick:Electrical_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B .

ebu3b:EBU3B_Power_Meter_Main_B a brick:Electrical_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B .

ebu3b:EBU3B_Power_Meter_Server_Room a brick:Electrical_Power_Meter ;
    brick:isPointOf ebu3b:EBU3B_Server_Room .

ebu3b:EBU3B_RF1_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD_Filter .

ebu3b:EBU3B_RF1_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF1_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_1_VFD .

ebu3b:EBU3B_RF2_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD_Filter .

ebu3b:EBU3B_RF2_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF2_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_2_VFD .

ebu3b:EBU3B_RF3_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD_Filter .

ebu3b:EBU3B_RF3_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF3_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_3_VFD .

ebu3b:EBU3B_RF4_AI1_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_AI2_ACTUAL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_AO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_CURRENT a brick:Current_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_CURR_LIM a brick:Current_Limit_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_DIRECTION a brick:Run_Direction_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_DIRECT_CMD a brick:Run_Direction_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_DO1_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_DO2_CMD a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_FAULT a brick:Fault_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_FLT_RESET a brick:Filter_Reset_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD_Filter .

ebu3b:EBU3B_RF4_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_PAN_LOCK a brick:Panel_Lockout_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_PCT_ACT a brick:Rated_Speed_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_PID_CTRL a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_PID_GAIN a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_REF_1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_REF_2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_RUN_ENABLE a brick:Run_Enable_Command ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_STATUS a brick:VFD_Start_Stop_Status ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RF4_TORQUE a brick:Motor_Torque_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_AHU_1,
        ebu3b:EBU3B_AHU_1_Return_Fan_4_VFD .

ebu3b:EBU3B_RMB210_CO2_Level a brick:CO2_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210,
        ebu3b:EBU3B_VAV_Rm_B210_Thermostat .

ebu3b:EBU3B_RM_1100A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Damper .

ebu3b:EBU3B_RM_1100A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Damper .

ebu3b:EBU3B_RM_1100A_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Booster_Fan .

ebu3b:EBU3B_RM_1100A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Reheat_Valve .

ebu3b:EBU3B_RM_1100A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100A .

ebu3b:EBU3B_RM_1100A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Thermostat .

ebu3b:EBU3B_RM_1100A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A,
        ebu3b:EBU3B_VAV_Rm_1100A_Thermostat .

ebu3b:EBU3B_RM_1100D_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D_Damper .

ebu3b:EBU3B_RM_1100D_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D_Damper .

ebu3b:EBU3B_RM_1100D_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D_Reheat_Valve .

ebu3b:EBU3B_RM_1100D_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1100D .

ebu3b:EBU3B_RM_1100D_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D_Thermostat .

ebu3b:EBU3B_RM_1100D_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D,
        ebu3b:EBU3B_VAV_Rm_1100D_Thermostat .

ebu3b:EBU3B_RM_1102_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102_Damper .

ebu3b:EBU3B_RM_1102_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102_Damper .

ebu3b:EBU3B_RM_1102_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102_Reheat_Valve .

ebu3b:EBU3B_RM_1102_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1102 .

ebu3b:EBU3B_RM_1102_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102_Thermostat .

ebu3b:EBU3B_RM_1102_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102,
        ebu3b:EBU3B_VAV_Rm_1102_Thermostat .

ebu3b:EBU3B_RM_1104_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104_Damper .

ebu3b:EBU3B_RM_1104_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104_Damper .

ebu3b:EBU3B_RM_1104_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104_Reheat_Valve .

ebu3b:EBU3B_RM_1104_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1104 .

ebu3b:EBU3B_RM_1104_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104_Thermostat .

ebu3b:EBU3B_RM_1104_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104,
        ebu3b:EBU3B_VAV_Rm_1104_Thermostat .

ebu3b:EBU3B_RM_1106_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106_Damper .

ebu3b:EBU3B_RM_1106_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106_Damper .

ebu3b:EBU3B_RM_1106_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106_Reheat_Valve .

ebu3b:EBU3B_RM_1106_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1106 .

ebu3b:EBU3B_RM_1106_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106_Thermostat .

ebu3b:EBU3B_RM_1106_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106,
        ebu3b:EBU3B_VAV_Rm_1106_Thermostat .

ebu3b:EBU3B_RM_1107_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107_Damper .

ebu3b:EBU3B_RM_1107_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107_Damper .

ebu3b:EBU3B_RM_1107_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107_Reheat_Valve .

ebu3b:EBU3B_RM_1107_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1107 .

ebu3b:EBU3B_RM_1107_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107_Thermostat .

ebu3b:EBU3B_RM_1107_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107,
        ebu3b:EBU3B_VAV_Rm_1107_Thermostat .

ebu3b:EBU3B_RM_1108_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108_Damper .

ebu3b:EBU3B_RM_1108_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108_Damper .

ebu3b:EBU3B_RM_1108_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108_Reheat_Valve .

ebu3b:EBU3B_RM_1108_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1108 .

ebu3b:EBU3B_RM_1108_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108_Thermostat .

ebu3b:EBU3B_RM_1108_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108,
        ebu3b:EBU3B_VAV_Rm_1108_Thermostat .

ebu3b:EBU3B_RM_1109_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109_Damper .

ebu3b:EBU3B_RM_1109_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109_Damper .

ebu3b:EBU3B_RM_1109_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109_Reheat_Valve .

ebu3b:EBU3B_RM_1109_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1109 .

ebu3b:EBU3B_RM_1109_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109_Thermostat .

ebu3b:EBU3B_RM_1109_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109,
        ebu3b:EBU3B_VAV_Rm_1109_Thermostat .

ebu3b:EBU3B_RM_1110_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110_Damper .

ebu3b:EBU3B_RM_1110_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110_Damper .

ebu3b:EBU3B_RM_1110_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110_Reheat_Valve .

ebu3b:EBU3B_RM_1110_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1110 .

ebu3b:EBU3B_RM_1110_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110_Thermostat .

ebu3b:EBU3B_RM_1110_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110,
        ebu3b:EBU3B_VAV_Rm_1110_Thermostat .

ebu3b:EBU3B_RM_1113_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113_Damper .

ebu3b:EBU3B_RM_1113_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113_Damper .

ebu3b:EBU3B_RM_1113_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113_Reheat_Valve .

ebu3b:EBU3B_RM_1113_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1113 .

ebu3b:EBU3B_RM_1113_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113_Thermostat .

ebu3b:EBU3B_RM_1113_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113,
        ebu3b:EBU3B_VAV_Rm_1113_Thermostat .

ebu3b:EBU3B_RM_1115_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115_Damper .

ebu3b:EBU3B_RM_1115_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115_Damper .

ebu3b:EBU3B_RM_1115_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115_Reheat_Valve .

ebu3b:EBU3B_RM_1115_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1115 .

ebu3b:EBU3B_RM_1115_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115_Thermostat .

ebu3b:EBU3B_RM_1115_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115,
        ebu3b:EBU3B_VAV_Rm_1115_Thermostat .

ebu3b:EBU3B_RM_1116_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116_Damper .

ebu3b:EBU3B_RM_1116_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116_Damper .

ebu3b:EBU3B_RM_1116_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116_Reheat_Valve .

ebu3b:EBU3B_RM_1116_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1116 .

ebu3b:EBU3B_RM_1116_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116_Thermostat .

ebu3b:EBU3B_RM_1116_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116,
        ebu3b:EBU3B_VAV_Rm_1116_Thermostat .

ebu3b:EBU3B_RM_1117_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Damper .

ebu3b:EBU3B_RM_1117_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Damper .

ebu3b:EBU3B_RM_1117_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Booster_Fan .

ebu3b:EBU3B_RM_1117_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Reheat_Valve .

ebu3b:EBU3B_RM_1117_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1117 .

ebu3b:EBU3B_RM_1117_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Thermostat .

ebu3b:EBU3B_RM_1117_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117,
        ebu3b:EBU3B_VAV_Rm_1117_Thermostat .

ebu3b:EBU3B_RM_1122_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122_Damper .

ebu3b:EBU3B_RM_1122_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122_Damper .

ebu3b:EBU3B_RM_1122_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122_Reheat_Valve .

ebu3b:EBU3B_RM_1122_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1122 .

ebu3b:EBU3B_RM_1122_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122_Thermostat .

ebu3b:EBU3B_RM_1122_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122,
        ebu3b:EBU3B_VAV_Rm_1122_Thermostat .

ebu3b:EBU3B_RM_1123_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123_Damper .

ebu3b:EBU3B_RM_1123_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123_Damper .

ebu3b:EBU3B_RM_1123_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123_Reheat_Valve .

ebu3b:EBU3B_RM_1123_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1123 .

ebu3b:EBU3B_RM_1123_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123_Thermostat .

ebu3b:EBU3B_RM_1123_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123,
        ebu3b:EBU3B_VAV_Rm_1123_Thermostat .

ebu3b:EBU3B_RM_1124_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Damper .

ebu3b:EBU3B_RM_1124_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Damper .

ebu3b:EBU3B_RM_1124_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Reheat_Valve .

ebu3b:EBU3B_RM_1124_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1124 .

ebu3b:EBU3B_RM_1124_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Thermostat .

ebu3b:EBU3B_RM_1124_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Thermostat .

ebu3b:EBU3B_RM_1124_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124,
        ebu3b:EBU3B_VAV_Rm_1124_Thermostat .

ebu3b:EBU3B_RM_1125_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125_Damper .

ebu3b:EBU3B_RM_1125_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125_Damper .

ebu3b:EBU3B_RM_1125_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125_Reheat_Valve .

ebu3b:EBU3B_RM_1125_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1125 .

ebu3b:EBU3B_RM_1125_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125_Thermostat .

ebu3b:EBU3B_RM_1125_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125,
        ebu3b:EBU3B_VAV_Rm_1125_Thermostat .

ebu3b:EBU3B_RM_1126_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126_Damper .

ebu3b:EBU3B_RM_1126_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126_Damper .

ebu3b:EBU3B_RM_1126_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126_Reheat_Valve .

ebu3b:EBU3B_RM_1126_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1126 .

ebu3b:EBU3B_RM_1126_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126_Thermostat .

ebu3b:EBU3B_RM_1126_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126,
        ebu3b:EBU3B_VAV_Rm_1126_Thermostat .

ebu3b:EBU3B_RM_1130_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Damper .

ebu3b:EBU3B_RM_1130_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Damper .

ebu3b:EBU3B_RM_1130_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Booster_Fan .

ebu3b:EBU3B_RM_1130_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Reheat_Valve .

ebu3b:EBU3B_RM_1130_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1130 .

ebu3b:EBU3B_RM_1130_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Thermostat .

ebu3b:EBU3B_RM_1130_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130,
        ebu3b:EBU3B_VAV_Rm_1130_Thermostat .

ebu3b:EBU3B_RM_1132_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132_Damper .

ebu3b:EBU3B_RM_1132_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132_Damper .

ebu3b:EBU3B_RM_1132_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132_Reheat_Valve .

ebu3b:EBU3B_RM_1132_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1132 .

ebu3b:EBU3B_RM_1132_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132_Thermostat .

ebu3b:EBU3B_RM_1132_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132,
        ebu3b:EBU3B_VAV_Rm_1132_Thermostat .

ebu3b:EBU3B_RM_1133_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133_Damper .

ebu3b:EBU3B_RM_1133_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133_Damper .

ebu3b:EBU3B_RM_1133_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133_Reheat_Valve .

ebu3b:EBU3B_RM_1133_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1133 .

ebu3b:EBU3B_RM_1133_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133_Thermostat .

ebu3b:EBU3B_RM_1133_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133,
        ebu3b:EBU3B_VAV_Rm_1133_Thermostat .

ebu3b:EBU3B_RM_1134_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134_Damper .

ebu3b:EBU3B_RM_1134_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134_Damper .

ebu3b:EBU3B_RM_1134_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134_Reheat_Valve .

ebu3b:EBU3B_RM_1134_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1134 .

ebu3b:EBU3B_RM_1134_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134_Thermostat .

ebu3b:EBU3B_RM_1134_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134,
        ebu3b:EBU3B_VAV_Rm_1134_Thermostat .

ebu3b:EBU3B_RM_1139_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139_Damper .

ebu3b:EBU3B_RM_1139_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139_Damper .

ebu3b:EBU3B_RM_1139_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139_Reheat_Valve .

ebu3b:EBU3B_RM_1139_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1139 .

ebu3b:EBU3B_RM_1139_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139_Thermostat .

ebu3b:EBU3B_RM_1139_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139,
        ebu3b:EBU3B_VAV_Rm_1139_Thermostat .

ebu3b:EBU3B_RM_1144_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144_Damper .

ebu3b:EBU3B_RM_1144_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144_Damper .

ebu3b:EBU3B_RM_1144_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144_Reheat_Valve .

ebu3b:EBU3B_RM_1144_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1144 .

ebu3b:EBU3B_RM_1144_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144_Thermostat .

ebu3b:EBU3B_RM_1144_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144,
        ebu3b:EBU3B_VAV_Rm_1144_Thermostat .

ebu3b:EBU3B_RM_1145_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145_Damper .

ebu3b:EBU3B_RM_1145_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145_Damper .

ebu3b:EBU3B_RM_1145_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145_Reheat_Valve .

ebu3b:EBU3B_RM_1145_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1145 .

ebu3b:EBU3B_RM_1145_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145_Thermostat .

ebu3b:EBU3B_RM_1145_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145,
        ebu3b:EBU3B_VAV_Rm_1145_Thermostat .

ebu3b:EBU3B_RM_1150_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150_Damper .

ebu3b:EBU3B_RM_1150_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150_Damper .

ebu3b:EBU3B_RM_1150_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150_Reheat_Valve .

ebu3b:EBU3B_RM_1150_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1150 .

ebu3b:EBU3B_RM_1150_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150_Thermostat .

ebu3b:EBU3B_RM_1150_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150,
        ebu3b:EBU3B_VAV_Rm_1150_Thermostat .

ebu3b:EBU3B_RM_1151_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151_Damper .

ebu3b:EBU3B_RM_1151_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151_Damper .

ebu3b:EBU3B_RM_1151_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151_Reheat_Valve .

ebu3b:EBU3B_RM_1151_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1151 .

ebu3b:EBU3B_RM_1151_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151_Thermostat .

ebu3b:EBU3B_RM_1151_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151,
        ebu3b:EBU3B_VAV_Rm_1151_Thermostat .

ebu3b:EBU3B_RM_1154_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154_Damper .

ebu3b:EBU3B_RM_1154_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154_Damper .

ebu3b:EBU3B_RM_1154_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154_Reheat_Valve .

ebu3b:EBU3B_RM_1154_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1154 .

ebu3b:EBU3B_RM_1154_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154_Thermostat .

ebu3b:EBU3B_RM_1154_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154,
        ebu3b:EBU3B_VAV_Rm_1154_Thermostat .

ebu3b:EBU3B_RM_1155_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155_Damper .

ebu3b:EBU3B_RM_1155_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155_Damper .

ebu3b:EBU3B_RM_1155_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155_Reheat_Valve .

ebu3b:EBU3B_RM_1155_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1155 .

ebu3b:EBU3B_RM_1155_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155_Thermostat .

ebu3b:EBU3B_RM_1155_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155,
        ebu3b:EBU3B_VAV_Rm_1155_Thermostat .

ebu3b:EBU3B_RM_1156_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156_Damper .

ebu3b:EBU3B_RM_1156_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156_Damper .

ebu3b:EBU3B_RM_1156_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156_Reheat_Valve .

ebu3b:EBU3B_RM_1156_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1156 .

ebu3b:EBU3B_RM_1156_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156_Thermostat .

ebu3b:EBU3B_RM_1156_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156,
        ebu3b:EBU3B_VAV_Rm_1156_Thermostat .

ebu3b:EBU3B_RM_1200A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A_Damper .

ebu3b:EBU3B_RM_1200A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A_Damper .

ebu3b:EBU3B_RM_1200A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A_Reheat_Valve .

ebu3b:EBU3B_RM_1200A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200A .

ebu3b:EBU3B_RM_1200A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A_Thermostat .

ebu3b:EBU3B_RM_1200A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A,
        ebu3b:EBU3B_VAV_Rm_1200A_Thermostat .

ebu3b:EBU3B_RM_1200B_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Damper .

ebu3b:EBU3B_RM_1200B_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Damper .

ebu3b:EBU3B_RM_1200B_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Booster_Fan .

ebu3b:EBU3B_RM_1200B_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Reheat_Valve .

ebu3b:EBU3B_RM_1200B_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200B .

ebu3b:EBU3B_RM_1200B_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Thermostat .

ebu3b:EBU3B_RM_1200B_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B,
        ebu3b:EBU3B_VAV_Rm_1200B_Thermostat .

ebu3b:EBU3B_RM_1200C_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C_Damper .

ebu3b:EBU3B_RM_1200C_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C_Damper .

ebu3b:EBU3B_RM_1200C_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C_Reheat_Valve .

ebu3b:EBU3B_RM_1200C_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1200C .

ebu3b:EBU3B_RM_1200C_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C_Thermostat .

ebu3b:EBU3B_RM_1200C_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C,
        ebu3b:EBU3B_VAV_Rm_1200C_Thermostat .

ebu3b:EBU3B_RM_1203_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203_Damper .

ebu3b:EBU3B_RM_1203_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203_Damper .

ebu3b:EBU3B_RM_1203_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1203 .

ebu3b:EBU3B_RM_1203_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203_Thermostat .

ebu3b:EBU3B_RM_1203_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203,
        ebu3b:EBU3B_VAV_Rm_1203_Thermostat .

ebu3b:EBU3B_RM_1207_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207_Damper .

ebu3b:EBU3B_RM_1207_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207_Damper .

ebu3b:EBU3B_RM_1207_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1207 .

ebu3b:EBU3B_RM_1207_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207_Thermostat .

ebu3b:EBU3B_RM_1207_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207,
        ebu3b:EBU3B_VAV_Rm_1207_Thermostat .

ebu3b:EBU3B_RM_1208B_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B_Damper .

ebu3b:EBU3B_RM_1208B_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B_Damper .

ebu3b:EBU3B_RM_1208B_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B_Reheat_Valve .

ebu3b:EBU3B_RM_1208B_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208B .

ebu3b:EBU3B_RM_1208B_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B_Thermostat .

ebu3b:EBU3B_RM_1208B_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B,
        ebu3b:EBU3B_VAV_Rm_1208B_Thermostat .

ebu3b:EBU3B_RM_1208_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Damper .

ebu3b:EBU3B_RM_1208_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Damper .

ebu3b:EBU3B_RM_1208_EF2_C a brick:Exhaust_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Exhaust_Fan .

ebu3b:EBU3B_RM_1208_EF2_S a brick:Exhaust_Fan_Status ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Exhaust_Fan .

ebu3b:EBU3B_RM_1208_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Reheat_Valve .

ebu3b:EBU3B_RM_1208_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1208 .

ebu3b:EBU3B_RM_1208_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Thermostat .

ebu3b:EBU3B_RM_1208_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208,
        ebu3b:EBU3B_VAV_Rm_1208_Thermostat .

ebu3b:EBU3B_RM_1212_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212_Damper .

ebu3b:EBU3B_RM_1212_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212_Damper .

ebu3b:EBU3B_RM_1212_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212_Reheat_Valve .

ebu3b:EBU3B_RM_1212_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1212 .

ebu3b:EBU3B_RM_1212_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212_Thermostat .

ebu3b:EBU3B_RM_1212_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212,
        ebu3b:EBU3B_VAV_Rm_1212_Thermostat .

ebu3b:EBU3B_RM_1213A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A_Damper .

ebu3b:EBU3B_RM_1213A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A_Damper .

ebu3b:EBU3B_RM_1213A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213A .

ebu3b:EBU3B_RM_1213A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A_Thermostat .

ebu3b:EBU3B_RM_1213A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A,
        ebu3b:EBU3B_VAV_Rm_1213A_Thermostat .

ebu3b:EBU3B_RM_1213_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213_Damper .

ebu3b:EBU3B_RM_1213_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213_Damper .

ebu3b:EBU3B_RM_1213_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1213 .

ebu3b:EBU3B_RM_1213_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213_Thermostat .

ebu3b:EBU3B_RM_1213_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213,
        ebu3b:EBU3B_VAV_Rm_1213_Thermostat .

ebu3b:EBU3B_RM_1217_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217_Damper .

ebu3b:EBU3B_RM_1217_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217_Damper .

ebu3b:EBU3B_RM_1217_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217_Reheat_Valve .

ebu3b:EBU3B_RM_1217_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1217 .

ebu3b:EBU3B_RM_1217_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217_Thermostat .

ebu3b:EBU3B_RM_1217_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217,
        ebu3b:EBU3B_VAV_Rm_1217_Thermostat .

ebu3b:EBU3B_RM_1218_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218_Damper .

ebu3b:EBU3B_RM_1218_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218_Damper .

ebu3b:EBU3B_RM_1218_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218_Reheat_Valve .

ebu3b:EBU3B_RM_1218_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1218 .

ebu3b:EBU3B_RM_1218_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218_Thermostat .

ebu3b:EBU3B_RM_1218_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218,
        ebu3b:EBU3B_VAV_Rm_1218_Thermostat .

ebu3b:EBU3B_RM_1221_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221_Damper .

ebu3b:EBU3B_RM_1221_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221_Damper .

ebu3b:EBU3B_RM_1221_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221_Reheat_Valve .

ebu3b:EBU3B_RM_1221_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1221 .

ebu3b:EBU3B_RM_1221_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221_Thermostat .

ebu3b:EBU3B_RM_1221_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221,
        ebu3b:EBU3B_VAV_Rm_1221_Thermostat .

ebu3b:EBU3B_RM_1223_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223_Damper .

ebu3b:EBU3B_RM_1223_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223_Damper .

ebu3b:EBU3B_RM_1223_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223_Reheat_Valve .

ebu3b:EBU3B_RM_1223_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1223 .

ebu3b:EBU3B_RM_1223_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223_Thermostat .

ebu3b:EBU3B_RM_1223_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223,
        ebu3b:EBU3B_VAV_Rm_1223_Thermostat .

ebu3b:EBU3B_RM_1224_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224_Damper .

ebu3b:EBU3B_RM_1224_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224_Damper .

ebu3b:EBU3B_RM_1224_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224_Reheat_Valve .

ebu3b:EBU3B_RM_1224_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1224 .

ebu3b:EBU3B_RM_1224_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224_Thermostat .

ebu3b:EBU3B_RM_1224_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224,
        ebu3b:EBU3B_VAV_Rm_1224_Thermostat .

ebu3b:EBU3B_RM_1229_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229_Damper .

ebu3b:EBU3B_RM_1229_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229_Damper .

ebu3b:EBU3B_RM_1229_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229_Reheat_Valve .

ebu3b:EBU3B_RM_1229_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1229 .

ebu3b:EBU3B_RM_1229_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229_Thermostat .

ebu3b:EBU3B_RM_1229_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229,
        ebu3b:EBU3B_VAV_Rm_1229_Thermostat .

ebu3b:EBU3B_RM_1230_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230_Damper .

ebu3b:EBU3B_RM_1230_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230_Damper .

ebu3b:EBU3B_RM_1230_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230_Reheat_Valve .

ebu3b:EBU3B_RM_1230_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1230 .

ebu3b:EBU3B_RM_1230_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230_Thermostat .

ebu3b:EBU3B_RM_1230_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230,
        ebu3b:EBU3B_VAV_Rm_1230_Thermostat .

ebu3b:EBU3B_RM_1231_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231_Damper .

ebu3b:EBU3B_RM_1231_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231_Damper .

ebu3b:EBU3B_RM_1231_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231_Reheat_Valve .

ebu3b:EBU3B_RM_1231_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1231 .

ebu3b:EBU3B_RM_1231_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231_Thermostat .

ebu3b:EBU3B_RM_1231_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231,
        ebu3b:EBU3B_VAV_Rm_1231_Thermostat .

ebu3b:EBU3B_RM_1236_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236_Damper .

ebu3b:EBU3B_RM_1236_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236_Damper .

ebu3b:EBU3B_RM_1236_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236_Reheat_Valve .

ebu3b:EBU3B_RM_1236_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_1236 .

ebu3b:EBU3B_RM_1236_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236_Thermostat .

ebu3b:EBU3B_RM_1236_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236,
        ebu3b:EBU3B_VAV_Rm_1236_Thermostat .

ebu3b:EBU3B_RM_1xxx_1ST_FLR_AVG_CLG_PID1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_1xxx_1ST_FLR_AVG_CLG_PID2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_1xxx_1ST_FLR_AVG_CLG_PID3 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_1xxx_1ST_FLR_AVG_CLG_PID4 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_1xxx_1ST_FLR_AVG_CLG_PID5 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2102_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102_Damper .

ebu3b:EBU3B_RM_2102_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102_Damper .

ebu3b:EBU3B_RM_2102_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102_Reheat_Valve .

ebu3b:EBU3B_RM_2102_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2102 .

ebu3b:EBU3B_RM_2102_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102_Thermostat .

ebu3b:EBU3B_RM_2102_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102,
        ebu3b:EBU3B_VAV_Rm_2102_Thermostat .

ebu3b:EBU3B_RM_2105_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105_Damper .

ebu3b:EBU3B_RM_2105_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105_Damper .

ebu3b:EBU3B_RM_2105_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105_Reheat_Valve .

ebu3b:EBU3B_RM_2105_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2105 .

ebu3b:EBU3B_RM_2105_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105_Thermostat .

ebu3b:EBU3B_RM_2105_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105,
        ebu3b:EBU3B_VAV_Rm_2105_Thermostat .

ebu3b:EBU3B_RM_2107_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107_Damper .

ebu3b:EBU3B_RM_2107_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107_Damper .

ebu3b:EBU3B_RM_2107_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107_Reheat_Valve .

ebu3b:EBU3B_RM_2107_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2107 .

ebu3b:EBU3B_RM_2107_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107_Thermostat .

ebu3b:EBU3B_RM_2107_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107,
        ebu3b:EBU3B_VAV_Rm_2107_Thermostat .

ebu3b:EBU3B_RM_2108_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108_Damper .

ebu3b:EBU3B_RM_2108_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108_Damper .

ebu3b:EBU3B_RM_2108_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108_Reheat_Valve .

ebu3b:EBU3B_RM_2108_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2108 .

ebu3b:EBU3B_RM_2108_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108_Thermostat .

ebu3b:EBU3B_RM_2108_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108,
        ebu3b:EBU3B_VAV_Rm_2108_Thermostat .

ebu3b:EBU3B_RM_2109_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109_Damper .

ebu3b:EBU3B_RM_2109_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109_Damper .

ebu3b:EBU3B_RM_2109_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109_Reheat_Valve .

ebu3b:EBU3B_RM_2109_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2109 .

ebu3b:EBU3B_RM_2109_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109_Thermostat .

ebu3b:EBU3B_RM_2109_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109,
        ebu3b:EBU3B_VAV_Rm_2109_Thermostat .

ebu3b:EBU3B_RM_210_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B210 .

ebu3b:EBU3B_RM_2111_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111_Damper .

ebu3b:EBU3B_RM_2111_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111_Damper .

ebu3b:EBU3B_RM_2111_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111_Reheat_Valve .

ebu3b:EBU3B_RM_2111_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2111 .

ebu3b:EBU3B_RM_2111_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111_Thermostat .

ebu3b:EBU3B_RM_2111_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111,
        ebu3b:EBU3B_VAV_Rm_2111_Thermostat .

ebu3b:EBU3B_RM_2112_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112_Damper .

ebu3b:EBU3B_RM_2112_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112_Damper .

ebu3b:EBU3B_RM_2112_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112_Reheat_Valve .

ebu3b:EBU3B_RM_2112_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2112 .

ebu3b:EBU3B_RM_2112_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112_Thermostat .

ebu3b:EBU3B_RM_2112_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112,
        ebu3b:EBU3B_VAV_Rm_2112_Thermostat .

ebu3b:EBU3B_RM_2116_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116_Damper .

ebu3b:EBU3B_RM_2116_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116_Damper .

ebu3b:EBU3B_RM_2116_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116_Reheat_Valve .

ebu3b:EBU3B_RM_2116_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2116 .

ebu3b:EBU3B_RM_2116_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116_Thermostat .

ebu3b:EBU3B_RM_2116_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116,
        ebu3b:EBU3B_VAV_Rm_2116_Thermostat .

ebu3b:EBU3B_RM_2118_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118_Damper .

ebu3b:EBU3B_RM_2118_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118_Damper .

ebu3b:EBU3B_RM_2118_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118_Reheat_Valve .

ebu3b:EBU3B_RM_2118_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2118 .

ebu3b:EBU3B_RM_2118_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118_Thermostat .

ebu3b:EBU3B_RM_2118_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118,
        ebu3b:EBU3B_VAV_Rm_2118_Thermostat .

ebu3b:EBU3B_RM_2119_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Damper .

ebu3b:EBU3B_RM_2119_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Damper .

ebu3b:EBU3B_RM_2119_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Booster_Fan .

ebu3b:EBU3B_RM_2119_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Reheat_Valve .

ebu3b:EBU3B_RM_2119_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2119 .

ebu3b:EBU3B_RM_2119_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Thermostat .

ebu3b:EBU3B_RM_2119_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119,
        ebu3b:EBU3B_VAV_Rm_2119_Thermostat .

ebu3b:EBU3B_RM_2121_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121_Damper .

ebu3b:EBU3B_RM_2121_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121_Damper .

ebu3b:EBU3B_RM_2121_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121_Reheat_Valve .

ebu3b:EBU3B_RM_2121_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2121 .

ebu3b:EBU3B_RM_2121_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121_Thermostat .

ebu3b:EBU3B_RM_2121_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121,
        ebu3b:EBU3B_VAV_Rm_2121_Thermostat .

ebu3b:EBU3B_RM_2122_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122_Damper .

ebu3b:EBU3B_RM_2122_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122_Damper .

ebu3b:EBU3B_RM_2122_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122_Reheat_Valve .

ebu3b:EBU3B_RM_2122_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2122 .

ebu3b:EBU3B_RM_2122_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122_Thermostat .

ebu3b:EBU3B_RM_2122_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122,
        ebu3b:EBU3B_VAV_Rm_2122_Thermostat .

ebu3b:EBU3B_RM_2126_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126_Damper .

ebu3b:EBU3B_RM_2126_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126_Damper .

ebu3b:EBU3B_RM_2126_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126_Reheat_Valve .

ebu3b:EBU3B_RM_2126_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2126 .

ebu3b:EBU3B_RM_2126_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126_Thermostat .

ebu3b:EBU3B_RM_2126_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126,
        ebu3b:EBU3B_VAV_Rm_2126_Thermostat .

ebu3b:EBU3B_RM_2127_AHTG_SP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_BOXMODE a brick:VAV_Box_Mode_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Booster_Fan .

ebu3b:EBU3B_RM_2127_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_CMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_DMPRPOS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Damper .

ebu3b:EBU3B_RM_2127_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Damper .

ebu3b:EBU3B_RM_2127_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_OCCHTGFL a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_OCC_S a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_OCC_STS a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_OCMNC_SP a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Reheat_Valve .

ebu3b:EBU3B_RM_2127_SUPFLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_SUPLOSP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2127 .

ebu3b:EBU3B_RM_2127_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Thermostat .

ebu3b:EBU3B_RM_2127_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127,
        ebu3b:EBU3B_VAV_Rm_2127_Thermostat .

ebu3b:EBU3B_RM_2128_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128_Damper .

ebu3b:EBU3B_RM_2128_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128_Damper .

ebu3b:EBU3B_RM_2128_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128_Reheat_Valve .

ebu3b:EBU3B_RM_2128_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2128 .

ebu3b:EBU3B_RM_2128_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128_Thermostat .

ebu3b:EBU3B_RM_2128_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128,
        ebu3b:EBU3B_VAV_Rm_2128_Thermostat .

ebu3b:EBU3B_RM_2130_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130_Damper .

ebu3b:EBU3B_RM_2130_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130_Damper .

ebu3b:EBU3B_RM_2130_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130_Reheat_Valve .

ebu3b:EBU3B_RM_2130_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2130 .

ebu3b:EBU3B_RM_2130_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130_Thermostat .

ebu3b:EBU3B_RM_2130_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130,
        ebu3b:EBU3B_VAV_Rm_2130_Thermostat .

ebu3b:EBU3B_RM_2132_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132_Damper .

ebu3b:EBU3B_RM_2132_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132_Damper .

ebu3b:EBU3B_RM_2132_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132_Reheat_Valve .

ebu3b:EBU3B_RM_2132_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2132 .

ebu3b:EBU3B_RM_2132_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132_Thermostat .

ebu3b:EBU3B_RM_2132_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132,
        ebu3b:EBU3B_VAV_Rm_2132_Thermostat .

ebu3b:EBU3B_RM_2134_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134_Damper .

ebu3b:EBU3B_RM_2134_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134_Damper .

ebu3b:EBU3B_RM_2134_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134_Reheat_Valve .

ebu3b:EBU3B_RM_2134_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2134 .

ebu3b:EBU3B_RM_2134_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134_Thermostat .

ebu3b:EBU3B_RM_2134_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134,
        ebu3b:EBU3B_VAV_Rm_2134_Thermostat .

ebu3b:EBU3B_RM_2136_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136_Damper .

ebu3b:EBU3B_RM_2136_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136_Damper .

ebu3b:EBU3B_RM_2136_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136_Reheat_Valve .

ebu3b:EBU3B_RM_2136_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2136 .

ebu3b:EBU3B_RM_2136_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136_Thermostat .

ebu3b:EBU3B_RM_2136_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136,
        ebu3b:EBU3B_VAV_Rm_2136_Thermostat .

ebu3b:EBU3B_RM_2138_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138_Damper .

ebu3b:EBU3B_RM_2138_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138_Damper .

ebu3b:EBU3B_RM_2138_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138_Reheat_Valve .

ebu3b:EBU3B_RM_2138_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2138 .

ebu3b:EBU3B_RM_2138_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138_Thermostat .

ebu3b:EBU3B_RM_2138_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138,
        ebu3b:EBU3B_VAV_Rm_2138_Thermostat .

ebu3b:EBU3B_RM_2140_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Damper .

ebu3b:EBU3B_RM_2140_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Damper .

ebu3b:EBU3B_RM_2140_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Booster_Fan .

ebu3b:EBU3B_RM_2140_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Reheat_Valve .

ebu3b:EBU3B_RM_2140_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2140 .

ebu3b:EBU3B_RM_2140_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Thermostat .

ebu3b:EBU3B_RM_2140_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140,
        ebu3b:EBU3B_VAV_Rm_2140_Thermostat .

ebu3b:EBU3B_RM_2142_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Damper .

ebu3b:EBU3B_RM_2142_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Damper .

ebu3b:EBU3B_RM_2142_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Reheat_Valve .

ebu3b:EBU3B_RM_2142_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2142 .

ebu3b:EBU3B_RM_2142_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Thermostat .

ebu3b:EBU3B_RM_2142_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Thermostat .

ebu3b:EBU3B_RM_2142_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142,
        ebu3b:EBU3B_VAV_Rm_2142_Thermostat .

ebu3b:EBU3B_RM_2144_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Damper .

ebu3b:EBU3B_RM_2144_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Damper .

ebu3b:EBU3B_RM_2144_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Reheat_Valve .

ebu3b:EBU3B_RM_2144_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2144 .

ebu3b:EBU3B_RM_2144_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Thermostat .

ebu3b:EBU3B_RM_2144_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Thermostat .

ebu3b:EBU3B_RM_2144_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144,
        ebu3b:EBU3B_VAV_Rm_2144_Thermostat .

ebu3b:EBU3B_RM_2146_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Damper .

ebu3b:EBU3B_RM_2146_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Damper .

ebu3b:EBU3B_RM_2146_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Reheat_Valve .

ebu3b:EBU3B_RM_2146_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2146 .

ebu3b:EBU3B_RM_2146_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Thermostat .

ebu3b:EBU3B_RM_2146_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Thermostat .

ebu3b:EBU3B_RM_2146_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146,
        ebu3b:EBU3B_VAV_Rm_2146_Thermostat .

ebu3b:EBU3B_RM_2148_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Damper .

ebu3b:EBU3B_RM_2148_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Damper .

ebu3b:EBU3B_RM_2148_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Reheat_Valve .

ebu3b:EBU3B_RM_2148_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2148 .

ebu3b:EBU3B_RM_2148_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Thermostat .

ebu3b:EBU3B_RM_2148_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Thermostat .

ebu3b:EBU3B_RM_2148_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148,
        ebu3b:EBU3B_VAV_Rm_2148_Thermostat .

ebu3b:EBU3B_RM_2150_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Damper .

ebu3b:EBU3B_RM_2150_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Damper .

ebu3b:EBU3B_RM_2150_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Reheat_Valve .

ebu3b:EBU3B_RM_2150_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2150 .

ebu3b:EBU3B_RM_2150_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Thermostat .

ebu3b:EBU3B_RM_2150_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Thermostat .

ebu3b:EBU3B_RM_2150_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150,
        ebu3b:EBU3B_VAV_Rm_2150_Thermostat .

ebu3b:EBU3B_RM_2154_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Damper .

ebu3b:EBU3B_RM_2154_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Damper .

ebu3b:EBU3B_RM_2154_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Reheat_Valve .

ebu3b:EBU3B_RM_2154_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2154 .

ebu3b:EBU3B_RM_2154_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Thermostat .

ebu3b:EBU3B_RM_2154_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Thermostat .

ebu3b:EBU3B_RM_2154_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154,
        ebu3b:EBU3B_VAV_Rm_2154_Thermostat .

ebu3b:EBU3B_RM_2200A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A_Damper .

ebu3b:EBU3B_RM_2200A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A_Damper .

ebu3b:EBU3B_RM_2200A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A_Reheat_Valve .

ebu3b:EBU3B_RM_2200A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2200A .

ebu3b:EBU3B_RM_2200A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A_Thermostat .

ebu3b:EBU3B_RM_2200A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A,
        ebu3b:EBU3B_VAV_Rm_2200A_Thermostat .

ebu3b:EBU3B_RM_2203_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203_Damper .

ebu3b:EBU3B_RM_2203_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203_Damper .

ebu3b:EBU3B_RM_2203_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203_Reheat_Valve .

ebu3b:EBU3B_RM_2203_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2203 .

ebu3b:EBU3B_RM_2203_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203_Thermostat .

ebu3b:EBU3B_RM_2203_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203,
        ebu3b:EBU3B_VAV_Rm_2203_Thermostat .

ebu3b:EBU3B_RM_2207_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207_Damper .

ebu3b:EBU3B_RM_2207_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207_Damper .

ebu3b:EBU3B_RM_2207_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2207 .

ebu3b:EBU3B_RM_2207_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207_Thermostat .

ebu3b:EBU3B_RM_2207_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207,
        ebu3b:EBU3B_VAV_Rm_2207_Thermostat .

ebu3b:EBU3B_RM_2208_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208_Damper .

ebu3b:EBU3B_RM_2208_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208_Damper .

ebu3b:EBU3B_RM_2208_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208_Reheat_Valve .

ebu3b:EBU3B_RM_2208_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2208 .

ebu3b:EBU3B_RM_2208_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208_Thermostat .

ebu3b:EBU3B_RM_2208_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208,
        ebu3b:EBU3B_VAV_Rm_2208_Thermostat .

ebu3b:EBU3B_RM_2209_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209_Damper .

ebu3b:EBU3B_RM_2209_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209_Damper .

ebu3b:EBU3B_RM_2209_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2209 .

ebu3b:EBU3B_RM_2209_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209_Thermostat .

ebu3b:EBU3B_RM_2209_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209,
        ebu3b:EBU3B_VAV_Rm_2209_Thermostat .

ebu3b:EBU3B_RM_2214_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214_Damper .

ebu3b:EBU3B_RM_2214_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214_Damper .

ebu3b:EBU3B_RM_2214_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214_Reheat_Valve .

ebu3b:EBU3B_RM_2214_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2214 .

ebu3b:EBU3B_RM_2214_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214_Thermostat .

ebu3b:EBU3B_RM_2214_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214,
        ebu3b:EBU3B_VAV_Rm_2214_Thermostat .

ebu3b:EBU3B_RM_2215_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215_Damper .

ebu3b:EBU3B_RM_2215_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215_Damper .

ebu3b:EBU3B_RM_2215_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215_Reheat_Valve .

ebu3b:EBU3B_RM_2215_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2215 .

ebu3b:EBU3B_RM_2215_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215_Thermostat .

ebu3b:EBU3B_RM_2215_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215,
        ebu3b:EBU3B_VAV_Rm_2215_Thermostat .

ebu3b:EBU3B_RM_2217_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217_Damper .

ebu3b:EBU3B_RM_2217_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217_Damper .

ebu3b:EBU3B_RM_2217_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217_Reheat_Valve .

ebu3b:EBU3B_RM_2217_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2217 .

ebu3b:EBU3B_RM_2217_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217_Thermostat .

ebu3b:EBU3B_RM_2217_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217,
        ebu3b:EBU3B_VAV_Rm_2217_Thermostat .

ebu3b:EBU3B_RM_2218_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218_Damper .

ebu3b:EBU3B_RM_2218_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218_Damper .

ebu3b:EBU3B_RM_2218_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218_Reheat_Valve .

ebu3b:EBU3B_RM_2218_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2218 .

ebu3b:EBU3B_RM_2218_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218_Thermostat .

ebu3b:EBU3B_RM_2218_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218,
        ebu3b:EBU3B_VAV_Rm_2218_Thermostat .

ebu3b:EBU3B_RM_2219_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219_Damper .

ebu3b:EBU3B_RM_2219_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219_Damper .

ebu3b:EBU3B_RM_2219_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219_Reheat_Valve .

ebu3b:EBU3B_RM_2219_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2219 .

ebu3b:EBU3B_RM_2219_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219_Thermostat .

ebu3b:EBU3B_RM_2219_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219,
        ebu3b:EBU3B_VAV_Rm_2219_Thermostat .

ebu3b:EBU3B_RM_2221_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221_Damper .

ebu3b:EBU3B_RM_2221_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221_Damper .

ebu3b:EBU3B_RM_2221_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221_Reheat_Valve .

ebu3b:EBU3B_RM_2221_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2221 .

ebu3b:EBU3B_RM_2221_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221_Thermostat .

ebu3b:EBU3B_RM_2221_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221,
        ebu3b:EBU3B_VAV_Rm_2221_Thermostat .

ebu3b:EBU3B_RM_2226_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226_Damper .

ebu3b:EBU3B_RM_2226_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226_Damper .

ebu3b:EBU3B_RM_2226_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226_Reheat_Valve .

ebu3b:EBU3B_RM_2226_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2226 .

ebu3b:EBU3B_RM_2226_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226_Thermostat .

ebu3b:EBU3B_RM_2226_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226,
        ebu3b:EBU3B_VAV_Rm_2226_Thermostat .

ebu3b:EBU3B_RM_2227_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227_Damper .

ebu3b:EBU3B_RM_2227_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227_Damper .

ebu3b:EBU3B_RM_2227_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227_Reheat_Valve .

ebu3b:EBU3B_RM_2227_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2227 .

ebu3b:EBU3B_RM_2227_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227_Thermostat .

ebu3b:EBU3B_RM_2227_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227,
        ebu3b:EBU3B_VAV_Rm_2227_Thermostat .

ebu3b:EBU3B_RM_2229A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A_Damper .

ebu3b:EBU3B_RM_2229A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A_Damper .

ebu3b:EBU3B_RM_2229A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A_Reheat_Valve .

ebu3b:EBU3B_RM_2229A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2229A .

ebu3b:EBU3B_RM_2229A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A_Thermostat .

ebu3b:EBU3B_RM_2229A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A,
        ebu3b:EBU3B_VAV_Rm_2229A_Thermostat .

ebu3b:EBU3B_RM_2230_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Damper .

ebu3b:EBU3B_RM_2230_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Damper .

ebu3b:EBU3B_RM_2230_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Reheat_Valve .

ebu3b:EBU3B_RM_2230_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2230 .

ebu3b:EBU3B_RM_2230_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Thermostat .

ebu3b:EBU3B_RM_2230_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Thermostat .

ebu3b:EBU3B_RM_2230_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230,
        ebu3b:EBU3B_VAV_Rm_2230_Thermostat .

ebu3b:EBU3B_RM_2231_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231_Damper .

ebu3b:EBU3B_RM_2231_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231_Damper .

ebu3b:EBU3B_RM_2231_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231_Reheat_Valve .

ebu3b:EBU3B_RM_2231_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2231 .

ebu3b:EBU3B_RM_2231_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231_Thermostat .

ebu3b:EBU3B_RM_2231_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231,
        ebu3b:EBU3B_VAV_Rm_2231_Thermostat .

ebu3b:EBU3B_RM_2232_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Damper .

ebu3b:EBU3B_RM_2232_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Damper .

ebu3b:EBU3B_RM_2232_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Reheat_Valve .

ebu3b:EBU3B_RM_2232_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2232 .

ebu3b:EBU3B_RM_2232_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Thermostat .

ebu3b:EBU3B_RM_2232_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Thermostat .

ebu3b:EBU3B_RM_2232_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232,
        ebu3b:EBU3B_VAV_Rm_2232_Thermostat .

ebu3b:EBU3B_RM_2234_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Damper .

ebu3b:EBU3B_RM_2234_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Damper .

ebu3b:EBU3B_RM_2234_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_OCC_S a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Reheat_Valve .

ebu3b:EBU3B_RM_2234_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2234 .

ebu3b:EBU3B_RM_2234_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Thermostat .

ebu3b:EBU3B_RM_2234_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Thermostat .

ebu3b:EBU3B_RM_2234_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234,
        ebu3b:EBU3B_VAV_Rm_2234_Thermostat .

ebu3b:EBU3B_RM_2236_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Damper .

ebu3b:EBU3B_RM_2236_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Damper .

ebu3b:EBU3B_RM_2236_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Reheat_Valve .

ebu3b:EBU3B_RM_2236_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2236 .

ebu3b:EBU3B_RM_2236_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Thermostat .

ebu3b:EBU3B_RM_2236_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Thermostat .

ebu3b:EBU3B_RM_2236_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236,
        ebu3b:EBU3B_VAV_Rm_2236_Thermostat .

ebu3b:EBU3B_RM_2238_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Damper .

ebu3b:EBU3B_RM_2238_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Damper .

ebu3b:EBU3B_RM_2238_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Reheat_Valve .

ebu3b:EBU3B_RM_2238_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2238 .

ebu3b:EBU3B_RM_2238_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Thermostat .

ebu3b:EBU3B_RM_2238_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Thermostat .

ebu3b:EBU3B_RM_2238_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238,
        ebu3b:EBU3B_VAV_Rm_2238_Thermostat .

ebu3b:EBU3B_RM_2240_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240_Damper .

ebu3b:EBU3B_RM_2240_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240_Damper .

ebu3b:EBU3B_RM_2240_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240_Reheat_Valve .

ebu3b:EBU3B_RM_2240_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2240 .

ebu3b:EBU3B_RM_2240_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240_Thermostat .

ebu3b:EBU3B_RM_2240_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240,
        ebu3b:EBU3B_VAV_Rm_2240_Thermostat .

ebu3b:EBU3B_RM_2244_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244_Damper .

ebu3b:EBU3B_RM_2244_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244_Damper .

ebu3b:EBU3B_RM_2244_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244_Reheat_Valve .

ebu3b:EBU3B_RM_2244_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2244 .

ebu3b:EBU3B_RM_2244_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244_Thermostat .

ebu3b:EBU3B_RM_2244_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244,
        ebu3b:EBU3B_VAV_Rm_2244_Thermostat .

ebu3b:EBU3B_RM_2250_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250_Damper .

ebu3b:EBU3B_RM_2250_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250_Damper .

ebu3b:EBU3B_RM_2250_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250_Reheat_Valve .

ebu3b:EBU3B_RM_2250_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2250 .

ebu3b:EBU3B_RM_2250_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250_Thermostat .

ebu3b:EBU3B_RM_2250_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250,
        ebu3b:EBU3B_VAV_Rm_2250_Thermostat .

ebu3b:EBU3B_RM_2256_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256_Damper .

ebu3b:EBU3B_RM_2256_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256_Damper .

ebu3b:EBU3B_RM_2256_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256_Reheat_Valve .

ebu3b:EBU3B_RM_2256_SA_T a brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2256 .

ebu3b:EBU3B_RM_2256_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256_Thermostat .

ebu3b:EBU3B_RM_2256_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256,
        ebu3b:EBU3B_VAV_Rm_2256_Thermostat .

ebu3b:EBU3B_RM_2258_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_CLGMINFLO a brick:Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_DPR_CMD a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258_Damper .

ebu3b:EBU3B_RM_2258_HTGFLOW a brick:Occupied_Heating_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258_Reheat_Valve .

ebu3b:EBU3B_RM_2258_SA_T a brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2258 .

ebu3b:EBU3B_RM_2258_WC_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258_Thermostat .

ebu3b:EBU3B_RM_2258_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258,
        ebu3b:EBU3B_VAV_Rm_2258_Thermostat .

ebu3b:EBU3B_RM_2262_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262_Damper .

ebu3b:EBU3B_RM_2262_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262_Damper .

ebu3b:EBU3B_RM_2262_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262_Reheat_Valve .

ebu3b:EBU3B_RM_2262_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2262 .

ebu3b:EBU3B_RM_2262_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262_Thermostat .

ebu3b:EBU3B_RM_2262_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262,
        ebu3b:EBU3B_VAV_Rm_2262_Thermostat .

ebu3b:EBU3B_RM_2266_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266_Damper .

ebu3b:EBU3B_RM_2266_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266_Damper .

ebu3b:EBU3B_RM_2266_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266_Reheat_Valve .

ebu3b:EBU3B_RM_2266_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2266 .

ebu3b:EBU3B_RM_2266_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266_Thermostat .

ebu3b:EBU3B_RM_2266_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266,
        ebu3b:EBU3B_VAV_Rm_2266_Thermostat .

ebu3b:EBU3B_RM_2270_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270_Damper .

ebu3b:EBU3B_RM_2270_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270_Damper .

ebu3b:EBU3B_RM_2270_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270_Reheat_Valve .

ebu3b:EBU3B_RM_2270_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2270 .

ebu3b:EBU3B_RM_2270_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270_Thermostat .

ebu3b:EBU3B_RM_2270_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270,
        ebu3b:EBU3B_VAV_Rm_2270_Thermostat .

ebu3b:EBU3B_RM_2272_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272_Damper .

ebu3b:EBU3B_RM_2272_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272_Damper .

ebu3b:EBU3B_RM_2272_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272_Reheat_Valve .

ebu3b:EBU3B_RM_2272_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_2272 .

ebu3b:EBU3B_RM_2272_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272_Thermostat .

ebu3b:EBU3B_RM_2272_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272,
        ebu3b:EBU3B_VAV_Rm_2272_Thermostat .

ebu3b:EBU3B_RM_230_CO2_Hi_Alarm a brick:CO2_High_Alarm ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_B230 .

ebu3b:EBU3B_RM_2xxx_2ND_AVG a brick:Average_Cooling_Demand_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2xxx_2ND_FLR_AVG_CLG_PID1 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2xxx_2ND_FLR_AVG_CLG_PID2 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2xxx_2ND_FLR_AVG_CLG_PID3 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2xxx_2ND_FLR_AVG_CLG_PID4 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_2xxx_2ND_FLR_AVG_CLG_PID5 a brick:Point ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC .

ebu3b:EBU3B_RM_3102_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102_Damper .

ebu3b:EBU3B_RM_3102_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102_Damper .

ebu3b:EBU3B_RM_3102_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102_Reheat_Valve .

ebu3b:EBU3B_RM_3102_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3102 .

ebu3b:EBU3B_RM_3102_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102_Thermostat .

ebu3b:EBU3B_RM_3102_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102,
        ebu3b:EBU3B_VAV_Rm_3102_Thermostat .

ebu3b:EBU3B_RM_3105_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105_Damper .

ebu3b:EBU3B_RM_3105_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105_Damper .

ebu3b:EBU3B_RM_3105_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105_Reheat_Valve .

ebu3b:EBU3B_RM_3105_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3105 .

ebu3b:EBU3B_RM_3105_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105_Thermostat .

ebu3b:EBU3B_RM_3105_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105,
        ebu3b:EBU3B_VAV_Rm_3105_Thermostat .

ebu3b:EBU3B_RM_3106_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106_Damper .

ebu3b:EBU3B_RM_3106_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106_Damper .

ebu3b:EBU3B_RM_3106_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106_Reheat_Valve .

ebu3b:EBU3B_RM_3106_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3106 .

ebu3b:EBU3B_RM_3106_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106_Thermostat .

ebu3b:EBU3B_RM_3106_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106,
        ebu3b:EBU3B_VAV_Rm_3106_Thermostat .

ebu3b:EBU3B_RM_3107_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107_Damper .

ebu3b:EBU3B_RM_3107_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107_Damper .

ebu3b:EBU3B_RM_3107_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107_Reheat_Valve .

ebu3b:EBU3B_RM_3107_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3107 .

ebu3b:EBU3B_RM_3107_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107_Thermostat .

ebu3b:EBU3B_RM_3107_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107,
        ebu3b:EBU3B_VAV_Rm_3107_Thermostat .

ebu3b:EBU3B_RM_3109_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109_Damper .

ebu3b:EBU3B_RM_3109_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109_Damper .

ebu3b:EBU3B_RM_3109_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109_Reheat_Valve .

ebu3b:EBU3B_RM_3109_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3109 .

ebu3b:EBU3B_RM_3109_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109_Thermostat .

ebu3b:EBU3B_RM_3109_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109,
        ebu3b:EBU3B_VAV_Rm_3109_Thermostat .

ebu3b:EBU3B_RM_3110_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110_Damper .

ebu3b:EBU3B_RM_3110_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110_Damper .

ebu3b:EBU3B_RM_3110_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110_Reheat_Valve .

ebu3b:EBU3B_RM_3110_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3110 .

ebu3b:EBU3B_RM_3110_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110_Thermostat .

ebu3b:EBU3B_RM_3110_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110,
        ebu3b:EBU3B_VAV_Rm_3110_Thermostat .

ebu3b:EBU3B_RM_3111_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111_Damper .

ebu3b:EBU3B_RM_3111_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111_Damper .

ebu3b:EBU3B_RM_3111_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111_Reheat_Valve .

ebu3b:EBU3B_RM_3111_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3111 .

ebu3b:EBU3B_RM_3111_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111_Thermostat .

ebu3b:EBU3B_RM_3111_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111,
        ebu3b:EBU3B_VAV_Rm_3111_Thermostat .

ebu3b:EBU3B_RM_3114_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114_Damper .

ebu3b:EBU3B_RM_3114_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114_Damper .

ebu3b:EBU3B_RM_3114_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114_Reheat_Valve .

ebu3b:EBU3B_RM_3114_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3114 .

ebu3b:EBU3B_RM_3114_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114_Thermostat .

ebu3b:EBU3B_RM_3114_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114,
        ebu3b:EBU3B_VAV_Rm_3114_Thermostat .

ebu3b:EBU3B_RM_3118_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118_Damper .

ebu3b:EBU3B_RM_3118_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118_Damper .

ebu3b:EBU3B_RM_3118_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118_Reheat_Valve .

ebu3b:EBU3B_RM_3118_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3118 .

ebu3b:EBU3B_RM_3118_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118_Thermostat .

ebu3b:EBU3B_RM_3118_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118,
        ebu3b:EBU3B_VAV_Rm_3118_Thermostat .

ebu3b:EBU3B_RM_3119_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Damper .

ebu3b:EBU3B_RM_3119_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Damper .

ebu3b:EBU3B_RM_3119_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Booster_Fan .

ebu3b:EBU3B_RM_3119_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Reheat_Valve .

ebu3b:EBU3B_RM_3119_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3119 .

ebu3b:EBU3B_RM_3119_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Thermostat .

ebu3b:EBU3B_RM_3119_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119,
        ebu3b:EBU3B_VAV_Rm_3119_Thermostat .

ebu3b:EBU3B_RM_3121_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121_Damper .

ebu3b:EBU3B_RM_3121_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121_Damper .

ebu3b:EBU3B_RM_3121_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121_Reheat_Valve .

ebu3b:EBU3B_RM_3121_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3121 .

ebu3b:EBU3B_RM_3121_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121_Thermostat .

ebu3b:EBU3B_RM_3121_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121,
        ebu3b:EBU3B_VAV_Rm_3121_Thermostat .

ebu3b:EBU3B_RM_3122_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122_Damper .

ebu3b:EBU3B_RM_3122_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122_Damper .

ebu3b:EBU3B_RM_3122_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122_Reheat_Valve .

ebu3b:EBU3B_RM_3122_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3122 .

ebu3b:EBU3B_RM_3122_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122_Thermostat .

ebu3b:EBU3B_RM_3122_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122,
        ebu3b:EBU3B_VAV_Rm_3122_Thermostat .

ebu3b:EBU3B_RM_3126_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126_Damper .

ebu3b:EBU3B_RM_3126_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126_Damper .

ebu3b:EBU3B_RM_3126_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126_Reheat_Valve .

ebu3b:EBU3B_RM_3126_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3126 .

ebu3b:EBU3B_RM_3126_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126_Thermostat .

ebu3b:EBU3B_RM_3126_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126,
        ebu3b:EBU3B_VAV_Rm_3126_Thermostat .

ebu3b:EBU3B_RM_3127_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127_Damper .

ebu3b:EBU3B_RM_3127_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127_Damper .

ebu3b:EBU3B_RM_3127_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_OCC_S a brick:Occupancy_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127_Reheat_Valve .

ebu3b:EBU3B_RM_3127_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3127 .

ebu3b:EBU3B_RM_3127_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127_Thermostat .

ebu3b:EBU3B_RM_3127_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127,
        ebu3b:EBU3B_VAV_Rm_3127_Thermostat .

ebu3b:EBU3B_RM_3128_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3128_Damper .

ebu3b:EBU3B_RM_3128_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3128_Damper .

ebu3b:EBU3B_RM_3128_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3128_Reheat_Valve .

ebu3b:EBU3B_RM_3128_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3128 .

ebu3b:EBU3B_RM_3128_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3128,
        ebu3b:EBU3B_VAV_Rm_3128_Thermostat .

ebu3b:EBU3B_RM_3130_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130_Damper .

ebu3b:EBU3B_RM_3130_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130_Damper .

ebu3b:EBU3B_RM_3130_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130_Reheat_Valve .

ebu3b:EBU3B_RM_3130_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3130 .

ebu3b:EBU3B_RM_3130_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130_Thermostat .

ebu3b:EBU3B_RM_3130_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130,
        ebu3b:EBU3B_VAV_Rm_3130_Thermostat .

ebu3b:EBU3B_RM_3132_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132_Damper .

ebu3b:EBU3B_RM_3132_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132_Damper .

ebu3b:EBU3B_RM_3132_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132_Reheat_Valve .

ebu3b:EBU3B_RM_3132_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3132 .

ebu3b:EBU3B_RM_3132_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132_Thermostat .

ebu3b:EBU3B_RM_3132_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132,
        ebu3b:EBU3B_VAV_Rm_3132_Thermostat .

ebu3b:EBU3B_RM_3134_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134_Damper .

ebu3b:EBU3B_RM_3134_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134_Damper .

ebu3b:EBU3B_RM_3134_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134_Reheat_Valve .

ebu3b:EBU3B_RM_3134_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3134 .

ebu3b:EBU3B_RM_3134_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134_Thermostat .

ebu3b:EBU3B_RM_3134_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134,
        ebu3b:EBU3B_VAV_Rm_3134_Thermostat .

ebu3b:EBU3B_RM_3136_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136_Damper .

ebu3b:EBU3B_RM_3136_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136_Damper .

ebu3b:EBU3B_RM_3136_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136_Reheat_Valve .

ebu3b:EBU3B_RM_3136_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3136 .

ebu3b:EBU3B_RM_3136_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136_Thermostat .

ebu3b:EBU3B_RM_3136_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136,
        ebu3b:EBU3B_VAV_Rm_3136_Thermostat .

ebu3b:EBU3B_RM_3138_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138_Damper .

ebu3b:EBU3B_RM_3138_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138_Damper .

ebu3b:EBU3B_RM_3138_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138_Reheat_Valve .

ebu3b:EBU3B_RM_3138_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3138 .

ebu3b:EBU3B_RM_3138_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138_Thermostat .

ebu3b:EBU3B_RM_3138_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138,
        ebu3b:EBU3B_VAV_Rm_3138_Thermostat .

ebu3b:EBU3B_RM_3140_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Damper .

ebu3b:EBU3B_RM_3140_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Damper .

ebu3b:EBU3B_RM_3140_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Booster_Fan .

ebu3b:EBU3B_RM_3140_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Reheat_Valve .

ebu3b:EBU3B_RM_3140_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3140 .

ebu3b:EBU3B_RM_3140_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Thermostat .

ebu3b:EBU3B_RM_3140_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140,
        ebu3b:EBU3B_VAV_Rm_3140_Thermostat .

ebu3b:EBU3B_RM_3142_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Damper .

ebu3b:EBU3B_RM_3142_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Damper .

ebu3b:EBU3B_RM_3142_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Reheat_Valve .

ebu3b:EBU3B_RM_3142_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3142 .

ebu3b:EBU3B_RM_3142_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Thermostat .

ebu3b:EBU3B_RM_3142_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Thermostat .

ebu3b:EBU3B_RM_3142_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142,
        ebu3b:EBU3B_VAV_Rm_3142_Thermostat .

ebu3b:EBU3B_RM_3144_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Damper .

ebu3b:EBU3B_RM_3144_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Damper .

ebu3b:EBU3B_RM_3144_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Reheat_Valve .

ebu3b:EBU3B_RM_3144_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3144 .

ebu3b:EBU3B_RM_3144_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Thermostat .

ebu3b:EBU3B_RM_3144_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Thermostat .

ebu3b:EBU3B_RM_3144_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144,
        ebu3b:EBU3B_VAV_Rm_3144_Thermostat .

ebu3b:EBU3B_RM_3146_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Damper .

ebu3b:EBU3B_RM_3146_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Damper .

ebu3b:EBU3B_RM_3146_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Reheat_Valve .

ebu3b:EBU3B_RM_3146_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3146 .

ebu3b:EBU3B_RM_3146_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Thermostat .

ebu3b:EBU3B_RM_3146_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Thermostat .

ebu3b:EBU3B_RM_3146_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146,
        ebu3b:EBU3B_VAV_Rm_3146_Thermostat .

ebu3b:EBU3B_RM_3148_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Damper .

ebu3b:EBU3B_RM_3148_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Damper .

ebu3b:EBU3B_RM_3148_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Reheat_Valve .

ebu3b:EBU3B_RM_3148_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3148 .

ebu3b:EBU3B_RM_3148_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Thermostat .

ebu3b:EBU3B_RM_3148_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Thermostat .

ebu3b:EBU3B_RM_3148_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148,
        ebu3b:EBU3B_VAV_Rm_3148_Thermostat .

ebu3b:EBU3B_RM_3150_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Damper .

ebu3b:EBU3B_RM_3150_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Damper .

ebu3b:EBU3B_RM_3150_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Reheat_Valve .

ebu3b:EBU3B_RM_3150_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3150 .

ebu3b:EBU3B_RM_3150_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Thermostat .

ebu3b:EBU3B_RM_3150_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Thermostat .

ebu3b:EBU3B_RM_3150_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150,
        ebu3b:EBU3B_VAV_Rm_3150_Thermostat .

ebu3b:EBU3B_RM_3152_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Damper .

ebu3b:EBU3B_RM_3152_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Damper .

ebu3b:EBU3B_RM_3152_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Reheat_Valve .

ebu3b:EBU3B_RM_3152_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3152 .

ebu3b:EBU3B_RM_3152_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Thermostat .

ebu3b:EBU3B_RM_3152_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Thermostat .

ebu3b:EBU3B_RM_3152_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152,
        ebu3b:EBU3B_VAV_Rm_3152_Thermostat .

ebu3b:EBU3B_RM_3154_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Damper .

ebu3b:EBU3B_RM_3154_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Damper .

ebu3b:EBU3B_RM_3154_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Booster_Fan .

ebu3b:EBU3B_RM_3154_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Reheat_Valve .

ebu3b:EBU3B_RM_3154_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3154 .

ebu3b:EBU3B_RM_3154_T_OCC a brick:Temporary_Occupancy_Status ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Thermostat .

ebu3b:EBU3B_RM_3154_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Thermostat .

ebu3b:EBU3B_RM_3154_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154,
        ebu3b:EBU3B_VAV_Rm_3154_Thermostat .

ebu3b:EBU3B_RM_3200A_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A_Damper .

ebu3b:EBU3B_RM_3200A_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A_Damper .

ebu3b:EBU3B_RM_3200A_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A_Reheat_Valve .

ebu3b:EBU3B_RM_3200A_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200A .

ebu3b:EBU3B_RM_3200A_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A_Thermostat .

ebu3b:EBU3B_RM_3200A_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A,
        ebu3b:EBU3B_VAV_Rm_3200A_Thermostat .

ebu3b:EBU3B_RM_3200B_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B_Damper .

ebu3b:EBU3B_RM_3200B_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B_Damper .

ebu3b:EBU3B_RM_3200B_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B_Reheat_Valve .

ebu3b:EBU3B_RM_3200B_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3200B .

ebu3b:EBU3B_RM_3200B_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B_Thermostat .

ebu3b:EBU3B_RM_3200B_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B,
        ebu3b:EBU3B_VAV_Rm_3200B_Thermostat .

ebu3b:EBU3B_RM_3202_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202_Damper .

ebu3b:EBU3B_RM_3202_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202_Damper .

ebu3b:EBU3B_RM_3202_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202_Reheat_Valve .

ebu3b:EBU3B_RM_3202_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3202 .

ebu3b:EBU3B_RM_3202_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202_Thermostat .

ebu3b:EBU3B_RM_3202_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202,
        ebu3b:EBU3B_VAV_Rm_3202_Thermostat .

ebu3b:EBU3B_RM_3203_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203_Damper .

ebu3b:EBU3B_RM_3203_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203_Damper .

ebu3b:EBU3B_RM_3203_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203_Reheat_Valve .

ebu3b:EBU3B_RM_3203_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3203 .

ebu3b:EBU3B_RM_3203_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203_Thermostat .

ebu3b:EBU3B_RM_3203_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203,
        ebu3b:EBU3B_VAV_Rm_3203_Thermostat .

ebu3b:EBU3B_RM_3205_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205_Damper .

ebu3b:EBU3B_RM_3205_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205_Damper .

ebu3b:EBU3B_RM_3205_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205_Reheat_Valve .

ebu3b:EBU3B_RM_3205_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3205 .

ebu3b:EBU3B_RM_3205_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205_Thermostat .

ebu3b:EBU3B_RM_3205_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205,
        ebu3b:EBU3B_VAV_Rm_3205_Thermostat .

ebu3b:EBU3B_RM_3207_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207_Damper .

ebu3b:EBU3B_RM_3207_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207_Damper .

ebu3b:EBU3B_RM_3207_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3207 .

ebu3b:EBU3B_RM_3207_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207_Thermostat .

ebu3b:EBU3B_RM_3207_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207,
        ebu3b:EBU3B_VAV_Rm_3207_Thermostat .

ebu3b:EBU3B_RM_3208_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208_Damper .

ebu3b:EBU3B_RM_3208_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208_Damper .

ebu3b:EBU3B_RM_3208_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208_Reheat_Valve .

ebu3b:EBU3B_RM_3208_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3208 .

ebu3b:EBU3B_RM_3208_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208_Thermostat .

ebu3b:EBU3B_RM_3208_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208,
        ebu3b:EBU3B_VAV_Rm_3208_Thermostat .

ebu3b:EBU3B_RM_3213_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Damper .

ebu3b:EBU3B_RM_3213_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Damper .

ebu3b:EBU3B_RM_3213_FAN_C a brick:Booster_Fan_Start_Stop_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Booster_Fan .

ebu3b:EBU3B_RM_3213_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Reheat_Valve .

ebu3b:EBU3B_RM_3213_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3213 .

ebu3b:EBU3B_RM_3213_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Thermostat .

ebu3b:EBU3B_RM_3213_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213,
        ebu3b:EBU3B_VAV_Rm_3213_Thermostat .

ebu3b:EBU3B_RM_3214_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214_Damper .

ebu3b:EBU3B_RM_3214_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214_Damper .

ebu3b:EBU3B_RM_3214_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214_Reheat_Valve .

ebu3b:EBU3B_RM_3214_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3214 .

ebu3b:EBU3B_RM_3214_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214_Thermostat .

ebu3b:EBU3B_RM_3214_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214,
        ebu3b:EBU3B_VAV_Rm_3214_Thermostat .

ebu3b:EBU3B_RM_3215_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215_Damper .

ebu3b:EBU3B_RM_3215_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215_Damper .

ebu3b:EBU3B_RM_3215_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215_Reheat_Valve .

ebu3b:EBU3B_RM_3215_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3215 .

ebu3b:EBU3B_RM_3215_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215_Thermostat .

ebu3b:EBU3B_RM_3215_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215,
        ebu3b:EBU3B_VAV_Rm_3215_Thermostat .

ebu3b:EBU3B_RM_3217_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217_Damper .

ebu3b:EBU3B_RM_3217_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217_Damper .

ebu3b:EBU3B_RM_3217_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217_Reheat_Valve .

ebu3b:EBU3B_RM_3217_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3217 .

ebu3b:EBU3B_RM_3217_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217_Thermostat .

ebu3b:EBU3B_RM_3217_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217,
        ebu3b:EBU3B_VAV_Rm_3217_Thermostat .

ebu3b:EBU3B_RM_3218_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3218,
        ebu3b:EBU3B_VAV_Rm_3218,
        ebu3b:EBU3B_VAV_Rm_3218_Thermostat .

ebu3b:EBU3B_RM_3219N_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221_Thermostat .

ebu3b:EBU3B_RM_3219S_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3219S,
        ebu3b:EBU3B_VAV_Rm_3219S,
        ebu3b:EBU3B_VAV_Rm_3219S_Thermostat .

ebu3b:EBU3B_RM_3220_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220_Damper .

ebu3b:EBU3B_RM_3220_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220_Damper .

ebu3b:EBU3B_RM_3220_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220_Reheat_Valve .

ebu3b:EBU3B_RM_3220_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3220 .

ebu3b:EBU3B_RM_3220_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220_Thermostat .

ebu3b:EBU3B_RM_3220_ZN_T a brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220,
        ebu3b:EBU3B_VAV_Rm_3220_Thermostat .

ebu3b:EBU3B_RM_3221_ACTCLGSP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_ACTHTGSP a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_CLGMiNFLO a brick:Occupied_Cooling_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_CLGPID_O a brick:Cooling_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_DMPR_POS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221_Damper .

ebu3b:EBU3B_RM_3221_DPR_C a brick:Damper_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221_Damper .

ebu3b:EBU3B_RM_3221_HTGFLOW a brick:Occupied_Heating_Min_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_HTGPID_O a brick:Heating_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_OCC_CMD a brick:Occupancy_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_RH_VLV a brick:Reheat_Valve_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221_Reheat_Valve .

ebu3b:EBU3B_RM_3221_SUPFLO_SP a brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_SUP_FLOW a brick:Discharge_Air_Flow_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3221 .

ebu3b:EBU3B_RM_3221_W_C_ADJ a brick:Thermostat_Adjust_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_HVAC_Zone_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221,
        ebu3b:EBU3B_VAV_Rm_3221_Thermostat .

ebu3b:EBU3B_RM_3223_ACLG_SP a brick:Effective_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_AHTG_STPT a brick:Effective_Heating_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_BOXMODE a brick:VAV_Box_Mode_Command ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3223_Booster_Fan .

ebu3b:EBU3B_RM_3223_CLGMAXFLO a brick:Cooling_Max_Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_COMMONSP a brick:Zone_Temperature_Setpoint ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223 .

ebu3b:EBU3B_RM_3223_DMPRPOS a brick:Damper_Position_Sensor ;
    brickframe:isPointOf ebu3b:EBU3B_VAV_Rm_3223,
        ebu3b:EBU3B_VAV_Rm_3223_Damper .

