@prefix GHC: <http://cmu.edu/building/ontology/ghc#> .
@prefix brick: <http://brickschema.org/schema/1.0.2/Brick#> .
@prefix ns1: <http://brickschema.org/schema/1.0.2/BrickFrame#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

brick:Cooling_Max_Discharge_Air_Flow_Setpoint ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Discharge,
        brick:Setpoint .

<http://cmu.edu/building/ontology/ghc#1Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#2Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#3Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#4Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#5Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#6Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#7Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#8Floor> a brick:Floor .

<http://cmu.edu/building/ontology/ghc#9Floor> a brick:Floor .

GHC:CMUSCSC_GatesEighth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesFifth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesFourth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesNinth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesParking_LevelsLevel_1 a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesParking_LevelsLevel_2 a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesRoof a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesSeventh_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesSixth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_GatesThird_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_HillmanFifth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_HillmanFourth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_HillmanRoof a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_HillmanSeventh_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:CMUSCSC_HillmanSixth_Floor a brick:Location,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1000_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/1100_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_N_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/2100_W_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-3/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-4/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-7/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-8/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-8/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-8/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-9/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-9/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/EF-9/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Elevator_1&2_Vent/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Emergency_Generator/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Garage_Fan-3_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Garage_Fan-5_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Instant_Demand> a brick:Current_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Rainwater_System/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Instant_Demand> a brick:Current_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_N_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/4400_S_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5400_Corridor/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5500_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5700_Corridor_West/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6400_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6500_Reception/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_E_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/6700_W_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7400_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7500_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_E_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7700_W_Corridor/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/EF-2/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/Elevator_3_Vent/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Master/Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/RM_6721_Office_Slave/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/Stairwell_5_Pressure_Control/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> .

GHC:AHU-12_RF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_RF_Interface/OA_Temp> .

GHC:AHU-12_RF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_RF_Interface/OA_Temp> .

GHC:AHU-12_SF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_SF_Interface/OA_Temp> .

GHC:AHU-12_SF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_SF_Interface/OA_Temp> .

GHC:AHU-4_RF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_RF_Interface/OA_Temp> .

GHC:AHU-4_RF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_RF_Interface/OA_Temp> .

GHC:AHU-4_SF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_SF_Interface/OA_Temp> .

GHC:AHU-4_SF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_SF_Interface/OA_Temp> .

GHC:AHU-5_RF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_RF_Interface/OA_Temp> .

GHC:AHU-5_RF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_RF_Interface/OA_Temp> .

GHC:AHU-5_SF_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_SF_Interface/OA_Temp> .

GHC:AHU-5_SF_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_SF_Interface/OA_Temp> .

brick:Current_Usage_Meter ns1:hasTag brick:Demand,
        brick:Equip,
        brick:Steam .

<http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Zone> a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4> .

<http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Zone> a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5> .

<http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Zone> a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8> .

<http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Zone> a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7> .

<http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Zone> a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9> .

GHC:Data_Center_CRAC-1Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:Data_Center_CRAC-1Room ;
    ns1:isFedBy GHC:Data_Center_CRAC-1 .

GHC:Data_Center_CRAC-2Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:Data_Center_CRAC-2Room ;
    ns1:isFedBy GHC:Data_Center_CRAC-2 .

GHC:Data_Center_CRAC-3Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:Data_Center_CRAC-3Room ;
    ns1:isFedBy GHC:Data_Center_CRAC-3 .

GHC:FCU-10Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-10Room ;
    ns1:isFedBy GHC:FCU-10 .

GHC:FCU-11Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-11Room ;
    ns1:isFedBy GHC:FCU-11 .

GHC:FCU-12_Telecom_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-12_Telecom_RoomRoom ;
    ns1:isFedBy GHC:FCU-12_Telecom_Room .

GHC:FCU-13Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-13Room ;
    ns1:isFedBy GHC:FCU-13 .

GHC:FCU-14Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-14Room ;
    ns1:isFedBy GHC:FCU-14 .

GHC:FCU-15Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-15Room ;
    ns1:isFedBy GHC:FCU-15 .

GHC:FCU-16Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-16Room ;
    ns1:isFedBy GHC:FCU-16 .

GHC:FCU-17Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-17Room ;
    ns1:isFedBy GHC:FCU-17 .

GHC:FCU-18aZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-18aRoom ;
    ns1:isFedBy GHC:FCU-18a .

GHC:FCU-18bZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-18bRoom ;
    ns1:isFedBy GHC:FCU-18b .

GHC:FCU-19Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-19Room ;
    ns1:isFedBy GHC:FCU-19 .

GHC:FCU-1Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-1Room ;
    ns1:isFedBy GHC:FCU-1 .

GHC:FCU-2Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-2Room ;
    ns1:isFedBy GHC:FCU-2 .

GHC:FCU-4Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-4Room ;
    ns1:isFedBy GHC:FCU-4 .

GHC:FCU-5Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-5Room ;
    ns1:isFedBy GHC:FCU-5 .

GHC:FCU-6Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-6Room ;
    ns1:isFedBy GHC:FCU-6 .

GHC:FCU-7Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-7Room ;
    ns1:isFedBy GHC:FCU-7 .

GHC:FCU-8Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-8Room ;
    ns1:isFedBy GHC:FCU-8 .

GHC:FCU-9Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FCU-9Room ;
    ns1:isFedBy GHC:FCU-9 .

GHC:FSB-1__Room_4307_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FSB-1__Room_4307_ClassroomRoom ;
    ns1:isFedBy GHC:FSB-1__Room_4307_Classroom .

GHC:FSB-2_Room_4303_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FSB-2_Room_4303_ClassroomRoom ;
    ns1:isFedBy GHC:FSB-2_Room_4303_Classroom .

GHC:FSB-3_Room_4301_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:FSB-3_Room_4301_ClassroomRoom ;
    ns1:isFedBy GHC:FSB-3_Room_4301_Classroom .

GHC:Room_3000_Classroom_VAVZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:Room_3000_Classroom_VAVRoom ;
    ns1:isFedBy GHC:Room_3000_Classroom_VAV .

GHC:Room_3301_FCU-3Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:Room_3301_FCU-3Room ;
    ns1:isFedBy GHC:Room_3301_FCU-3 .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidity> a brick:Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Temperature> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidity> a brick:Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Temperature> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidity> a brick:Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Temperature> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-10_I,
        GHC:AHU-10_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-11_I,
        GHC:AHU-11_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_DP> a brick:Heat_Wheel_Differential_Pressure,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-1_I,
        GHC:AHU-1_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_DP> a brick:Heat_Wheel_Differential_Pressure,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Outside_Airflow_CFM> a brick:Outside_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_exhaust_CFM_SP> a brick:Exhaust_Fan_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-2_I,
        GHC:AHU-2_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_DP> a brick:Heat_Wheel_Differential_Pressure,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_exhaust_CFM_SP> a brick:Exhaust_Fan_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-3_I,
        GHC:AHU-3_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_DP> a brick:Heat_Wheel_Differential_Pressure,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_exhaust_CFM_SP> a brick:Exhaust_Fan_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_I,
        GHC:AHU-4_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_RF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_RF_Interface,
        GHC:AHU-4_RF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_SF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-4_SF_Interface,
        GHC:AHU-4_SF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Outside_Airflow_CFM> a brick:Outside_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_I,
        GHC:AHU-5_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_RF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_RF_Interface,
        GHC:AHU-5_RF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_SF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-5_SF_Interface,
        GHC:AHU-5_SF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_DP> a brick:Heat_Wheel_Differential_Pressure,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_exhaust_CFM_SP> a brick:Exhaust_Fan_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-7_I,
        GHC:AHU-7_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Outside_Airflow_CFM> a brick:Outside_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-8_I,
        GHC:AHU-8_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-9_I,
        GHC:AHU-9_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Building_Electric_Meter,
        GHC:Building_Electric_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Building_Electric_Meter,
        GHC:Building_Electric_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Building_Electric_Meter,
        GHC:Building_Electric_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Building_Electric_Meter,
        GHC:Building_Electric_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Chilled_Water_BTU_Meter,
        GHC:Chilled_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Chilled_Water_BTU_Meter,
        GHC:Chilled_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Chilled_Water_BTU_Meter,
        GHC:Chilled_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Chilled_Water_BTU_Meter,
        GHC:Chilled_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:DOMESTIC_WATER_MONITORING,
        GHC:DOMESTIC_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:DOMESTIC_WATER_MONITORING,
        GHC:DOMESTIC_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:DOMESTIC_WATER_MONITORING,
        GHC:DOMESTIC_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-1,
        GHC:Data_Center_CRAC-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-1,
        GHC:Data_Center_CRAC-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-2,
        GHC:Data_Center_CRAC-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-2,
        GHC:Data_Center_CRAC-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-3,
        GHC:Data_Center_CRAC-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Data_Center_CRAC-3,
        GHC:Data_Center_CRAC-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Hot_Water_BTU_Meter,
        GHC:Hot_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Hot_Water_BTU_Meter,
        GHC:Hot_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Hot_Water_BTU_Meter,
        GHC:Hot_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Hot_Water_BTU_Meter,
        GHC:Hot_Water_BTU_MeterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:IRRIGATION_WATER_MONITORING,
        GHC:IRRIGATION_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:IRRIGATION_WATER_MONITORING,
        GHC:IRRIGATION_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:IRRIGATION_WATER_MONITORING,
        GHC:IRRIGATION_WATER_MONITORINGRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-1_kWh_Monitoring,
        GHC:Liebert_DC-1_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-1_kWh_Monitoring,
        GHC:Liebert_DC-1_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-1_kWh_Monitoring,
        GHC:Liebert_DC-1_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-1_kWh_Monitoring,
        GHC:Liebert_DC-1_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-2_kWh_Monitoring,
        GHC:Liebert_DC-2_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-2_kWh_Monitoring,
        GHC:Liebert_DC-2_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-2_kWh_Monitoring,
        GHC:Liebert_DC-2_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-3_kWh_Monitoring,
        GHC:Liebert_DC-3_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-3_kWh_Monitoring,
        GHC:Liebert_DC-3_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-3_kWh_Monitoring,
        GHC:Liebert_DC-3_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Liebert_DC-3_kWh_Monitoring,
        GHC:Liebert_DC-3_kWh_MonitoringRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER,
        GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER,
        GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER,
        GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER,
        GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Peak_Today> a brick:Peak_Energy_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Steam_Flow_Meter_Interface,
        GHC:Steam_Flow_Meter_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_MTD> a brick:Monthly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Steam_Flow_Meter_Interface,
        GHC:Steam_Flow_Meter_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_Today> a brick:Usage_Today_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Steam_Flow_Meter_Interface,
        GHC:Steam_Flow_Meter_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_YTD> a brick:Yearly_Usage_Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:Steam_Flow_Meter_Interface,
        GHC:Steam_Flow_Meter_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

