        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Flow_Control___Flow_Input> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Zone_Temp___Zone_Temp> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidity> a brick:Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Temperature> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Fan_Run_Hours> a brick:Discharge_Air_Flow_Demand_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidifier_Run_Hours> a brick:Humidification_On_Off_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidity> a brick:Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Temperature> a brick:Zone_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC> a brick:Run_Direction_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%> a brick:Cooling_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper> a brick:Exhaust_Air_Damper,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo> a brick:Exhaust_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp> a brick:Heat_Wheel_Supply_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper> a brick:Outside_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb> a brick:Outside_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%> a brick:Preheat_Demand_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2> a brick:Return_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press> a brick:Discharge_Air_Static_Pressure_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp> a brick:AHU_Auto_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM> a brick:Bypass_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv> a brick:Chilled_Water_Valve,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp> a brick:AHU_Current_Cooling_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt> a brick:Max_Return_Air_CO2_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM> a brick:Heat_Wheel_Speed,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts> a brick:Heat_Wheel_Voltage,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd> a brick:Heat_Wheel_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd> a brick:Variable_Frequency_Drive,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM> a brick:Exhaust_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand> a brick:Exhaust_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp> a brick:Exhaust_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts> a brick:VFD_Voltage_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand> a brick:Heat_Request_Percent_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint> a brick:Outside_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy> a brick:Outside_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains> a brick:Outside_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2> a brick:Outside_Air_CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH> a brick:Outside_Air_Humidity_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t> a brick:Preheat_Supply_Air_Temperature,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC> a brick:Preheat_Valve_VFD,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint> a brick:Return_Air_Dewpoint_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy> a brick:Return_Air_Enthalpy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains> a brick:Return_Air_Grains_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper> a brick:Mixed_Air_Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb> a brick:Mixed_Air_Damper_Position_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM> a brick:Return_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh> a brick:Return_Air_Preheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp> a brick:Return_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd> a brick:Discharge_Air_Static_Pressure_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM> a brick:Supply_Fan_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> a brick:Supply_Fan_Piezoelectric_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_RF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_RF_Interface,
        GHC:AHU-12_RF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_SF_Interface/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:AHU-12_SF_Interface,
        GHC:AHU-12_SF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/FANCOIL_ALARM> a brick:Fan_Overload_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Status> a brick:Supply_Fan_Start_Stop_Status,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
