        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command> a brick:Perimeter_Heating_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%> a brick:Reheat_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI> a brick:CO2_High_Alarm,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> a brick:CO2_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Setpoint> a brick:Discharge_Air_Flow_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Damper_Position> a brick:Damper_Position_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/HWV_Command> a brick:Domestic_Hot_Water_Valve_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OA_Temp> a brick:Outside_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OCC_Sensor> a brick:Occupancy_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run> a brick:Run_Time_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run_Request> a brick:Run_Request_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_HI> a brick:Zone_Cooling_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_LO> a brick:Zone_Heating_Temperature_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:VAV_Corr_5700_EastZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corr_5700_EastRoom ;
    ns1:isFedBy GHC:VAV_Corr_5700_East .

GHC:VAV_Corridor_3200Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_3200Room ;
    ns1:isFedBy GHC:VAV_Corridor_3200 .

GHC:VAV_Corridor_4100_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_4100_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4100_North .

GHC:VAV_Corridor_4100_NorthwestZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4100_Northwest .

GHC:VAV_Corridor_4300_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4300_North .

GHC:VAV_Corridor_4300_SouthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_4300_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_4300_South .

GHC:VAV_Corridor_4801Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_4801Room ;
    ns1:isFedBy GHC:VAV_Corridor_4801 .

GHC:VAV_Corridor_5100Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_5100Room ;
    ns1:isFedBy GHC:VAV_Corridor_5100 .

GHC:VAV_Corridor_5200_CentralZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_5200_CentralRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5200_Central .

GHC:VAV_Corridor_5200_SouthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5200_South .

GHC:VAV_Corridor_5300_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_5300_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5300_North .

GHC:VAV_Corridor_5300_WestZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_5300_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_5300_West .

GHC:VAV_Corridor_6100Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_6100Room ;
    ns1:isFedBy GHC:VAV_Corridor_6100 .

GHC:VAV_Corridor_6200Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_6200Room ;
    ns1:isFedBy GHC:VAV_Corridor_6200 .

GHC:VAV_Corridor_6300_to_HillmanZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_6300_to_HillmanRoom ;
    ns1:isFedBy GHC:VAV_Corridor_6300_to_Hillman .

GHC:VAV_Corridor_7200_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_7200_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_North .

GHC:VAV_Corridor_7200_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space .

GHC:VAV_Corridor_7200_SouthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_7200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_7200_South .

GHC:VAV_Corridor_7300Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_7300Room ;
    ns1:isFedBy GHC:VAV_Corridor_7300 .

GHC:VAV_Corridor_8100_CentralZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_8100_CentralRoom ;
    ns1:isFedBy GHC:VAV_Corridor_8100_Central .

GHC:VAV_Corridor_8100_WestZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_8100_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_8100_West .

GHC:VAV_Corridor_8200Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_8200Room ;
    ns1:isFedBy GHC:VAV_Corridor_8200 .

GHC:VAV_Corridor_8800Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_8800Room ;
    ns1:isFedBy GHC:VAV_Corridor_8800 .

GHC:VAV_Corridor_9100_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_9100_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9100_North .

GHC:VAV_Corridor_9100_WestZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_9100_WestRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9100_West .

GHC:VAV_Corridor_9200_NorthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_9200_NorthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9200_North .

GHC:VAV_Corridor_9200_SouthZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Corridor_9200_SouthRoom ;
    ns1:isFedBy GHC:VAV_Corridor_9200_South .

GHC:VAV_Room2101Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room2101Room ;
    ns1:isFedBy GHC:VAV_Room2101 .

GHC:VAV_Room5405Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room5405Room ;
    ns1:isFedBy GHC:VAV_Room5405 .

GHC:VAV_Room5411Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room5411Room ;
    ns1:isFedBy GHC:VAV_Room5411 .

GHC:VAV_Room5510Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room5510Room ;
    ns1:isFedBy GHC:VAV_Room5510 .

GHC:VAV_Room5513Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room5513Room ;
    ns1:isFedBy GHC:VAV_Room5513 .

GHC:VAV_Room6412Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room6412Room ;
    ns1:isFedBy GHC:VAV_Room6412 .

GHC:VAV_Room6513Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room6513Room ;
    ns1:isFedBy GHC:VAV_Room6513 .

GHC:VAV_Room6601Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room6601Room ;
    ns1:isFedBy GHC:VAV_Room6601 .

GHC:VAV_Room6609Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room6609Room ;
    ns1:isFedBy GHC:VAV_Room6609 .

GHC:VAV_Room7407Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7407Room ;
    ns1:isFedBy GHC:VAV_Room7407 .

GHC:VAV_Room7411Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7411Room ;
    ns1:isFedBy GHC:VAV_Room7411 .

GHC:VAV_Room7412Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7412Room ;
    ns1:isFedBy GHC:VAV_Room7412 .

GHC:VAV_Room7513Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7513Room ;
    ns1:isFedBy GHC:VAV_Room7513 .

GHC:VAV_Room7603Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7603Room ;
    ns1:isFedBy GHC:VAV_Room7603 .

GHC:VAV_Room7605Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7605Room ;
    ns1:isFedBy GHC:VAV_Room7605 .

GHC:VAV_Room7721Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room7721Room ;
    ns1:isFedBy GHC:VAV_Room7721 .

GHC:VAV_Room_1102Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_1102Room ;
    ns1:isFedBy GHC:VAV_Room_1102 .

GHC:VAV_Room_1106Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_1106Room ;
    ns1:isFedBy GHC:VAV_Room_1106 .

GHC:VAV_Room_2102Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2102Room ;
    ns1:isFedBy GHC:VAV_Room_2102 .

GHC:VAV_Room_2105Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2105Room ;
    ns1:isFedBy GHC:VAV_Room_2105 .

GHC:VAV_Room_2107Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2107Room ;
    ns1:isFedBy GHC:VAV_Room_2107 .

GHC:VAV_Room_2108Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2108Room ;
    ns1:isFedBy GHC:VAV_Room_2108 .

GHC:VAV_Room_2109Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2109Room ;
    ns1:isFedBy GHC:VAV_Room_2109 .

GHC:VAV_Room_2110Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2110Room ;
    ns1:isFedBy GHC:VAV_Room_2110 .

GHC:VAV_Room_2111Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_2111Room ;
    ns1:isFedBy GHC:VAV_Room_2111 .

GHC:VAV_Room_3101_Cafe_-_East_WallZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_East_Wall .

GHC:VAV_Room_3101_Cafe_-_North_WallZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_North_Wall .

GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Northwest_Wall .

GHC:VAV_Room_3101_Cafe_-_South_WallZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_South_Wall .

GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_Southwest_Wall .

GHC:VAV_Room_3201_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3201_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_3201_Project .

GHC:VAV_Room_3805_E.E.C.Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_3805_E.E.C.Room ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.> .

GHC:VAV_Room_4000_BridgeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4000_BridgeRoom ;
    ns1:isFedBy GHC:VAV_Room_4000_Bridge .

GHC:VAV_Room_4001_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4001_Office .

GHC:VAV_Room_4003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4003_Office .

GHC:VAV_Room_4005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4005_Office .

GHC:VAV_Room_4007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4007_Office .

GHC:VAV_Room_4101_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4101_Classroom .

GHC:VAV_Room_4102_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4102_Classroom .

GHC:VAV_Room_4103_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4103_Office .

GHC:VAV_Room_4105_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4105_Office .

GHC:VAV_Room_4107_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4107_Office .

GHC:VAV_Room_4109_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4109_Office .

GHC:VAV_Room_4111_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4111_Office .

GHC:VAV_Room_4113_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4113_Office .

GHC:VAV_Room_4115_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4115_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4115_Office .

GHC:VAV_Room_4117_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4117_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4117_Office .

GHC:VAV_Room_4122_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4122_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4122_Office .

GHC:VAV_Room_4124_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4124_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4124_Office .

GHC:VAV_Room_4126_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4126_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4126_Office .

GHC:VAV_Room_4201_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4201_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4201_Office .

GHC:VAV_Room_4203_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4203_Office .

GHC:VAV_Room_4205_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_4205_Office .

GHC:VAV_Room_4211_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4211_Classroom .

GHC:VAV_Room_4214_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_4214_Storage .

GHC:VAV_Room_4215_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_4215_Classroom .

GHC:VAV_Room_4405Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4405Room ;
    ns1:isFedBy GHC:VAV_Room_4405 .

GHC:VAV_Room_4411Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4411Room ;
    ns1:isFedBy GHC:VAV_Room_4411 .

GHC:VAV_Room_4837Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_4837Room ;
    ns1:isFedBy GHC:VAV_Room_4837 .

GHC:VAV_Room_5000_Study_Carrell_LobbyZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby .

GHC:VAV_Room_5001_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5001_Office .

GHC:VAV_Room_5003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5003_Office .

GHC:VAV_Room_5005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5005_Office .

GHC:VAV_Room_5007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5007_Office .

GHC:VAV_Room_5009_KitchenetteZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5009_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_5009_Kitchenette .

GHC:VAV_Room_5011_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5011_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5011_Admin_Office .

GHC:VAV_Room_5013_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5013_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5013_Admin_Office .

GHC:VAV_Room_5101_WorkZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5101_WorkRoom ;
    ns1:isFedBy GHC:VAV_Room_5101_Work .

GHC:VAV_Room_5103_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5103_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5103_Admin_Office .

GHC:VAV_Room_5105_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5105_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5105_Admin_Office .

GHC:VAV_Room_5107_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5107_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5107_Admin_Office .

GHC:VAV_Room_5109_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5109_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5109_Admin_Office .

GHC:VAV_Room_5111_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5111_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5111_Admin_Office .

GHC:VAV_Room_5113_Dean_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5113_Dean_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5113_Dean_Office .

GHC:VAV_Room_5117_ConferenceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_5117_Conference .

GHC:VAV_Room_5119_Dean_SuiteZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5119_Dean_SuiteRoom ;
    ns1:isFedBy GHC:VAV_Room_5119_Dean_Suite .

GHC:VAV_Room_5201_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5201_Classroom .

GHC:VAV_Room_5202_ReceptionZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5202_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_5202_Reception .

GHC:VAV_Room_5204_Reception_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5204_Reception_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5204_Reception_Office .

GHC:VAV_Room_5205_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5205_Classroom .

GHC:VAV_Room_5206_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5206_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_5206_Office .

GHC:VAV_Room_5208_Conference_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5208_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_5208_Conference_Room .

GHC:VAV_Room_5209_Study_CarrellsZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:isFedBy GHC:VAV_Room_5209_Study_Carrells .

GHC:VAV_Room_5214_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_5214_Storage .

GHC:VAV_Room_5222_ClassroomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:isFedBy GHC:VAV_Room_5222_Classroom .

GHC:VAV_Room_5401Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5401Room ;
    ns1:isFedBy GHC:VAV_Room_5401 .

GHC:VAV_Room_5403Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5403Room ;
    ns1:isFedBy GHC:VAV_Room_5403 .

GHC:VAV_Room_5404Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5404Room ;
    ns1:isFedBy GHC:VAV_Room_5404 .

GHC:VAV_Room_5407Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5407Room ;
    ns1:isFedBy GHC:VAV_Room_5407 .

GHC:VAV_Room_5409Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5409Room ;
    ns1:isFedBy GHC:VAV_Room_5409 .

GHC:VAV_Room_5412Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5412Room ;
    ns1:isFedBy GHC:VAV_Room_5412 .

GHC:VAV_Room_5413Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5413Room ;
    ns1:isFedBy GHC:VAV_Room_5413 .

GHC:VAV_Room_5414Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5414Room ;
    ns1:isFedBy GHC:VAV_Room_5414 .

GHC:VAV_Room_5415Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5415Room ;
    ns1:isFedBy GHC:VAV_Room_5415 .

GHC:VAV_Room_5416_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_5416_Open_Project_Space .

GHC:VAV_Room_5417Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5417Room ;
    ns1:isFedBy GHC:VAV_Room_5417 .

GHC:VAV_Room_5419Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5419Room ;
    ns1:isFedBy GHC:VAV_Room_5419 .

GHC:VAV_Room_5501Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5501Room ;
    ns1:isFedBy GHC:VAV_Room_5501 .

GHC:VAV_Room_5503Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5503Room ;
    ns1:isFedBy GHC:VAV_Room_5503 .

GHC:VAV_Room_5505Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5505Room ;
    ns1:isFedBy GHC:VAV_Room_5505 .

GHC:VAV_Room_5506_Open_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5506_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_5506_Open_Project .

GHC:VAV_Room_5507Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5507Room ;
    ns1:isFedBy GHC:VAV_Room_5507 .

GHC:VAV_Room_5508Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5508Room ;
    ns1:isFedBy GHC:VAV_Room_5508 .

GHC:VAV_Room_5509Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5509Room ;
    ns1:isFedBy GHC:VAV_Room_5509 .

GHC:VAV_Room_5511Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5511Room ;
    ns1:isFedBy GHC:VAV_Room_5511 .

GHC:VAV_Room_5515Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5515Room ;
    ns1:isFedBy GHC:VAV_Room_5515 .

GHC:VAV_Room_5516Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5516Room ;
    ns1:isFedBy GHC:VAV_Room_5516 .

GHC:VAV_Room_5517Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5517Room ;
    ns1:isFedBy GHC:VAV_Room_5517 .

GHC:VAV_Room_5519Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5519Room ;
    ns1:isFedBy GHC:VAV_Room_5519 .

GHC:VAV_Room_5701Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5701Room ;
    ns1:isFedBy GHC:VAV_Room_5701 .

GHC:VAV_Room_5703Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5703Room ;
    ns1:isFedBy GHC:VAV_Room_5703 .

GHC:VAV_Room_5705Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5705Room ;
    ns1:isFedBy GHC:VAV_Room_5705 .

GHC:VAV_Room_5707Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5707Room ;
    ns1:isFedBy GHC:VAV_Room_5707 .

GHC:VAV_Room_5709Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5709Room ;
    ns1:isFedBy GHC:VAV_Room_5709 .

GHC:VAV_Room_5711Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5711Room ;
    ns1:isFedBy GHC:VAV_Room_5711 .

GHC:VAV_Room_5713Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5713Room ;
    ns1:isFedBy GHC:VAV_Room_5713 .

GHC:VAV_Room_5715Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5715Room ;
    ns1:isFedBy GHC:VAV_Room_5715 .

GHC:VAV_Room_5717Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5717Room ;
    ns1:isFedBy GHC:VAV_Room_5717 .

GHC:VAV_Room_5719Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5719Room ;
    ns1:isFedBy GHC:VAV_Room_5719 .

GHC:VAV_Room_5721Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5721Room ;
    ns1:isFedBy GHC:VAV_Room_5721 .

GHC:VAV_Room_5723Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_5723Room ;
    ns1:isFedBy GHC:VAV_Room_5723 .

GHC:VAV_Room_6001_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6001_Office .

GHC:VAV_Room_6002_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6002_Project_Room .

GHC:VAV_Room_6003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6003_Office .

GHC:VAV_Room_6004_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6004_Office .

GHC:VAV_Room_6005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6005_Office .

GHC:VAV_Room_6006_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6006_Office .

GHC:VAV_Room_6007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6007_Office .

GHC:VAV_Room_6008_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6008_Office .

GHC:VAV_Room_6009_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6009_Office .

GHC:VAV_Room_6010_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6010_Office .

GHC:VAV_Room_6011_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6011_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6011_Storage .

GHC:VAV_Room_6012_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_6012_Open_Project_Space .

GHC:VAV_Room_6013_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6013_Office .

GHC:VAV_Room_6015_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6015_Office .

GHC:VAV_Room_6017_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6017_Office .

GHC:VAV_Room_6019_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6019_Office .

GHC:VAV_Room_6021_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6021_Office .

GHC:VAV_Room_6023_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6023_Office .

GHC:VAV_Room_6025_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6025_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6025_Office .

GHC:VAV_Room_6027_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6027_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6027_Office .

GHC:VAV_Room_6029_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6029_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6029_Office .

GHC:VAV_Room_6101E_Collaborative_CommonZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    ns1:isFedBy GHC:VAV_Room_6101E_Collaborative_Common .

GHC:VAV_Room_6101W_Collaborative_CommonZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:isFedBy GHC:VAV_Room_6101W_Collaborative_Common .

GHC:VAV_Room_6102_KitchenetteZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6102_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_6102_Kitchenette .

GHC:VAV_Room_6105_ReceptionZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6105_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_6105_Reception .

GHC:VAV_Room_6107_Copy_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6107_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6107_Copy_Room .

GHC:VAV_Room_6109_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6109_Project_Room .

GHC:VAV_Room_6111_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6111_Project_Room .

GHC:VAV_Room_6113_T.D._OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6113_T.D._OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6113_T.D._Office .

GHC:VAV_Room_6115_Conference_MasterZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Master .

GHC:VAV_Room_6115_Conference_SlaveZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Slave .

GHC:VAV_Room_6117_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6117_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6117_Storage .

GHC:VAV_Room_6119_KitchenetteZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6119_KitchenetteRoom ;
    ns1:isFedBy GHC:VAV_Room_6119_Kitchenette .

GHC:VAV_Room_6121_Conference_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6121_Conference_Room .

GHC:VAV_Room_6203_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6203_Office .

GHC:VAV_Room_6205_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6205_Office .

GHC:VAV_Room_6207_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6207_Office .

GHC:VAV_Room_6210_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_6210_Open_Project_Space .

GHC:VAV_Room_6211_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6211_Office .

GHC:VAV_Room_6213_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6213_Office .

GHC:VAV_Room_6214_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_6214_Storage .

GHC:VAV_Room_6215_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6215_Office .

GHC:VAV_Room_6217_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6217_Office .

GHC:VAV_Room_6219_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6219_Office .

GHC:VAV_Room_6220_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6220_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_6220_Project_Room .

GHC:VAV_Room_6221_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6221_Office .

GHC:VAV_Room_6223_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6223_Office .

GHC:VAV_Room_6225_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6225_Office .

GHC:VAV_Room_6227_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_6227_Office .

GHC:VAV_Room_6401Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6401Room ;
    ns1:isFedBy GHC:VAV_Room_6401 .

GHC:VAV_Room_6403Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6403Room ;
    ns1:isFedBy GHC:VAV_Room_6403 .

GHC:VAV_Room_6404Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6404Room ;
    ns1:isFedBy GHC:VAV_Room_6404 .

GHC:VAV_Room_6405Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6405Room ;
    ns1:isFedBy GHC:VAV_Room_6405 .

GHC:VAV_Room_6407Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6407Room ;
    ns1:isFedBy GHC:VAV_Room_6407 .

GHC:VAV_Room_6409Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6409Room ;
    ns1:isFedBy GHC:VAV_Room_6409 .

GHC:VAV_Room_6411Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6411Room ;
    ns1:isFedBy GHC:VAV_Room_6411 .

GHC:VAV_Room_6413Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6413Room ;
    ns1:isFedBy GHC:VAV_Room_6413 .

GHC:VAV_Room_6414Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6414Room ;
    ns1:isFedBy GHC:VAV_Room_6414 .

GHC:VAV_Room_6415Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6415Room ;
    ns1:isFedBy GHC:VAV_Room_6415 .

GHC:VAV_Room_6416Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6416Room ;
    ns1:isFedBy GHC:VAV_Room_6416 .

GHC:VAV_Room_6417Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6417Room ;
    ns1:isFedBy GHC:VAV_Room_6417 .

GHC:VAV_Room_6501Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6501Room ;
    ns1:isFedBy GHC:VAV_Room_6501 .

GHC:VAV_Room_6503Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6503Room ;
    ns1:isFedBy GHC:VAV_Room_6503 .

GHC:VAV_Room_6505Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6505Room ;
    ns1:isFedBy GHC:VAV_Room_6505 .

GHC:VAV_Room_6507Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6507Room ;
    ns1:isFedBy GHC:VAV_Room_6507 .

GHC:VAV_Room_6509Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6509Room ;
    ns1:isFedBy GHC:VAV_Room_6509 .

GHC:VAV_Room_6511Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6511Room ;
    ns1:isFedBy GHC:VAV_Room_6511 .

GHC:VAV_Room_6515Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6515Room ;
    ns1:isFedBy GHC:VAV_Room_6515 .

GHC:VAV_Room_6603Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6603Room ;
    ns1:isFedBy GHC:VAV_Room_6603 .

GHC:VAV_Room_6604Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6604Room ;
    ns1:isFedBy GHC:VAV_Room_6604 .

GHC:VAV_Room_6605Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6605Room ;
    ns1:isFedBy GHC:VAV_Room_6605 .

GHC:VAV_Room_6607Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6607Room ;
    ns1:isFedBy GHC:VAV_Room_6607 .

GHC:VAV_Room_6701Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6701Room ;
    ns1:isFedBy GHC:VAV_Room_6701 .

GHC:VAV_Room_6703Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6703Room ;
    ns1:isFedBy GHC:VAV_Room_6703 .

GHC:VAV_Room_6705Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6705Room ;
    ns1:isFedBy GHC:VAV_Room_6705 .

GHC:VAV_Room_6707Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6707Room ;
    ns1:isFedBy GHC:VAV_Room_6707 .

GHC:VAV_Room_6709Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6709Room ;
    ns1:isFedBy GHC:VAV_Room_6709 .

GHC:VAV_Room_6711Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6711Room ;
    ns1:isFedBy GHC:VAV_Room_6711 .

GHC:VAV_Room_6713Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6713Room ;
    ns1:isFedBy GHC:VAV_Room_6713 .

GHC:VAV_Room_6715Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6715Room ;
    ns1:isFedBy GHC:VAV_Room_6715 .

GHC:VAV_Room_6717Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6717Room ;
    ns1:isFedBy GHC:VAV_Room_6717 .

GHC:VAV_Room_6719Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6719Room ;
    ns1:isFedBy GHC:VAV_Room_6719 .

GHC:VAV_Room_6830Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_6830Room ;
    ns1:isFedBy GHC:VAV_Room_6830 .

GHC:VAV_Room_7001_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7001_Office .

GHC:VAV_Room_7002_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7002_Office .

GHC:VAV_Room_7003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7003_Office .

GHC:VAV_Room_7004_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7004_Office .

GHC:VAV_Room_7005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7005_Office .

GHC:VAV_Room_7006_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7006_Office .

GHC:VAV_Room_7007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7007_Office .

GHC:VAV_Room_7008_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7008_Office .

GHC:VAV_Room_7009_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7009_Office .

GHC:VAV_Room_7010_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7010_Office .

GHC:VAV_Room_7011_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7011_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7011_Project .

GHC:VAV_Room_7012_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7012_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_7012_Project_Space .

GHC:VAV_Room_7015_LobbyZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7015_LobbyRoom ;
    ns1:isFedBy GHC:VAV_Room_7015_Lobby .

GHC:VAV_Room_7017_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7017_Admin_Office .

GHC:VAV_Room_7019_Dept_Head_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7019_Dept_Head_Office .

GHC:VAV_Room_7021_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7021_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7021_Admin_Office .

GHC:VAV_Room_7023_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7023_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7023_Admin_Office .

GHC:VAV_Room_7025_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7025_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7025_Admin_Office .

GHC:VAV_Room_7027_Admin_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7027_Admin_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7027_Admin_Office .

GHC:VAV_Room_7101_ConferenceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_7101_Conference .

GHC:VAV_Room_7103_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7103_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7103_Project .

GHC:VAV_Room_7105_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7105_Office .

GHC:VAV_Room_7107E_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7107E_Project .

GHC:VAV_Room_7107W__ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7107W__Project .

