GHC:VAV_Room_7108_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7108_Office .

GHC:VAV_Room_7110_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7110_Office .

GHC:VAV_Room_7111_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7111_Office .

GHC:VAV_Room_7112_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7112_Office .

GHC:VAV_Room_7113_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7113_Office .

GHC:VAV_Room_7114_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7114_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7114_Project .

GHC:VAV_Room_7115_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7115_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7115_Office .

GHC:VAV_Room_7117_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7117_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7117_Office .

GHC:VAV_Room_7119_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7119_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7119_Office .

GHC:VAV_Room_7121_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7121_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7121_Office .

GHC:VAV_Room_7122_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7122_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_7122_Storage .

GHC:VAV_Room_7123_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7123_Office .

GHC:VAV_Room_7125_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7125_Office .

GHC:VAV_Room_7127_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7127_Office .

GHC:VAV_Room_7129_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7129_Office .

GHC:VAV_Room_7200_Future_UseZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_7200_Future_Use .

GHC:VAV_Room_7203_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7203_Office .

GHC:VAV_Room_7205_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7205_Office .

GHC:VAV_Room_7207_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7207_Office .

GHC:VAV_Room_7208_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7208_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7208_Project .

GHC:VAV_Room_7211_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7211_Office .

GHC:VAV_Room_7213_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7213_Office .

GHC:VAV_Room_7215_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7215_Office .

GHC:VAV_Room_7217_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7217_Office .

GHC:VAV_Room_7218_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7218_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_7218_Storage .

GHC:VAV_Room_7219_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7219_Office .

GHC:VAV_Room_7221_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7221_Office .

GHC:VAV_Room_7223_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7223_Office .

GHC:VAV_Room_7224_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7224_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_7224_Project .

GHC:VAV_Room_7225_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7225_Office .

GHC:VAV_Room_7227_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_7227_Office .

GHC:VAV_Room_7300_ReceptionZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7300_ReceptionRoom ;
    ns1:isFedBy GHC:VAV_Room_7300_Reception .

GHC:VAV_Room_7401Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7401Room ;
    ns1:isFedBy GHC:VAV_Room_7401 .

GHC:VAV_Room_7403Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7403Room ;
    ns1:isFedBy GHC:VAV_Room_7403 .

GHC:VAV_Room_7404Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7404Room ;
    ns1:isFedBy GHC:VAV_Room_7404 .

GHC:VAV_Room_7405Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7405Room ;
    ns1:isFedBy GHC:VAV_Room_7405 .

GHC:VAV_Room_7409Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7409Room ;
    ns1:isFedBy GHC:VAV_Room_7409 .

GHC:VAV_Room_7413Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7413Room ;
    ns1:isFedBy GHC:VAV_Room_7413 .

GHC:VAV_Room_7414Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7414Room ;
    ns1:isFedBy GHC:VAV_Room_7414 .

GHC:VAV_Room_7415Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7415Room ;
    ns1:isFedBy GHC:VAV_Room_7415 .

GHC:VAV_Room_7416Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7416Room ;
    ns1:isFedBy GHC:VAV_Room_7416 .

GHC:VAV_Room_7501Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7501Room ;
    ns1:isFedBy GHC:VAV_Room_7501 .

GHC:VAV_Room_7503Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7503Room ;
    ns1:isFedBy GHC:VAV_Room_7503 .

GHC:VAV_Room_7505Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7505Room ;
    ns1:isFedBy GHC:VAV_Room_7505 .

GHC:VAV_Room_7507Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7507Room ;
    ns1:isFedBy GHC:VAV_Room_7507 .

GHC:VAV_Room_7509Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7509Room ;
    ns1:isFedBy GHC:VAV_Room_7509 .

GHC:VAV_Room_7511Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7511Room ;
    ns1:isFedBy GHC:VAV_Room_7511 .

GHC:VAV_Room_7515Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7515Room ;
    ns1:isFedBy GHC:VAV_Room_7515 .

GHC:VAV_Room_7517Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7517Room ;
    ns1:isFedBy GHC:VAV_Room_7517 .

GHC:VAV_Room_7601Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7601Room ;
    ns1:isFedBy GHC:VAV_Room_7601 .

GHC:VAV_Room_7607Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7607Room ;
    ns1:isFedBy GHC:VAV_Room_7607 .

GHC:VAV_Room_7609Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7609Room ;
    ns1:isFedBy GHC:VAV_Room_7609 .

GHC:VAV_Room_7701Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7701Room ;
    ns1:isFedBy GHC:VAV_Room_7701 .

GHC:VAV_Room_7703Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7703Room ;
    ns1:isFedBy GHC:VAV_Room_7703 .

GHC:VAV_Room_7705Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7705Room ;
    ns1:isFedBy GHC:VAV_Room_7705 .

GHC:VAV_Room_7707Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7707Room ;
    ns1:isFedBy GHC:VAV_Room_7707 .

GHC:VAV_Room_7709Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7709Room ;
    ns1:isFedBy GHC:VAV_Room_7709 .

GHC:VAV_Room_7711Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7711Room ;
    ns1:isFedBy GHC:VAV_Room_7711 .

GHC:VAV_Room_7713Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7713Room ;
    ns1:isFedBy GHC:VAV_Room_7713 .

GHC:VAV_Room_7715Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7715Room ;
    ns1:isFedBy GHC:VAV_Room_7715 .

GHC:VAV_Room_7717Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7717Room ;
    ns1:isFedBy GHC:VAV_Room_7717 .

GHC:VAV_Room_7719Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7719Room ;
    ns1:isFedBy GHC:VAV_Room_7719 .

GHC:VAV_Room_7723Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_7723Room ;
    ns1:isFedBy GHC:VAV_Room_7723 .

GHC:VAV_Room_8001_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8001_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8001_Office .

GHC:VAV_Room_8002_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8002_Office .

GHC:VAV_Room_8003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8003_Office .

GHC:VAV_Room_8005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8005_Office .

GHC:VAV_Room_8006_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8006_Office .

GHC:VAV_Room_8007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8007_Office .

GHC:VAV_Room_8008_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8008_Office .

GHC:VAV_Room_8009_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8009_Office .

GHC:VAV_Room_8010_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8010_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8010_Office .

GHC:VAV_Room_8011_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8011_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8011_Office .

GHC:VAV_Room_8013_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8013_Office .

GHC:VAV_Room_8014_Open_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8014_Open_Project .

GHC:VAV_Room_8015_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8015_Office .

GHC:VAV_Room_8017_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8017_Office .

GHC:VAV_Room_8018_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8018_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8018_Project .

GHC:VAV_Room_8019_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8019_Office .

GHC:VAV_Room_8021_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8021_Office .

GHC:VAV_Room_8023_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8023_Office .

GHC:VAV_Room_8025_Open_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8025_Open_Project .

GHC:VAV_Room_8101_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8101_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8101_Office .

GHC:VAV_Room_8102_ConferenceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_8102_Conference .

GHC:VAV_Room_8103_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8103_Office .

GHC:VAV_Room_8105_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8105_Office .

GHC:VAV_Room_8106_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8106_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8106_Office .

GHC:VAV_Room_8107_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8107_Office .

GHC:VAV_Room_8108_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8108_Office .

GHC:VAV_Room_8109_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8109_Office .

GHC:VAV_Room_8110_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8110_Office .

GHC:VAV_Room_8111_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8111_Office .

GHC:VAV_Room_8112_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8112_Office .

GHC:VAV_Room_8113_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8113_Office .

GHC:VAV_Room_8114_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8114_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8114_Office .

GHC:VAV_Room_8115_ConferenceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:isFedBy GHC:VAV_Room_8115_Conference .

GHC:VAV_Room_8116_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8116_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8116_Office .

GHC:VAV_Room_8118_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8118_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8118_Office .

GHC:VAV_Room_8120_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8120_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8120_Office .

GHC:VAV_Room_8122_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8122_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8122_Office .

GHC:VAV_Room_8123_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8123_Office .

GHC:VAV_Room_8125_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8125_Office .

GHC:VAV_Room_8127_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8127_Office .

GHC:VAV_Room_8129_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8129_Office .

GHC:VAV_Room_8133_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8133_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8133_Office .

GHC:VAV_Room_8200_Future_UseZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_8200_Future_Use .

GHC:VAV_Room_8200_Open_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8200_Open_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8200_Open_Project .

GHC:VAV_Room_8203_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8203_Office .

GHC:VAV_Room_8205_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8205_Office .

GHC:VAV_Room_8206_Copy_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8206_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_8206_Copy_Room .

GHC:VAV_Room_8207_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8207_Office .

GHC:VAV_Room_8208_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8208_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8208_Project .

GHC:VAV_Room_8211_Office_MasterZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8211_Office_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Master .

GHC:VAV_Room_8211_Office_SlaveZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Slave .

GHC:VAV_Room_8214_Nursing_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8214_Nursing_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_8214_Nursing_Room .

GHC:VAV_Room_8215_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8215_Office .

GHC:VAV_Room_8217_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8217_Office .

GHC:VAV_Room_8218_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8218_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_8218_Storage .

GHC:VAV_Room_8219_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8219_Office .

GHC:VAV_Room_8221_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8221_Office .

GHC:VAV_Room_8223_Office_MasterZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8223_Office_MasterRoom ;
    ns1:isFedBy GHC:VAV_Room_8223_Office_Master .

GHC:VAV_Room_8225_Office_SlaveZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:isFedBy GHC:VAV_Room_8225_Office_Slave .

GHC:VAV_Room_8227_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8227_Office .

GHC:VAV_Room_8228_ProjectZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8228_ProjectRoom ;
    ns1:isFedBy GHC:VAV_Room_8228_Project .

GHC:VAV_Room_8229_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8229_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8229_Office .

GHC:VAV_Room_8231_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_8231_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_8231_Office .

GHC:VAV_Room_9001_Reading_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9001_Reading_Room .

GHC:VAV_Room_9002_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9002_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9002_Office .

GHC:VAV_Room_9003_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9003_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9003_Office .

GHC:VAV_Room_9004_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9004_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9004_Office .

GHC:VAV_Room_9005_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9005_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9005_Office .

GHC:VAV_Room_9006_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9006_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9006_Office .

GHC:VAV_Room_9007_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9007_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9007_Office .

GHC:VAV_Room_9008_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9008_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9008_Office .

GHC:VAV_Room_9009_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9009_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9009_Office .

GHC:VAV_Room_9011_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9011_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9011_Office .

GHC:VAV_Room_9012_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9012_Open_Project_Space .

GHC:VAV_Room_9013_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9013_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9013_Office .

GHC:VAV_Room_9015_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9015_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9015_Office .

GHC:VAV_Room_9017_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9017_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9017_Office .

GHC:VAV_Room_9019_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9019_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9019_Office .

GHC:VAV_Room_9021_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9021_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9021_Office .

GHC:VAV_Room_9022_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9022_Project_Room .

GHC:VAV_Room_9023_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9023_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9023_Office .

GHC:VAV_Room_9025_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9025_Open_Project_Space .

GHC:VAV_Room_9101_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9101_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9101_Office .

GHC:VAV_Room_9103_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9103_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9103_Office .

GHC:VAV_Room_9105_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9105_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9105_Office .

GHC:VAV_Room_9106_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9106_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9106_Office .

GHC:VAV_Room_9107_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9107_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9107_Office .

GHC:VAV_Room_9108_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9108_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9108_Office .

GHC:VAV_Room_9109_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9109_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9109_Office .

GHC:VAV_Room_9110_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9110_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9110_Office .

GHC:VAV_Room_9111_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9111_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9111_Office .

GHC:VAV_Room_9112_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9112_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9112_Office .

GHC:VAV_Room_9113_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9113_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9113_Office .

GHC:VAV_Room_9114_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9114_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9114_Office .

GHC:VAV_Room_9115_Conference_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9115_Conference_Room .

GHC:VAV_Room_9116Zone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9116Room ;
    ns1:isFedBy GHC:VAV_Room_9116 .

GHC:VAV_Room_9118_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9118_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9118_Office .

GHC:VAV_Room_9120_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9120_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9120_Office .

GHC:VAV_Room_9123_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9123_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9123_Office .

GHC:VAV_Room_9125_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9125_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9125_Office .

GHC:VAV_Room_9126_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9126_Project_Room .

GHC:VAV_Room_9127_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9127_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9127_Office .

GHC:VAV_Room_9129_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9129_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9129_Office .

GHC:VAV_Room_9200_Future_UseZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9200_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_9200_Future_Use .

GHC:VAV_Room_9203_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9203_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9203_Office .

GHC:VAV_Room_9205_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9205_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9205_Office .

GHC:VAV_Room_9206_Copy_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9206_Copy_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9206_Copy_Room .

GHC:VAV_Room_9207_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9207_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9207_Office .

GHC:VAV_Room_9208_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9208_Project_Room .

GHC:VAV_Room_9210_Open_Project_SpaceZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:isFedBy GHC:VAV_Room_9210_Open_Project_Space .

GHC:VAV_Room_9211_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9211_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9211_Office .

GHC:VAV_Room_9213_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9213_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9213_Office .

GHC:VAV_Room_9214_StorageZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9214_StorageRoom ;
    ns1:isFedBy GHC:VAV_Room_9214_Storage .

GHC:VAV_Room_9215_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9215_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9215_Office .

GHC:VAV_Room_9217_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9217_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9217_Office .

GHC:VAV_Room_9219_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9219_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9219_Office .

GHC:VAV_Room_9221_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9221_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9221_Office .

GHC:VAV_Room_9223_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9223_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9223_Office .

GHC:VAV_Room_9225_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9225_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9225_Office .

GHC:VAV_Room_9227_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9227_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9227_Office .

GHC:VAV_Room_9229_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9229_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9229_Office .

GHC:VAV_Room_9230_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9230_Project_Room .

GHC:VAV_Room_9231_OfficeZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9231_OfficeRoom ;
    ns1:isFedBy GHC:VAV_Room_9231_Office .

GHC:VAV_Room_9232_Project_RoomZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:isFedBy GHC:VAV_Room_9232_Project_Room .

GHC:VAV_Room_9233_Future_UseZone a brick:HVAC_Zone,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint GHC:VAV_Room_9233_Future_UseRoom ;
    ns1:isFedBy GHC:VAV_Room_9233_Future_Use .

brick:Outside_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Outside,
        brick:Sensor .

GHC:DOMESTIC_WATER_MONITORING a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_YTD> .

GHC:DOMESTIC_WATER_MONITORINGRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_YTD> .

GHC:IRRIGATION_WATER_MONITORING a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_YTD> .

GHC:IRRIGATION_WATER_MONITORINGRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_YTD> .

GHC:Liebert_DC-2_kWh_Monitoring a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_YTD> .

GHC:Liebert_DC-2_kWh_MonitoringRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_YTD> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-1Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-1,
        GHC:Data_Center_CRAC-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-2Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-2,
        GHC:Data_Center_CRAC-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:Data_Center_CRAC-3Room ;
    ns1:isPointOf GHC:Data_Center_CRAC-3,
        GHC:Data_Center_CRAC-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-1Room ;
    ns1:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-10Room ;
    ns1:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-12_Telecom_RoomRoom ;
    ns1:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-14Room ;
    ns1:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-15Room ;
    ns1:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-16Room ;
    ns1:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-17Room ;
    ns1:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-18aRoom ;
    ns1:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-18bRoom ;
    ns1:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-19Room ;
    ns1:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-2Room ;
    ns1:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-6Room ;
    ns1:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-7Room ;
    ns1:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-8Room ;
    ns1:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FSB-1__Room_4307_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FSB-2_Room_4303_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FSB-3_Room_4301_ClassroomRoom ;
    ns1:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:Room_3000_Classroom_VAVRoom ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:Room_3301_FCU-3Room ;
    ns1:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_3200Room ;
    ns1:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_4100_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Heat_Request> a brick:Heating_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_4300_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_4801Room ;
    ns1:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_5100Room ;
    ns1:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_5200_CentralRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_5300_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_5300_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_6100Room ;
    ns1:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_6200Room ;
    ns1:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_6300_to_HillmanRoom ;
    ns1:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_7200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_7300Room ;
    ns1:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_8100_CentralRoom ;
    ns1:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_8100_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_8200Room ;
    ns1:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_8800Room ;
    ns1:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_9100_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_9100_WestRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_9200_NorthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corridor_9200_SouthRoom ;
    ns1:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Discharge_Temp> a brick:Discharge_Air_Temperature_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room2101Room ;
    ns1:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_1102Room ;
    ns1:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_1106Room ;
    ns1:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2102Room ;
    ns1:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2105Room ;
    ns1:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2107Room ;
    ns1:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2108Room ;
    ns1:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2109Room ;
    ns1:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2110Room ;
    ns1:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_2111Room ;
    ns1:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3201_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_3805_E.E.C.Room ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4000_BridgeRoom ;
    ns1:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4101_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4102_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4115_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4117_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4122_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4124_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4126_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4201_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5009_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5011_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5013_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5101_WorkRoom ;
    ns1:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5103_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5105_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5107_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5109_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5111_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5113_Dean_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5119_Dean_SuiteRoom ;
    ns1:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5202_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5204_Reception_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5206_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5208_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6011_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6025_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6027_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6029_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    ns1:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6102_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6105_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6107_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6113_T.D._OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6117_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6119_KitchenetteRoom ;
    ns1:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6220_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7011_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7012_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7015_LobbyRoom ;
    ns1:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Schedule> a brick:Schedule_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7021_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7023_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7025_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7027_Admin_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7103_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7114_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7115_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7117_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7119_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7121_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7122_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7208_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7218_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7224_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8001_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Cool_Request> a brick:Cooling_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8010_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8011_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8018_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8101_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8106_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8114_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8116_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8118_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8120_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8122_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8133_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8200_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8206_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8208_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8211_Office_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8214_Nursing_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8218_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8223_Office_MasterRoom ;
    ns1:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8228_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8229_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_8231_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9002_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9003_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9004_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9005_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9006_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9007_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9008_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9009_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9011_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9013_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9015_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9017_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9019_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9021_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9023_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9101_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9103_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9105_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9106_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9107_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9108_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9109_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9110_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9111_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9112_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9113_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9114_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Request> a brick:Discharge_Air_Flow_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9116Room ;
    ns1:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9118_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9120_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9123_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9125_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9127_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9129_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9200_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9203_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9205_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9206_Copy_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9207_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9211_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9213_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9214_StorageRoom ;
    ns1:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9215_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9217_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9219_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9221_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9223_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9225_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9227_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9229_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9231_OfficeRoom ;
    ns1:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_9233_Future_UseRoom ;
    ns1:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/%_Capacity> a brick:CRAC_Capacity_Setpoint,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-11Room ;
    ns1:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-13Room ;
    ns1:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-4Room ;
    ns1:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-5Room ;
    ns1:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Start> a brick:Supply_Fan_Start_Stop_Command,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:FCU-9Room ;
    ns1:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Corr_5700_EastRoom ;
    ns1:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room5405Room ;
    ns1:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room5411Room ;
    ns1:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room5510Room ;
    ns1:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room5513Room ;
    ns1:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room6412Room ;
    ns1:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room6513Room ;
    ns1:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room6601Room ;
    ns1:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room6609Room ;
    ns1:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7407Room ;
    ns1:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7411Room ;
    ns1:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7412Room ;
    ns1:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7513Room ;
    ns1:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7603Room ;
    ns1:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7605Room ;
    ns1:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room7721Room ;
    ns1:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4405Room ;
    ns1:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4411Room ;
    ns1:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_4837Room ;
    ns1:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5401Room ;
    ns1:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5403Room ;
    ns1:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5404Room ;
    ns1:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5407Room ;
    ns1:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5409Room ;
    ns1:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5412Room ;
    ns1:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5413Room ;
    ns1:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5414Room ;
    ns1:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5415Room ;
    ns1:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    ns1:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5417Room ;
    ns1:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5419Room ;
    ns1:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5501Room ;
    ns1:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5503Room ;
    ns1:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5505Room ;
    ns1:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5506_Open_ProjectRoom ;
    ns1:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5507Room ;
    ns1:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5508Room ;
    ns1:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5509Room ;
    ns1:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5511Room ;
    ns1:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5515Room ;
    ns1:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5516Room ;
    ns1:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5517Room ;
    ns1:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5519Room ;
    ns1:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5701Room ;
    ns1:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5703Room ;
    ns1:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5705Room ;
    ns1:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5707Room ;
    ns1:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5709Room ;
    ns1:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5711Room ;
    ns1:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5713Room ;
    ns1:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5715Room ;
    ns1:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5717Room ;
    ns1:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5719Room ;
    ns1:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5721Room ;
    ns1:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_5723Room ;
    ns1:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6401Room ;
    ns1:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6403Room ;
    ns1:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6404Room ;
    ns1:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6405Room ;
    ns1:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6407Room ;
    ns1:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6409Room ;
    ns1:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6411Room ;
    ns1:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6413Room ;
    ns1:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6414Room ;
    ns1:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6415Room ;
    ns1:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6416Room ;
    ns1:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6417Room ;
    ns1:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6501Room ;
    ns1:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6503Room ;
    ns1:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6505Room ;
    ns1:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6507Room ;
    ns1:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6509Room ;
    ns1:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6511Room ;
    ns1:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6515Room ;
    ns1:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6603Room ;
    ns1:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6604Room ;
    ns1:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6605Room ;
    ns1:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6607Room ;
    ns1:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6701Room ;
    ns1:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6703Room ;
    ns1:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6705Room ;
    ns1:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6707Room ;
    ns1:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6709Room ;
    ns1:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6711Room ;
    ns1:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6713Room ;
    ns1:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6715Room ;
    ns1:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6717Room ;
    ns1:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6719Room ;
    ns1:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_6830Room ;
    ns1:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7300_ReceptionRoom ;
    ns1:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7401Room ;
    ns1:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7403Room ;
    ns1:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7404Room ;
    ns1:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7405Room ;
    ns1:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7409Room ;
    ns1:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7413Room ;
    ns1:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7414Room ;
    ns1:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7415Room ;
    ns1:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7416Room ;
    ns1:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7501Room ;
    ns1:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7503Room ;
    ns1:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7505Room ;
    ns1:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7507Room ;
    ns1:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7509Room ;
    ns1:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7511Room ;
    ns1:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7515Room ;
    ns1:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7517Room ;
    ns1:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7601Room ;
    ns1:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7607Room ;
    ns1:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7609Room ;
    ns1:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7701Room ;
    ns1:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7703Room ;
    ns1:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7705Room ;
    ns1:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7707Room ;
    ns1:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7709Room ;
    ns1:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7711Room ;
    ns1:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7713Room ;
    ns1:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7715Room ;
    ns1:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7717Room ;
    ns1:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7719Room ;
    ns1:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow> a brick:Discharge_Air_Flow_Sensor,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:isLocatedIn GHC:VAV_Room_7723Room ;
    ns1:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

brick:Exhaust_Fan_Air_Flow_Setpoint ns1:hasTag brick:Airflow,
        brick:Exhaust,
        brick:Fan,
        brick:Setpoint .

GHC:Building_Electric_Meter a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_YTD> .

GHC:Building_Electric_MeterRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Building_Electric_Meter/Usage_YTD> .

GHC:Chilled_Water_BTU_Meter a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_YTD> .

GHC:Chilled_Water_BTU_MeterRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Chilled_Water_BTU_Meter/Usage_YTD> .

GHC:Hot_Water_BTU_Meter a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_YTD> .

GHC:Hot_Water_BTU_MeterRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Hot_Water_BTU_Meter/Usage_YTD> .

GHC:Liebert_DC-1_kWh_Monitoring a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_YTD> .

GHC:Liebert_DC-1_kWh_MonitoringRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-1_kWh_Monitoring/Usage_YTD> .

GHC:Liebert_DC-3_kWh_Monitoring a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_YTD> .

GHC:Liebert_DC-3_kWh_MonitoringRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-3_kWh_Monitoring/Usage_YTD> .

GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METER a brick:Meter,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_YTD> .

GHC:ROBOTICS_GARAGE_LIGHTING_ENERGY_METERRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/ROBOTICS_GARAGE_LIGHTING_ENERGY_METER/Usage_YTD> .

GHC:Steam_Flow_Meter_Interface ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_YTD> .

GHC:Steam_Flow_Meter_InterfaceRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Peak_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Steam_Flow_Meter_Interface/Usage_YTD> .

brick:Heat_Wheel_Differential_Pressure ns1:hasTag brick:Differntial_Pressure,
        brick:Enthalpy,
        brick:Heating,
        brick:Sensor .

brick:Humidity_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Sensor .

GHC:Data_Center_CRAC-1 a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:Data_Center_CRAC-1Room,
        GHC:Data_Center_CRAC-1Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Humidifier_Run_Hours> .

GHC:Data_Center_CRAC-2 a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:Data_Center_CRAC-2Room,
        GHC:Data_Center_CRAC-2Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Humidifier_Run_Hours> .

GHC:Data_Center_CRAC-3 a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:Data_Center_CRAC-3Room,
        GHC:Data_Center_CRAC-3Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Humidifier_Run_Hours> .

GHC:VAV_Room_8003_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8003_OfficeRoom,
        GHC:VAV_Room_8003_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow_Request> .

GHC:VAV_Room_8003_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8003_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow_Request> ;
    ns1:isFedBy GHC:VAV_Room_8003_Office ;
    ns1:isPointOf GHC:VAV_Room_8003_OfficeZone .

brick:Peak_Energy_Today_Meter ns1:hasTag brick:Energy,
        brick:Equip,
        brick:Sensor .

<http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4> a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Zone> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Temperature> .

<http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5> a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Zone> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Temperature> .

<http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8> a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Zone> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Temperature> .

<http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7> a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Zone> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Temperature> .

<http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9> a brick:CRAC,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Zone> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Temperature> .

GHC:Data_Center_CRAC-1Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/%_Capacity> ;
    ns1:hasPart GHC:Data_Center_CRAC-1Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/Humidifier_Run_Hours> ;
    ns1:isFedBy GHC:Data_Center_CRAC-1 ;
    ns1:isPointOf GHC:Data_Center_CRAC-1Zone .

GHC:Data_Center_CRAC-2Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/%_Capacity> ;
    ns1:hasPart GHC:Data_Center_CRAC-2Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/Humidifier_Run_Hours> ;
    ns1:isFedBy GHC:Data_Center_CRAC-2 ;
    ns1:isPointOf GHC:Data_Center_CRAC-2Zone .

GHC:Data_Center_CRAC-3Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/%_Capacity> ;
    ns1:hasPart GHC:Data_Center_CRAC-3Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/Humidifier_Run_Hours> ;
    ns1:isFedBy GHC:Data_Center_CRAC-3 ;
    ns1:isPointOf GHC:Data_Center_CRAC-3Zone .

GHC:VAV_Room_7017_Admin_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7017_Admin_OfficeRoom,
        GHC:VAV_Room_7017_Admin_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Zone_Temp___Zone_Temp> .

brick:CRAC_Capacity_Setpoint ns1:hasTag brick:Air,
        brick:Capacity,
        brick:Cooling,
        brick:Temperature .

brick:Discharge_Air_Flow_Demand_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Discharge .

brick:Humidification_On_Off_Status ns1:hasTag brick:Air,
        brick:Command,
        brick:Humidity .

GHC:VAV_Room_7017_Admin_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Schedule> ;
    ns1:hasPart GHC:VAV_Room_7017_Admin_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7017_Admin_Office ;
    ns1:isPointOf GHC:VAV_Room_7017_Admin_OfficeZone .

brick:AHU_Auto_Cooling_Setpoint ns1:hasTag brick:Cooling,
        brick:Setpoint,
        brick:Temperature .

brick:AHU_Current_Cooling_Setpoint ns1:hasTag brick:Cooling,
        brick:Setpoint,
        brick:Temperature .

brick:Exhaust_Air_Damper ns1:hasTag brick:Air,
        brick:Damper,
        brick:Exhaust .

brick:Exhaust_Air_Temperature_Sensor ns1:hasTag brick:Airflow,
        brick:Exhuast,
        brick:Sensor,
        brick:Temperature .

brick:Heat_Wheel_Speed ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:RPM,
        brick:Sensor .

brick:Heat_Wheel_Supply_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:Temperature .

brick:Heat_Wheel_VFD ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:VFD .

brick:Heat_Wheel_Voltage ns1:hasTag brick:Enthalpy,
        brick:Heating,
        brick:Sensor,
        brick:Volts .

brick:Max_Return_Air_CO2_Setpoint ns1:hasTag brick:CO2,
        brick:Return,
        brick:Setpoint,
        brick:air .

brick:Mixed_Air_Damper_Position_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Damper,
        brick:Mixed .

brick:Mixed_Air_Damper_Position_Sensor ns1:hasTag brick:Air,
        brick:Damper,
        brick:Mixed,
        brick:Sensor .

brick:Outside_Air_CO2_Sensor ns1:hasTag brick:Air,
        brick:CO2,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Damper_Position_Command ns1:hasTag brick:Airflow,
        brick:Command,
        brick:Damper,
        brick:Outside .

brick:Outside_Air_Humidity_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Outside,
        brick:Sensor .

<http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/%_Capacity> ;
    ns1:hasPart <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/Temperature> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Zone> .

<http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/%_Capacity> ;
    ns1:hasPart <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Temperature> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Zone> .

<http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/%_Capacity> ;
    ns1:hasPart <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/Temperature> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Zone> .

<http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/%_Capacity> ;
    ns1:hasPart <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Temperature> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Zone> .

<http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/%_Capacity> ;
    ns1:hasPart <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/%_Capacity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Fan_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidifier_Run_Hours>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Humidity>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/Temperature> ;
    ns1:isFedBy <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9> ;
    ns1:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Zone> .

brick:Monthly_Usage_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

brick:Usage_Today_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

brick:Yearly_Usage_Meter ns1:hasTag brick:Equip,
        brick:Estimation,
        brick:Sensor,
        brick:Steam .

GHC:FCU-1 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-1Room,
        GHC:FCU-1Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_LO> .

GHC:FCU-10 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-10Room,
        GHC:FCU-10Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Zone_Temp___Zone_Temp> .

GHC:FCU-11 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-11Room,
        GHC:FCU-11Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_LO> .

GHC:FCU-12_Telecom_Room a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-12_Telecom_RoomRoom,
        GHC:FCU-12_Telecom_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Zone_Temp___Zone_Temp> .

GHC:FCU-13 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-13Room,
        GHC:FCU-13Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_LO> .

GHC:FCU-14 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-14Room,
        GHC:FCU-14Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Zone_Temp___Zone_Temp> .

GHC:FCU-15 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-15Room,
        GHC:FCU-15Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Zone_Temp___Zone_Temp> .

GHC:FCU-16 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-16Room,
        GHC:FCU-16Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Zone_Temp___Zone_Temp> .

GHC:FCU-17 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-17Room,
        GHC:FCU-17Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_LO> .

GHC:FCU-18a a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-18aRoom,
        GHC:FCU-18aZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Zone_Temp___Zone_Temp> .

GHC:FCU-18b a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-18bRoom,
        GHC:FCU-18bZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Zone_Temp___Zone_Temp> .

GHC:FCU-19 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-19Room,
        GHC:FCU-19Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Zone_Temp___Zone_Temp> .

GHC:FCU-2 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-2Room,
        GHC:FCU-2Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_LO> .

GHC:FCU-4 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-4Room,
        GHC:FCU-4Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_LO> .

GHC:FCU-5 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-5Room,
        GHC:FCU-5Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_LO> .

GHC:FCU-6 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-6Room,
        GHC:FCU-6Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Zone_Temp___Zone_Temp> .

GHC:FCU-7 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-7Room,
        GHC:FCU-7Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Zone_Temp___Zone_Temp> .

GHC:FCU-8 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-8Room,
        GHC:FCU-8Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Zone_Temp___Zone_Temp> .

GHC:FCU-9 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:FCU-9Room,
        GHC:FCU-9Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_LO> .

GHC:Room_3301_FCU-3 a brick:Fan_Coil_Unit,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:Room_3301_FCU-3Room,
        GHC:Room_3301_FCU-3Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_4100_Northwest a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_4100_NorthwestRoom,
        GHC:VAV_Corridor_4100_NorthwestZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Heat_Request> .

GHC:VAV_Room_9115_Conference_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9115_Conference_RoomRoom,
        GHC:VAV_Room_9115_Conference_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Heat_Request> .

brick:Bypass_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Bypass,
        brick:Sensor .

brick:Chilled_Water_Valve ns1:hasTag brick:Chilled,
        brick:Command,
        brick:Valve,
        brick:Water .

brick:Cooling_Request_Percent_Setpoint ns1:hasTag brick:Cooling .

brick:Discharge_Air_Static_Pressure_Sensor ns1:hasTag brick:Air,
        brick:Discharge,
        brick:Pressure,
        brick:Sensor .

brick:Discharge_Air_Static_Pressure_Setpoint ns1:hasTag brick:Air,
        brick:Command,
        brick:Discharge,
        brick:Fan,
        brick:VFD .

brick:Exhaust_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Exhaust,
        brick:Fan,
        brick:Sensor .

brick:Exhaust_Fan_Piezoelectric_Sensor ns1:hasTag brick:Exhaust,
        brick:Fan,
        brick:Piezoelectric,
        brick:Sensor .

brick:Exhaust_Fan_Start_Stop_Command ns1:hasTag brick:Airflow,
        brick:Command,
        brick:Exhaust,
        brick:Fan .

brick:Heat_Request_Percent_Setpoint ns1:hasTag brick:,
        brick:Demand,
        brick:Heating,
        brick:Request .

brick:Outside_Air_Damper_Position_Sensor ns1:hasTag brick:Airflow,
        brick:Damper,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Dewpoint_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Enthalpy_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Outside,
        brick:Sensor .

brick:Outside_Air_Grains_Sensor ns1:hasTag brick:Air,
        brick:Grains,
        brick:Outside,
        brick:Sensor .

brick:Preheat_Demand_Setpoint ns1:hasTag brick:,
        brick:Demand,
        brick:Heating .

brick:Preheat_Supply_Air_Temperature ns1:hasTag brick:Air,
        brick:Heating,
        brick:Sensor,
        brick:Temperature .

brick:Preheat_Valve_VFD ns1:hasTag brick:Heating,
        brick:Sensor,
        brick:VFD .

brick:Return_Air_CO2_Sensor ns1:hasTag brick:Air,
        brick:CO2,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Dewpoint_Sensor ns1:hasTag brick:Air,
        brick:Humidity,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Enthalpy_Sensor ns1:hasTag brick:Air,
        brick:Enthalpy,
        brick:Return,
        brick:Sensor .

brick:Return_Air_Grains_Sensor ns1:hasTag brick:Air,
        brick:Return,
        brick:Sensor,
        brick:grains .

brick:Return_Air_Preheat_Valve_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Heating,
        brick:Return,
        brick:Valve .

brick:Return_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Return,
        brick:Sensor,
        brick:Temperature .

brick:Return_Fan_Air_Flow_Sensor ns1:hasTag brick:Airflow,
        brick:Fan,
        brick:Return,
        brick:Sensor .

brick:Run_Direction_Status ns1:hasTag brick:Chilled,
        brick:Sensor,
        brick:Valve,
        brick:Water .

brick:VFD_Voltage_Sensor ns1:hasTag brick:Exhaust,
        brick:Sensor,
        brick:VFD,
        brick:Volts .

brick:Variable_Frequency_Drive ns1:hasTag brick:,
        brick:Equip,
        brick:Exhaust,
        brick:Fan,
        brick:Sensor,
        brick:VFD .

GHC:VAV_Corridor_4100_NorthwestRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow> ;
    ns1:hasPart GHC:VAV_Corridor_4100_NorthwestRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Heat_Request> ;
    ns1:isFedBy GHC:VAV_Corridor_4100_Northwest ;
    ns1:isPointOf GHC:VAV_Corridor_4100_NorthwestZone .

GHC:VAV_Room_8211_Office_Slave a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8211_Office_SlaveRoom,
        GHC:VAV_Room_8211_Office_SlaveZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Schedule> .

GHC:VAV_Room_8225_Office_Slave a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8225_Office_SlaveRoom,
        GHC:VAV_Room_8225_Office_SlaveZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Schedule> .

GHC:VAV_Room_9115_Conference_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9115_Conference_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Heat_Request> ;
    ns1:isFedBy GHC:VAV_Room_9115_Conference_Room ;
    ns1:isPointOf GHC:VAV_Room_9115_Conference_RoomZone .

GHC:FCU-10Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Start> ;
    ns1:hasPart GHC:FCU-10Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-10 ;
    ns1:isPointOf GHC:FCU-10Zone .

GHC:FCU-11Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Start> ;
    ns1:hasPart GHC:FCU-11Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-11 ;
    ns1:isPointOf GHC:FCU-11Zone .

GHC:FCU-12_Telecom_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Start> ;
    ns1:hasPart GHC:FCU-12_Telecom_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-12_Telecom_Room ;
    ns1:isPointOf GHC:FCU-12_Telecom_RoomZone .

GHC:FCU-13Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Start> ;
    ns1:hasPart GHC:FCU-13Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-13 ;
    ns1:isPointOf GHC:FCU-13Zone .

GHC:FCU-14Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Start> ;
    ns1:hasPart GHC:FCU-14Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-14 ;
    ns1:isPointOf GHC:FCU-14Zone .

GHC:FCU-15Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Start> ;
    ns1:hasPart GHC:FCU-15Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-15 ;
    ns1:isPointOf GHC:FCU-15Zone .

GHC:FCU-16Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Start> ;
    ns1:hasPart GHC:FCU-16Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-16 ;
    ns1:isPointOf GHC:FCU-16Zone .

GHC:FCU-17Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Start> ;
    ns1:hasPart GHC:FCU-17Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-17 ;
    ns1:isPointOf GHC:FCU-17Zone .

GHC:FCU-18aRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Start> ;
    ns1:hasPart GHC:FCU-18aRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-18a ;
    ns1:isPointOf GHC:FCU-18aZone .

GHC:FCU-18bRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Start> ;
    ns1:hasPart GHC:FCU-18bRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-18b ;
    ns1:isPointOf GHC:FCU-18bZone .

GHC:FCU-19Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Start> ;
    ns1:hasPart GHC:FCU-19Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-19 ;
    ns1:isPointOf GHC:FCU-19Zone .

GHC:FCU-1Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Start> ;
    ns1:hasPart GHC:FCU-1Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-1 ;
    ns1:isPointOf GHC:FCU-1Zone .

GHC:FCU-2Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Start> ;
    ns1:hasPart GHC:FCU-2Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-2 ;
    ns1:isPointOf GHC:FCU-2Zone .

GHC:FCU-4Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Start> ;
    ns1:hasPart GHC:FCU-4Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-4 ;
    ns1:isPointOf GHC:FCU-4Zone .

GHC:FCU-5Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Start> ;
    ns1:hasPart GHC:FCU-5Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-5 ;
    ns1:isPointOf GHC:FCU-5Zone .

GHC:FCU-6Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Start> ;
    ns1:hasPart GHC:FCU-6Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-6 ;
    ns1:isPointOf GHC:FCU-6Zone .

GHC:FCU-7Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Start> ;
    ns1:hasPart GHC:FCU-7Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-7 ;
    ns1:isPointOf GHC:FCU-7Zone .

GHC:FCU-8Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Start> ;
    ns1:hasPart GHC:FCU-8Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FCU-8 ;
    ns1:isPointOf GHC:FCU-8Zone .

GHC:FCU-9Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Start> ;
    ns1:hasPart GHC:FCU-9Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_LO> ;
    ns1:isFedBy GHC:FCU-9 ;
    ns1:isPointOf GHC:FCU-9Zone .

GHC:Room_3301_FCU-3Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Start> ;
    ns1:hasPart GHC:Room_3301_FCU-3Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/FANCOIL_ALARM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:Room_3301_FCU-3 ;
    ns1:isPointOf GHC:Room_3301_FCU-3Zone .

GHC:VAV_Room2101 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room2101Room,
        GHC:VAV_Room2101Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_LO> .

GHC:VAV_Room_8211_Office_SlaveRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8211_Office_SlaveRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Schedule> ;
    ns1:isFedBy GHC:VAV_Room_8211_Office_Slave ;
    ns1:isPointOf GHC:VAV_Room_8211_Office_SlaveZone .

GHC:VAV_Room_8225_Office_SlaveRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8225_Office_SlaveRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Schedule> ;
    ns1:isFedBy GHC:VAV_Room_8225_Office_Slave ;
    ns1:isPointOf GHC:VAV_Room_8225_Office_SlaveZone .

GHC:VAV_Corridor_4300_North a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_4300_NorthRoom,
        GHC:VAV_Corridor_4300_NorthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Room2101Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Discharge_Temp> ;
    ns1:hasPart GHC:VAV_Room2101Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room2101 ;
    ns1:isPointOf GHC:VAV_Room2101Zone .

GHC:VAV_Corridor_4300_NorthRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Heat_Request> ;
    ns1:hasPart GHC:VAV_Corridor_4300_NorthRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Corridor_4300_North ;
    ns1:isPointOf GHC:VAV_Corridor_4300_NorthZone .

GHC:VAV_Room_7015_Lobby a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7015_LobbyRoom,
        GHC:VAV_Room_7015_LobbyZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Schedule> .

GHC:VAV_Room_7015_LobbyRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7015_LobbyRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Schedule> ;
    ns1:isFedBy GHC:VAV_Room_7015_Lobby ;
    ns1:isPointOf GHC:VAV_Room_7015_LobbyZone .

GHC:VAV_Room_6115_Conference_Slave a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6115_Conference_SlaveRoom,
        GHC:VAV_Room_6115_Conference_SlaveZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_LO> .

GHC:VAV_Room_8005_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8005_OfficeRoom,
        GHC:VAV_Room_8005_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_5200_South a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_5200_SouthRoom,
        GHC:VAV_Corridor_5200_SouthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_LO> .

GHC:VAV_Room_1102 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_1102Room,
        GHC:VAV_Room_1102Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_LO> .

GHC:VAV_Room_1106 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_1106Room,
        GHC:VAV_Room_1106Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_LO> .

GHC:VAV_Room_2102 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2102Room,
        GHC:VAV_Room_2102Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_LO> .

GHC:VAV_Room_2105 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2105Room,
        GHC:VAV_Room_2105Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_LO> .

GHC:VAV_Room_2107 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2107Room,
        GHC:VAV_Room_2107Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_LO> .

GHC:VAV_Room_2108 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2108Room,
        GHC:VAV_Room_2108Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_LO> .

GHC:VAV_Room_2109 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2109Room,
        GHC:VAV_Room_2109Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_LO> .

GHC:VAV_Room_2111 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_2111Room,
        GHC:VAV_Room_2111Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Schedule> .

GHC:VAV_Room_3101_Cafe_-_East_Wall a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_East_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_East_WallZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4837 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4837Room,
        GHC:VAV_Room_4837Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_LO> .

GHC:VAV_Room_5401 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5401Room,
        GHC:VAV_Room_5401Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_LO> .

GHC:VAV_Room_6115_Conference_SlaveRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6115_Conference_SlaveRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Slave ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_SlaveZone .

GHC:VAV_Room_6604 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6604Room,
        GHC:VAV_Room_6604Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_LO> .

GHC:VAV_Room_6830 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6830Room,
        GHC:VAV_Room_6830Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_LO> .

GHC:VAV_Room_7019_Dept_Head_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7019_Dept_Head_OfficeRoom,
        GHC:VAV_Room_7019_Dept_Head_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/ZTMP_LO> .

GHC:VAV_Room_8005_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Cool_Request> ;
    ns1:hasPart GHC:VAV_Room_8005_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8005_Office ;
    ns1:isPointOf GHC:VAV_Room_8005_OfficeZone .

GHC:VAV_Room_9214_Storage a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9214_StorageRoom,
        GHC:VAV_Room_9214_StorageZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_3200 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_3200Room,
        GHC:VAV_Corridor_3200Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_4100_North a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_4100_NorthRoom,
        GHC:VAV_Corridor_4100_NorthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_4801 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_4801Room,
        GHC:VAV_Corridor_4801Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_5100 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_5100Room,
        GHC:VAV_Corridor_5100Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_5200_Central a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_5200_CentralRoom,
        GHC:VAV_Corridor_5200_CentralZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_5200_SouthRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow> ;
    ns1:hasPart GHC:VAV_Corridor_5200_SouthRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Corridor_5200_South ;
    ns1:isPointOf GHC:VAV_Corridor_5200_SouthZone .

GHC:VAV_Corridor_5300_West a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_5300_WestRoom,
        GHC:VAV_Corridor_5300_WestZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_6100 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_6100Room,
        GHC:VAV_Corridor_6100Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_6200 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_6200Room,
        GHC:VAV_Corridor_6200Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_7200_North a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_7200_NorthRoom,
        GHC:VAV_Corridor_7200_NorthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_7200_South a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_7200_SouthRoom,
        GHC:VAV_Corridor_7200_SouthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_8100_Central a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_8100_CentralRoom,
        GHC:VAV_Corridor_8100_CentralZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_8100_West a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_8100_WestRoom,
        GHC:VAV_Corridor_8100_WestZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_8200 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_8200Room,
        GHC:VAV_Corridor_8200Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_8800 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_8800Room,
        GHC:VAV_Corridor_8800Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_9100_North a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_9100_NorthRoom,
        GHC:VAV_Corridor_9100_NorthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_9100_West a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_9100_WestRoom,
        GHC:VAV_Corridor_9100_WestZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_9200_North a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_9200_NorthRoom,
        GHC:VAV_Corridor_9200_NorthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_9200_South a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_9200_SouthRoom,
        GHC:VAV_Corridor_9200_SouthZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Zone_Temp___Zone_Temp> .

GHC:VAV_Room5405 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room5405Room,
        GHC:VAV_Room5405Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_LO> .

GHC:VAV_Room5411 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room5411Room,
        GHC:VAV_Room5411Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_LO> .

GHC:VAV_Room5513 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room5513Room,
        GHC:VAV_Room5513Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_LO> .

GHC:VAV_Room6513 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room6513Room,
        GHC:VAV_Room6513Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_LO> .

GHC:VAV_Room6601 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room6601Room,
        GHC:VAV_Room6601Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_LO> .

GHC:VAV_Room6609 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room6609Room,
        GHC:VAV_Room6609Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_LO> .

GHC:VAV_Room7407 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7407Room,
        GHC:VAV_Room7407Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_LO> .

GHC:VAV_Room7411 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7411Room,
        GHC:VAV_Room7411Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_LO> .

GHC:VAV_Room7513 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7513Room,
        GHC:VAV_Room7513Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_LO> .

GHC:VAV_Room7603 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7603Room,
        GHC:VAV_Room7603Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_LO> .

GHC:VAV_Room7605 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7605Room,
        GHC:VAV_Room7605Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_LO> .

GHC:VAV_Room7721 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room7721Room,
        GHC:VAV_Room7721Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_LO> .

GHC:VAV_Room_1102Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow> ;
    ns1:hasPart GHC:VAV_Room_1102Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_1102 ;
    ns1:isPointOf GHC:VAV_Room_1102Zone .

GHC:VAV_Room_1106Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow> ;
    ns1:hasPart GHC:VAV_Room_1106Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_1106 ;
    ns1:isPointOf GHC:VAV_Room_1106Zone .

GHC:VAV_Room_2102Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2102Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_2102 ;
    ns1:isPointOf GHC:VAV_Room_2102Zone .

GHC:VAV_Room_2105Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2105Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_2105 ;
    ns1:isPointOf GHC:VAV_Room_2105Zone .

GHC:VAV_Room_2107Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2107Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_2107 ;
    ns1:isPointOf GHC:VAV_Room_2107Zone .

GHC:VAV_Room_2108Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2108Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_2108 ;
    ns1:isPointOf GHC:VAV_Room_2108Zone .

GHC:VAV_Room_2109Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2109Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_2109 ;
    ns1:isPointOf GHC:VAV_Room_2109Zone .

GHC:VAV_Room_2111Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow> ;
    ns1:hasPart GHC:VAV_Room_2111Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Schedule> ;
    ns1:isFedBy GHC:VAV_Room_2111 ;
    ns1:isPointOf GHC:VAV_Room_2111Zone .

GHC:VAV_Room_3101_Cafe_-_East_WallRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow> ;
    ns1:hasPart GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_3101_Cafe_-_East_Wall ;
    ns1:isPointOf GHC:VAV_Room_3101_Cafe_-_East_WallZone .

GHC:VAV_Room_3101_Cafe_-_Northwest_Wall a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_LO> .

GHC:VAV_Room_3101_Cafe_-_Southwest_Wall a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_LO> .

<http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.> a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_3805_E.E.C.Room,
        GHC:VAV_Room_3805_E.E.C.Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4214_Storage a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4214_StorageRoom,
        GHC:VAV_Room_4214_StorageZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4411 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4411Room,
        GHC:VAV_Room_4411Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_LO> .

GHC:VAV_Room_4837Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4837Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_4837 ;
    ns1:isPointOf GHC:VAV_Room_4837Zone .

GHC:VAV_Room_5101_Work a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5101_WorkRoom,
        GHC:VAV_Room_5101_WorkZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5119_Dean_Suite a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5119_Dean_SuiteRoom,
        GHC:VAV_Room_5119_Dean_SuiteZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5204_Reception_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5204_Reception_OfficeRoom,
        GHC:VAV_Room_5204_Reception_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_LO> .

GHC:VAV_Room_5214_Storage a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5214_StorageRoom,
        GHC:VAV_Room_5214_StorageZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5401Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5401Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_LO> ;
    ns1:isFedBy GHC:VAV_Room_5401 ;
    ns1:isPointOf GHC:VAV_Room_5401Zone .

GHC:VAV_Room_5403 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5403Room,
        GHC:VAV_Room_5403Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_LO> .

GHC:VAV_Room_5407 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5407Room,
        GHC:VAV_Room_5407Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_LO> .

GHC:VAV_Room_5409 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5409Room,
        GHC:VAV_Room_5409Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_LO> .

GHC:VAV_Room_5413 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5413Room,
        GHC:VAV_Room_5413Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_LO> .

GHC:VAV_Room_5415 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5415Room,
        GHC:VAV_Room_5415Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_LO> .

GHC:VAV_Room_5417 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5417Room,
        GHC:VAV_Room_5417Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_LO> .

GHC:VAV_Room_5419 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5419Room,
        GHC:VAV_Room_5419Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_LO> .

GHC:VAV_Room_5501 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5501Room,
        GHC:VAV_Room_5501Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_LO> .

GHC:VAV_Room_5503 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5503Room,
        GHC:VAV_Room_5503Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_LO> .

GHC:VAV_Room_5505 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5505Room,
        GHC:VAV_Room_5505Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_LO> .

GHC:VAV_Room_5507 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5507Room,
        GHC:VAV_Room_5507Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_LO> .

GHC:VAV_Room_5509 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5509Room,
        GHC:VAV_Room_5509Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_LO> .

GHC:VAV_Room_5511 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5511Room,
        GHC:VAV_Room_5511Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_LO> .

GHC:VAV_Room_5515 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5515Room,
        GHC:VAV_Room_5515Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_LO> .

GHC:VAV_Room_5517 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5517Room,
        GHC:VAV_Room_5517Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_LO> .

GHC:VAV_Room_5519 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5519Room,
        GHC:VAV_Room_5519Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_LO> .

GHC:VAV_Room_5701 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5701Room,
        GHC:VAV_Room_5701Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_LO> .

GHC:VAV_Room_5703 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5703Room,
        GHC:VAV_Room_5703Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_LO> .

GHC:VAV_Room_5705 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5705Room,
        GHC:VAV_Room_5705Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_LO> .

GHC:VAV_Room_5707 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5707Room,
        GHC:VAV_Room_5707Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_LO> .

GHC:VAV_Room_5709 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5709Room,
        GHC:VAV_Room_5709Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_LO> .

GHC:VAV_Room_5711 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5711Room,
        GHC:VAV_Room_5711Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow>,
