        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_9110_Office a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9110_OfficeRoom,
        GHC:VAV_Room_9110_OfficeZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9126_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9126_Project_RoomRoom,
        GHC:VAV_Room_9126_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9208_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9208_Project_RoomRoom,
        GHC:VAV_Room_9208_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9210_Open_Project_Space a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9210_Open_Project_SpaceRoom,
        GHC:VAV_Room_9210_Open_Project_SpaceZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_9230_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9230_Project_RoomRoom,
        GHC:VAV_Room_9230_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9232_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9232_Project_RoomRoom,
        GHC:VAV_Room_9232_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> .

brick:Supply_Fan_Piezoelectric_Sensor ns1:hasTag brick:Fan,
        brick:Supply,
        brick:VFD,
        brick:Volt .

GHC:FSB-3_Room_4301_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow> ;
    ns1:hasPart GHC:FSB-3_Room_4301_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:FSB-3_Room_4301_Classroom ;
    ns1:isPointOf GHC:FSB-3_Room_4301_ClassroomZone .

GHC:Room_3000_Classroom_VAVRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow> ;
    ns1:hasPart GHC:Room_3000_Classroom_VAVRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:Room_3000_Classroom_VAV ;
    ns1:isPointOf GHC:Room_3000_Classroom_VAVZone .

GHC:VAV_Corridor_7200_Open_Project_SpaceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow> ;
    ns1:hasPart GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Corridor_7200_Open_Project_SpaceZone .

GHC:VAV_Room_4001_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4001_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4001_Office ;
    ns1:isPointOf GHC:VAV_Room_4001_OfficeZone .

GHC:VAV_Room_4003_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4003_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4003_Office ;
    ns1:isPointOf GHC:VAV_Room_4003_OfficeZone .

GHC:VAV_Room_4005_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4005_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4005_Office ;
    ns1:isPointOf GHC:VAV_Room_4005_OfficeZone .

GHC:VAV_Room_4007_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4007_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4007_Office ;
    ns1:isPointOf GHC:VAV_Room_4007_OfficeZone .

GHC:VAV_Room_4102_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4102_ClassroomRoom,
        GHC:VAV_Room_4102_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4203_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4203_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4203_Office ;
    ns1:isPointOf GHC:VAV_Room_4203_OfficeZone .

GHC:VAV_Room_4205_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4205_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4205_Office ;
    ns1:isPointOf GHC:VAV_Room_4205_OfficeZone .

GHC:VAV_Room_4211_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4211_ClassroomRoom,
        GHC:VAV_Room_4211_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4405 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4405Room,
        GHC:VAV_Room_4405Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> .

GHC:VAV_Room_5000_Study_Carrell_LobbyRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby ;
    ns1:isPointOf GHC:VAV_Room_5000_Study_Carrell_LobbyZone .

GHC:VAV_Room_5001_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5001_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5001_Office ;
    ns1:isPointOf GHC:VAV_Room_5001_OfficeZone .

GHC:VAV_Room_5003_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5003_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5003_Office ;
    ns1:isPointOf GHC:VAV_Room_5003_OfficeZone .

GHC:VAV_Room_5205_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5205_ClassroomRoom,
        GHC:VAV_Room_5205_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5209_Study_Carrells a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5209_Study_CarrellsRoom,
        GHC:VAV_Room_5209_Study_CarrellsZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5222_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5222_ClassroomRoom,
        GHC:VAV_Room_5222_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5414 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5414Room,
        GHC:VAV_Room_5414Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> .

GHC:VAV_Room_6012_Open_Project_SpaceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_6012_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_6012_Open_Project_SpaceZone .

GHC:VAV_Room_6101W_Collaborative_CommonRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_6101W_Collaborative_Common ;
    ns1:isPointOf GHC:VAV_Room_6101W_Collaborative_CommonZone .

GHC:VAV_Room_6111_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6111_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_6111_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6111_Project_RoomZone .

GHC:VAV_Room_6115_Conference_Master a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6115_Conference_MasterRoom,
        GHC:VAV_Room_6115_Conference_MasterZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6121_Conference_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6121_Conference_RoomRoom,
        GHC:VAV_Room_6121_Conference_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6210_Open_Project_SpaceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_6210_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_6210_Open_Project_SpaceZone .

GHC:VAV_Room_6501 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6501Room,
        GHC:VAV_Room_6501Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> .

GHC:VAV_Room_7011_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7011_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7011_Project ;
    ns1:isPointOf GHC:VAV_Room_7011_ProjectZone .

GHC:VAV_Room_7101_Conference a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7101_ConferenceRoom,
        GHC:VAV_Room_7101_ConferenceZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7103_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7103_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7103_Project ;
    ns1:isPointOf GHC:VAV_Room_7103_ProjectZone .

GHC:VAV_Room_7107E_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7107E_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7107E_Project ;
    ns1:isPointOf GHC:VAV_Room_7107E_ProjectZone .

GHC:VAV_Room_7114_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7114_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7114_Project ;
    ns1:isPointOf GHC:VAV_Room_7114_ProjectZone .

GHC:VAV_Room_7208_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7208_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7208_Project ;
    ns1:isPointOf GHC:VAV_Room_7208_ProjectZone .

GHC:VAV_Room_7224_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7224_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7224_Project ;
    ns1:isPointOf GHC:VAV_Room_7224_ProjectZone .

GHC:VAV_Room_7501 a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7501Room,
        GHC:VAV_Room_7501Zone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> .

GHC:VAV_Room_8018_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8018_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8018_Project ;
    ns1:isPointOf GHC:VAV_Room_8018_ProjectZone .

GHC:VAV_Room_8110_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8110_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8110_Office ;
    ns1:isPointOf GHC:VAV_Room_8110_OfficeZone .

GHC:VAV_Room_8208_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8208_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8208_Project ;
    ns1:isPointOf GHC:VAV_Room_8208_ProjectZone .

GHC:VAV_Room_8228_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8228_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8228_Project ;
    ns1:isPointOf GHC:VAV_Room_8228_ProjectZone .

GHC:VAV_Room_9025_Open_Project_SpaceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_9025_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_9025_Open_Project_SpaceZone .

GHC:VAV_Room_9110_OfficeRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9110_OfficeRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9110_Office ;
    ns1:isPointOf GHC:VAV_Room_9110_OfficeZone .

GHC:VAV_Room_9126_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9126_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9126_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9126_Project_RoomZone .

GHC:VAV_Room_9208_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9208_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9208_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9208_Project_RoomZone .

GHC:VAV_Room_9210_Open_Project_SpaceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_9210_Open_Project_Space ;
    ns1:isPointOf GHC:VAV_Room_9210_Open_Project_SpaceZone .

GHC:VAV_Room_9230_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9230_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9230_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9230_Project_RoomZone .

GHC:VAV_Room_9232_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9232_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9232_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9232_Project_RoomZone .

brick:Supply_Fan_Start_Stop_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Fan .

brick:Supply_Fan_Start_Stop_Status ns1:hasTag brick:Air,
        brick:Fan,
        brick:Sensor .

GHC:VAV_Room_3201_Project a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_3201_ProjectRoom,
        GHC:VAV_Room_3201_ProjectZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4101_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4101_ClassroomRoom,
        GHC:VAV_Room_4101_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4102_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4102_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4102_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4102_ClassroomZone .

GHC:VAV_Room_4211_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4211_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4211_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4211_ClassroomZone .

GHC:VAV_Room_4215_Classroom a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4215_ClassroomRoom,
        GHC:VAV_Room_4215_ClassroomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4405Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4405Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_4405 ;
    ns1:isPointOf GHC:VAV_Room_4405Zone .

GHC:VAV_Room_5117_Conference a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_5117_ConferenceRoom,
        GHC:VAV_Room_5117_ConferenceZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5201_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5201_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5201_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5201_ClassroomZone .

GHC:VAV_Room_5209_Study_CarrellsRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5209_Study_CarrellsRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5209_Study_Carrells ;
    ns1:isPointOf GHC:VAV_Room_5209_Study_CarrellsZone .

GHC:VAV_Room_5222_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5222_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5222_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5222_ClassroomZone .

GHC:VAV_Room_5414Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5414Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_5414 ;
    ns1:isPointOf GHC:VAV_Room_5414Zone .

GHC:VAV_Room_6002_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6002_Project_RoomRoom,
        GHC:VAV_Room_6002_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6109_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6109_Project_RoomRoom,
        GHC:VAV_Room_6109_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6115_Conference_MasterRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6115_Conference_MasterRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_6115_Conference_Master ;
    ns1:isPointOf GHC:VAV_Room_6115_Conference_MasterZone .

GHC:VAV_Room_6121_Conference_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6121_Conference_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_6121_Conference_Room ;
    ns1:isPointOf GHC:VAV_Room_6121_Conference_RoomZone .

GHC:VAV_Room_6501Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6501Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_6501 ;
    ns1:isPointOf GHC:VAV_Room_6501Zone .

GHC:VAV_Room_7107W__Project a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_7107W__ProjectRoom,
        GHC:VAV_Room_7107W__ProjectZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7501Room a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7501Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> ;
    ns1:isFedBy GHC:VAV_Room_7501 ;
    ns1:isPointOf GHC:VAV_Room_7501Zone .

GHC:VAV_Room_8014_Open_Project a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8014_Open_ProjectRoom,
        GHC:VAV_Room_8014_Open_ProjectZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8025_Open_Project a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8025_Open_ProjectRoom,
        GHC:VAV_Room_8025_Open_ProjectZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8102_Conference a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8102_ConferenceRoom,
        GHC:VAV_Room_8102_ConferenceZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8115_Conference a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_8115_ConferenceRoom,
        GHC:VAV_Room_8115_ConferenceZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9001_Reading_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9001_Reading_RoomRoom,
        GHC:VAV_Room_9001_Reading_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9022_Project_Room a brick:VAV,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_9022_Project_RoomRoom,
        GHC:VAV_Room_9022_Project_RoomZone ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_3201_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_3201_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_3201_Project ;
    ns1:isPointOf GHC:VAV_Room_3201_ProjectZone .

GHC:VAV_Room_4101_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4101_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4101_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4101_ClassroomZone .

GHC:VAV_Room_4215_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_4215_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_4215_Classroom ;
    ns1:isPointOf GHC:VAV_Room_4215_ClassroomZone .

GHC:VAV_Room_5117_ConferenceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5117_ConferenceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5117_Conference ;
    ns1:isPointOf GHC:VAV_Room_5117_ConferenceZone .

GHC:VAV_Room_5205_ClassroomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow> ;
    ns1:hasPart GHC:VAV_Room_5205_ClassroomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_5205_Classroom ;
    ns1:isPointOf GHC:VAV_Room_5205_ClassroomZone .

GHC:VAV_Room_6002_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6002_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_6002_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6002_Project_RoomZone .

GHC:VAV_Room_6109_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_6109_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_6109_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_6109_Project_RoomZone .

GHC:VAV_Room_7101_ConferenceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7101_ConferenceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7101_Conference ;
    ns1:isPointOf GHC:VAV_Room_7101_ConferenceZone .

GHC:VAV_Room_7107W__ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_7107W__ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_7107W__Project ;
    ns1:isPointOf GHC:VAV_Room_7107W__ProjectZone .

GHC:VAV_Room_8014_Open_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8014_Open_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8014_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_8014_Open_ProjectZone .

GHC:VAV_Room_8025_Open_ProjectRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8025_Open_ProjectRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8025_Open_Project ;
    ns1:isPointOf GHC:VAV_Room_8025_Open_ProjectZone .

GHC:VAV_Room_8102_ConferenceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8102_ConferenceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8102_Conference ;
    ns1:isPointOf GHC:VAV_Room_8102_ConferenceZone .

GHC:VAV_Room_8115_ConferenceRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow> ;
    ns1:hasPart GHC:VAV_Room_8115_ConferenceRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_8115_Conference ;
    ns1:isPointOf GHC:VAV_Room_8115_ConferenceZone .

GHC:VAV_Room_9001_Reading_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9001_Reading_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9001_Reading_Room ;
    ns1:isPointOf GHC:VAV_Room_9001_Reading_RoomZone .

GHC:VAV_Room_9022_Project_RoomRoom a brick:Room,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow> ;
    ns1:hasPart GHC:VAV_Room_9022_Project_RoomRoom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> ;
    ns1:isFedBy GHC:VAV_Room_9022_Project_Room ;
    ns1:isPointOf GHC:VAV_Room_9022_Project_RoomZone .

GHC:AHU-8_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_West,
        GHC:VAV_Room_3000_Classroom,
        GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3201_Project,
        <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5101_Work_Copy_Print,
        GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5119_Dean_Suite ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_vfd_volts> .

GHC:AHU-8_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_vfd_volts> .

GHC:AHU-5_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_vfd_volts> .

GHC:AHU-5_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_vfd_volts> .

GHC:AHU-10_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_South,
        GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6105_Reception_Mail,
        GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9116,
        GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9233_Future_Use ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_vfd_volts> .

GHC:AHU-10_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_vfd_volts> .

GHC:AHU-11_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7300,
        GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9112_Office ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_vfd_volts> .

GHC:AHU-11_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_vfd_volts> .

GHC:AHU-12_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corr_5700_East,
        GHC:VAV_Corridor_4801,
        GHC:VAV_Room5405,
        GHC:VAV_Room5411,
        GHC:VAV_Room5510,
        GHC:VAV_Room5513,
        GHC:VAV_Room6412_6418_6716,
        GHC:VAV_Room6513,
        GHC:VAV_Room6601,
        GHC:VAV_Room6609,
        GHC:VAV_Room7407,
        GHC:VAV_Room7411,
        GHC:VAV_Room7412,
        GHC:VAV_Room7513,
        GHC:VAV_Room7603,
        GHC:VAV_Room7605,
        GHC:VAV_Room7721,
        GHC:VAV_Room_4405,
        GHC:VAV_Room_4411,
        GHC:VAV_Room_4837,
        GHC:VAV_Room_5401,
        GHC:VAV_Room_5403,
        GHC:VAV_Room_5404,
        GHC:VAV_Room_5407,
        GHC:VAV_Room_5409,
        GHC:VAV_Room_5412_5418_5716,
        GHC:VAV_Room_5413,
        GHC:VAV_Room_5414,
        GHC:VAV_Room_5415,
        GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5417,
        GHC:VAV_Room_5419,
        GHC:VAV_Room_5501,
        GHC:VAV_Room_5503,
        GHC:VAV_Room_5505,
        GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5507,
        GHC:VAV_Room_5508,
        GHC:VAV_Room_5509,
        GHC:VAV_Room_5511,
        GHC:VAV_Room_5515,
        GHC:VAV_Room_5516,
        GHC:VAV_Room_5517,
        GHC:VAV_Room_5519,
        GHC:VAV_Room_5701,
        GHC:VAV_Room_5703,
        GHC:VAV_Room_5705,
        GHC:VAV_Room_5707,
        GHC:VAV_Room_5709,
        GHC:VAV_Room_5711,
        GHC:VAV_Room_5713,
        GHC:VAV_Room_5715,
        GHC:VAV_Room_5717,
        GHC:VAV_Room_5719,
        GHC:VAV_Room_5721,
        GHC:VAV_Room_5723,
        GHC:VAV_Room_6401,
        GHC:VAV_Room_6403,
        GHC:VAV_Room_6404,
        GHC:VAV_Room_6405,
        GHC:VAV_Room_6407,
        GHC:VAV_Room_6409,
        GHC:VAV_Room_6411,
        GHC:VAV_Room_6413,
        GHC:VAV_Room_6414,
        GHC:VAV_Room_6415,
        GHC:VAV_Room_6416,
        GHC:VAV_Room_6417,
        GHC:VAV_Room_6501,
        GHC:VAV_Room_6503,
        GHC:VAV_Room_6505,
        GHC:VAV_Room_6507,
        GHC:VAV_Room_6509,
        GHC:VAV_Room_6511,
        GHC:VAV_Room_6515,
        GHC:VAV_Room_6603,
        GHC:VAV_Room_6604,
        GHC:VAV_Room_6605,
        GHC:VAV_Room_6607,
        GHC:VAV_Room_6701,
        GHC:VAV_Room_6703,
        GHC:VAV_Room_6705,
        GHC:VAV_Room_6707,
        GHC:VAV_Room_6709,
        GHC:VAV_Room_6711,
        GHC:VAV_Room_6713,
        GHC:VAV_Room_6715,
        GHC:VAV_Room_6717,
        GHC:VAV_Room_6719,
        GHC:VAV_Room_6830,
        GHC:VAV_Room_7401,
        GHC:VAV_Room_7403,
        GHC:VAV_Room_7404,
        GHC:VAV_Room_7405,
        GHC:VAV_Room_7409,
        GHC:VAV_Room_7413,
        GHC:VAV_Room_7414,
        GHC:VAV_Room_7415,
        GHC:VAV_Room_7416,
        GHC:VAV_Room_7501,
        GHC:VAV_Room_7503,
        GHC:VAV_Room_7505,
        GHC:VAV_Room_7507,
        GHC:VAV_Room_7509,
        GHC:VAV_Room_7511,
        GHC:VAV_Room_7515,
        GHC:VAV_Room_7517,
        GHC:VAV_Room_7601,
        GHC:VAV_Room_7607,
        GHC:VAV_Room_7609,
        GHC:VAV_Room_7701,
        GHC:VAV_Room_7703,
        GHC:VAV_Room_7705,
        GHC:VAV_Room_7707,
        GHC:VAV_Room_7709,
        GHC:VAV_Room_7711,
        GHC:VAV_Room_7713,
        GHC:VAV_Room_7715,
        GHC:VAV_Room_7717,
        GHC:VAV_Room_7719,
        GHC:VAV_Room_7723 ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> .

GHC:AHU-12_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> .

GHC:AHU-9_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_8800,
        GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9023_Office ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_vfd_volts> .

GHC:AHU-9_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_vfd_volts> .

GHC:AHU-1_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_vfd_volts> .

GHC:AHU-1_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_vfd_volts> .

GHC:AHU-3_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_5222_Classroom ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_vfd_volts> .

GHC:AHU-3_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_vfd_volts> .

GHC:AHU-4_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room2101,
        GHC:VAV_Room_1102,
        GHC:VAV_Room_1106,
        GHC:VAV_Room_2102,
        GHC:VAV_Room_2105,
        GHC:VAV_Room_2107,
        GHC:VAV_Room_2108,
        GHC:VAV_Room_2109,
        GHC:VAV_Room_2110,
        GHC:VAV_Room_2111 ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_vfd_volts> .

GHC:AHU-4_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_vfd_volts> .

GHC:AHU-7_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:feeds GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6121_Conference_Room ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_vfd_volts> .

GHC:AHU-7_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_vfd_volts> .

GHC:AHU-2_I a brick:AHU,
        <http://www.w3.org/2002/07/owl#NamedIndividual> ;
    ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_vfd_volts> .

GHC:AHU-2_IRoom ns1:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_vfd_volts> .

brick:CO2_Sensor ns1:hasTag brick:,
        brick:Air,
        brick:CO2,
        brick:Sensor .

brick:Reheat_Valve_Command ns1:hasTag brick:Command,
        brick:Reheat,
        brick:Valve .

brick:Perimeter_Heating_Valve_Command ns1:hasTag brick:Command,
        brick:Heat,
        brick:Valve .

brick:CO2_High_Alarm ns1:hasTag brick:Air,
        brick:Alarm,
        brick:CO2,
        brick:Setpoint .

brick:Outside_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Outside,
        brick:Sensor,
        brick:Temperature .

brick:Supply_Fan_Air_Flow_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Fan .

brick:Occupancy_Sensor ns1:hasTag brick:Occupancy,
        brick:Sensor .

brick:Zone_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Sensor,
        brick:Temperature .

brick:Discharge_Air_Flow_Sensor ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Discharge,
        brick:Sensor .

brick:Discharge_Air_Flow_Setpoint ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Discharge,
        brick:Setpoint .

brick:Damper_Position_Sensor ns1:hasTag brick:Air,
        brick:Damper,
        brick:Sensor .

brick:Domestic_Hot_Water_Valve_Command ns1:hasTag brick:Command,
        brick:Heating,
        brick:Water .

brick:Run_Request_Command ns1:hasTag brick:Command,
        brick:Run .

brick:Cooling_Command ns1:hasTag brick:Air,
        brick:Command,
        brick:Cooling,
        brick:Temperature .

brick:Heating_Command ns1:hasTag brick:,
        brick:Command,
        brick:Heating .

brick:Discharge_Air_Flow_Command ns1:hasTag brick:Air,
        brick:Airflow,
        brick:Command,
        brick:Discharge .

brick:Zone_Cooling_Temperature_Setpoint ns1:hasTag brick:Air,
        brick:Alarm,
        brick:SetPoint,
        brick:Temperature .

brick:Zone_Heating_Temperature_Setpoint ns1:hasTag brick:Air,
        brick:Alarm,
        brick:SetPoint,
        brick:Temperature .

brick:Discharge_Air_Temperature_Sensor ns1:hasTag brick:Air,
        brick:Discharge,
        brick:Sensor,
        brick:Temperature .

brick:Schedule_Setpoint ns1:hasTag brick:Command .

brick:Run_Time_Sensor ns1:hasTag brick:Run,
        brick:Sensor .
