    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
