    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Flow_Control___Flow_Input> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Zone_Temp___Zone_Temp> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Fan_Run_Hours> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Demand_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidifier_Run_Hours> a owl:NamedIndividual,
        brick:Humidification_On_Off_Status ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Humidity> a owl:NamedIndividual,
        brick:Humidity_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/Temperature> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Fan_Run_Hours> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Demand_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidifier_Run_Hours> a owl:NamedIndividual,
        brick:Humidification_On_Off_Status ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Humidity> a owl:NamedIndividual,
        brick:Humidity_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/Temperature> a owl:NamedIndividual,
        brick:Zone_Temperature_Sensor ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC> a owl:NamedIndividual,
        brick:Run_Direction_Status ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%> a owl:NamedIndividual,
        brick:Cooling_Request_Percent_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper> a owl:NamedIndividual,
        brick:Exhaust_Air_Damper ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo> a owl:NamedIndividual,
        brick:Exhaust_Fan_Piezoelectric_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp> a owl:NamedIndividual,
        brick:Heat_Wheel_Supply_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper> a owl:NamedIndividual,
        brick:Outside_Air_Damper_Position_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb> a owl:NamedIndividual,
        brick:Outside_Air_Damper_Position_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%> a owl:NamedIndividual,
        brick:Preheat_Demand_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2> a owl:NamedIndividual,
        brick:Return_Air_CO2_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press> a owl:NamedIndividual,
        brick:Discharge_Air_Static_Pressure_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo> a owl:NamedIndividual,
        brick:Supply_Fan_Piezoelectric_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp> a owl:NamedIndividual,
        brick:Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM> a owl:NamedIndividual,
        brick:Bypass_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv> a owl:NamedIndividual,
        brick:Chilled_Water_Valve ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp> a owl:NamedIndividual,
        brick:AHU_Current_Cooling_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt> a owl:NamedIndividual,
        brick:Max_Return_Air_CO2_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM> a owl:NamedIndividual,
        brick:Heat_Wheel_Speed ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts> a owl:NamedIndividual,
        brick:Heat_Wheel_Voltage ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd> a owl:NamedIndividual,
        brick:Heat_Wheel_VFD ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd> a owl:NamedIndividual,
        brick:Variable_Frequency_Drive ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM> a owl:NamedIndividual,
        brick:Exhaust_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand> a owl:NamedIndividual,
        brick:Exhaust_Fan_Start_Stop_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp> a owl:NamedIndividual,
        brick:Exhaust_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts> a owl:NamedIndividual,
        brick:Voltage_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand> a owl:NamedIndividual,
        brick:Heating_Request_Percent_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint> a owl:NamedIndividual,
        brick:Outside_Air_Dewpoint_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy> a owl:NamedIndividual,
        brick:Outside_Air_Enthalpy_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains> a owl:NamedIndividual,
        brick:Outside_Air_Grains_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2> a owl:NamedIndividual,
        brick:Outside_Air_CO2_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH> a owl:NamedIndividual,
        brick:Outside_Air_Humidity_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t> a owl:NamedIndividual,
        brick:Preheat_Supply_Air_Temperature ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC> a owl:NamedIndividual,
        brick:Preheat_Valve_VFD ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint> a owl:NamedIndividual,
        brick:Return_Air_Dewpoint_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy> a owl:NamedIndividual,
        brick:Return_Air_Enthalpy_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains> a owl:NamedIndividual,
        brick:Return_Air_Grains_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper> a owl:NamedIndividual,
        brick:Mixed_Air_Damper_Position_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb> a owl:NamedIndividual,
        brick:Mixed_Air_Damper_Position_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM> a owl:NamedIndividual,
        brick:Return_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh> a owl:NamedIndividual,
        brick:Return_Air_Preheat_Valve_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp> a owl:NamedIndividual,
        brick:Return_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd> a owl:NamedIndividual,
        brick:Discharge_Air_Static_Pressure_Setpoint ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM> a owl:NamedIndividual,
        brick:Supply_Fan_Air_Flow_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> a owl:NamedIndividual,
        brick:Supply_Fan_Piezoelectric_Sensor ;
    brickframe:isPointOf GHC:AHU-12_I,
        GHC:AHU-12_IRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_RF_Interface/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_RF_Interface,
        GHC:AHU-12_RF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_SF_Interface/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:AHU-12_SF_Interface,
        GHC:AHU-12_SF_InterfaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/FANCOIL_ALARM> a owl:NamedIndividual,
        brick:Fan_Overload_Alarm ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Status> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/FANCOIL_ALARM> a owl:NamedIndividual,
        brick:Fan_Overload_Alarm ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Status> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/FANCOIL_ALARM> a owl:NamedIndividual,
        brick:Fan_Overload_Alarm ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Status> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/FANCOIL_ALARM> a owl:NamedIndividual,
        brick:Fan_Overload_Alarm ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Status> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/FANCOIL_ALARM> a owl:NamedIndividual,
        brick:Fan_Overload_Alarm ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Status> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Status ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

