<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7414,
        GHC:VAV_Room_7414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7415,
        GHC:VAV_Room_7415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7416,
        GHC:VAV_Room_7416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command> a owl:NamedIndividual,
        brick:Perimeter_Heating_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%> a owl:NamedIndividual,
        brick:Reheat_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI> a owl:NamedIndividual,
        brick:CO2_High_Alarm ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> a owl:NamedIndividual,
        brick:CO2_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7501,
        GHC:VAV_Room_7501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7503,
        GHC:VAV_Room_7503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7505,
        GHC:VAV_Room_7505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7507,
        GHC:VAV_Room_7507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7509,
        GHC:VAV_Room_7509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7511,
        GHC:VAV_Room_7511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7515,
        GHC:VAV_Room_7515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7517,
        GHC:VAV_Room_7517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7601,
        GHC:VAV_Room_7601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7607,
        GHC:VAV_Room_7607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7609,
        GHC:VAV_Room_7609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7701,
        GHC:VAV_Room_7701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7703,
        GHC:VAV_Room_7703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7705,
        GHC:VAV_Room_7705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7707,
        GHC:VAV_Room_7707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7709,
        GHC:VAV_Room_7709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7711,
        GHC:VAV_Room_7711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7713,
        GHC:VAV_Room_7713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7715,
        GHC:VAV_Room_7715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7717,
        GHC:VAV_Room_7717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7719,
        GHC:VAV_Room_7719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Setpoint> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Damper_Position> a owl:NamedIndividual,
        brick:Damper_Position_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/HWV_Command> a owl:NamedIndividual,
        brick:Domestic_Hot_Water_Valve_Command ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OA_Temp> a owl:NamedIndividual,
        brick:Outside_Air_Temperature_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OCC_Sensor> a owl:NamedIndividual,
        brick:Occupancy_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run> a owl:NamedIndividual,
        brick:Run_Time_Sensor ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run_Request> a owl:NamedIndividual,
        brick:Run_Request_Command ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_HI> a owl:NamedIndividual,
        brick:Zone_Cooling_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_LO> a owl:NamedIndividual,
        brick:Zone_Heating_Temperature_Setpoint ;
    brickframe:isPointOf GHC:VAV_Room_7723,
        GHC:VAV_Room_7723Room .

GHC:VAV_Corr_5700_EastZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corr_5700_EastRoom ;
    brickframe:isFedBy GHC:VAV_Corr_5700_East .

GHC:VAV_Corridor_3200Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_3200Room ;
    brickframe:isFedBy GHC:VAV_Corridor_3200 .

GHC:VAV_Corridor_4100_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_4100_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_4100_North .

GHC:VAV_Corridor_4100_NorthwestZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_4100_NorthwestRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_4100_Northwest .

GHC:VAV_Corridor_4300_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_4300_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_4300_North .

GHC:VAV_Corridor_4300_SouthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_4300_SouthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_4300_South .

GHC:VAV_Corridor_4801Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_4801Room ;
    brickframe:isFedBy GHC:VAV_Corridor_4801 .

GHC:VAV_Corridor_5100Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_5100Room ;
    brickframe:isFedBy GHC:VAV_Corridor_5100 .

GHC:VAV_Corridor_5200_CentralZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_5200_CentralRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_5200_Central .

GHC:VAV_Corridor_5200_SouthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_5200_SouthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_5200_South .

GHC:VAV_Corridor_5300_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_5300_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_5300_North .

GHC:VAV_Corridor_5300_WestZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_5300_WestRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_5300_West .

GHC:VAV_Corridor_6100Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_6100Room ;
    brickframe:isFedBy GHC:VAV_Corridor_6100 .

GHC:VAV_Corridor_6200Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_6200Room ;
    brickframe:isFedBy GHC:VAV_Corridor_6200 .

GHC:VAV_Corridor_6300_to_HillmanZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_6300_to_HillmanRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_6300_to_Hillman .

GHC:VAV_Corridor_7200_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_7200_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_7200_North .

GHC:VAV_Corridor_7200_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space .

GHC:VAV_Corridor_7200_SouthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_7200_SouthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_7200_South .

GHC:VAV_Corridor_7300Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_7300Room ;
    brickframe:isFedBy GHC:VAV_Corridor_7300 .

GHC:VAV_Corridor_8100_CentralZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_8100_CentralRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_8100_Central .

GHC:VAV_Corridor_8100_WestZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_8100_WestRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_8100_West .

GHC:VAV_Corridor_8200Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_8200Room ;
    brickframe:isFedBy GHC:VAV_Corridor_8200 .

GHC:VAV_Corridor_8800Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_8800Room ;
    brickframe:isFedBy GHC:VAV_Corridor_8800 .

GHC:VAV_Corridor_9100_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_9100_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_9100_North .

GHC:VAV_Corridor_9100_WestZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_9100_WestRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_9100_West .

GHC:VAV_Corridor_9200_NorthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_9200_NorthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_9200_North .

GHC:VAV_Corridor_9200_SouthZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Corridor_9200_SouthRoom ;
    brickframe:isFedBy GHC:VAV_Corridor_9200_South .

GHC:VAV_Room2101Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room2101Room ;
    brickframe:isFedBy GHC:VAV_Room2101 .

GHC:VAV_Room5405Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room5405Room ;
    brickframe:isFedBy GHC:VAV_Room5405 .

GHC:VAV_Room5411Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room5411Room ;
    brickframe:isFedBy GHC:VAV_Room5411 .

GHC:VAV_Room5510Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room5510Room ;
    brickframe:isFedBy GHC:VAV_Room5510 .

GHC:VAV_Room5513Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room5513Room ;
    brickframe:isFedBy GHC:VAV_Room5513 .

GHC:VAV_Room6412Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room6412Room ;
    brickframe:isFedBy GHC:VAV_Room6412 .

GHC:VAV_Room6513Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room6513Room ;
    brickframe:isFedBy GHC:VAV_Room6513 .

GHC:VAV_Room6601Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room6601Room ;
    brickframe:isFedBy GHC:VAV_Room6601 .

GHC:VAV_Room6609Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room6609Room ;
    brickframe:isFedBy GHC:VAV_Room6609 .

GHC:VAV_Room7407Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7407Room ;
    brickframe:isFedBy GHC:VAV_Room7407 .

GHC:VAV_Room7411Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7411Room ;
    brickframe:isFedBy GHC:VAV_Room7411 .

GHC:VAV_Room7412Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7412Room ;
    brickframe:isFedBy GHC:VAV_Room7412 .

GHC:VAV_Room7513Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7513Room ;
    brickframe:isFedBy GHC:VAV_Room7513 .

GHC:VAV_Room7603Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7603Room ;
    brickframe:isFedBy GHC:VAV_Room7603 .

GHC:VAV_Room7605Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7605Room ;
    brickframe:isFedBy GHC:VAV_Room7605 .

GHC:VAV_Room7721Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room7721Room ;
    brickframe:isFedBy GHC:VAV_Room7721 .

GHC:VAV_Room_1102Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_1102Room ;
    brickframe:isFedBy GHC:VAV_Room_1102 .

GHC:VAV_Room_1106Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_1106Room ;
    brickframe:isFedBy GHC:VAV_Room_1106 .

GHC:VAV_Room_2102Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2102Room ;
    brickframe:isFedBy GHC:VAV_Room_2102 .

GHC:VAV_Room_2105Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2105Room ;
    brickframe:isFedBy GHC:VAV_Room_2105 .

GHC:VAV_Room_2107Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2107Room ;
    brickframe:isFedBy GHC:VAV_Room_2107 .

GHC:VAV_Room_2108Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2108Room ;
    brickframe:isFedBy GHC:VAV_Room_2108 .

GHC:VAV_Room_2109Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2109Room ;
    brickframe:isFedBy GHC:VAV_Room_2109 .

GHC:VAV_Room_2110Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2110Room ;
    brickframe:isFedBy GHC:VAV_Room_2110 .

GHC:VAV_Room_2111Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_2111Room ;
    brickframe:isFedBy GHC:VAV_Room_2111 .

GHC:VAV_Room_3101_Cafe_-_East_WallZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_East_Wall .

GHC:VAV_Room_3101_Cafe_-_North_WallZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_North_Wall .

GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_Northwest_Wall .

GHC:VAV_Room_3101_Cafe_-_South_WallZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_South_Wall .

GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_Southwest_Wall .

GHC:VAV_Room_3201_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3201_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_3201_Project .

GHC:VAV_Room_3805_E.E.C.Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_3805_E.E.C.Room ;
    brickframe:isFedBy <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.> .

GHC:VAV_Room_4000_BridgeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4000_BridgeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4000_Bridge .

GHC:VAV_Room_4001_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4001_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4001_Office .

GHC:VAV_Room_4003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4003_Office .

GHC:VAV_Room_4005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4005_Office .

GHC:VAV_Room_4007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4007_Office .

GHC:VAV_Room_4101_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4101_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_4101_Classroom .

GHC:VAV_Room_4102_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4102_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_4102_Classroom .

GHC:VAV_Room_4103_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4103_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4103_Office .

GHC:VAV_Room_4105_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4105_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4105_Office .

GHC:VAV_Room_4107_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4107_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4107_Office .

GHC:VAV_Room_4109_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4109_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4109_Office .

GHC:VAV_Room_4111_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4111_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4111_Office .

GHC:VAV_Room_4113_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4113_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4113_Office .

GHC:VAV_Room_4115_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4115_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4115_Office .

GHC:VAV_Room_4117_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4117_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4117_Office .

GHC:VAV_Room_4122_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4122_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4122_Office .

GHC:VAV_Room_4124_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4124_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4124_Office .

GHC:VAV_Room_4126_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4126_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4126_Office .

GHC:VAV_Room_4201_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4201_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4201_Office .

GHC:VAV_Room_4203_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4203_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4203_Office .

GHC:VAV_Room_4205_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4205_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_4205_Office .

GHC:VAV_Room_4211_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4211_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_4211_Classroom .

GHC:VAV_Room_4214_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4214_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_4214_Storage .

GHC:VAV_Room_4215_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4215_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_4215_Classroom .

GHC:VAV_Room_4405Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4405Room ;
    brickframe:isFedBy GHC:VAV_Room_4405 .

GHC:VAV_Room_4411Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4411Room ;
    brickframe:isFedBy GHC:VAV_Room_4411 .

GHC:VAV_Room_4837Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_4837Room ;
    brickframe:isFedBy GHC:VAV_Room_4837 .

GHC:VAV_Room_5000_Study_Carrell_LobbyZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    brickframe:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby .

GHC:VAV_Room_5001_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5001_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5001_Office .

GHC:VAV_Room_5003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5003_Office .

GHC:VAV_Room_5005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5005_Office .

GHC:VAV_Room_5007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5007_Office .

GHC:VAV_Room_5009_KitchenetteZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5009_KitchenetteRoom ;
    brickframe:isFedBy GHC:VAV_Room_5009_Kitchenette .

GHC:VAV_Room_5011_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5011_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5011_Admin_Office .

GHC:VAV_Room_5013_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5013_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5013_Admin_Office .

GHC:VAV_Room_5101_WorkZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5101_WorkRoom ;
    brickframe:isFedBy GHC:VAV_Room_5101_Work .

GHC:VAV_Room_5103_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5103_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5103_Admin_Office .

GHC:VAV_Room_5105_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5105_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5105_Admin_Office .

GHC:VAV_Room_5107_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5107_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5107_Admin_Office .

GHC:VAV_Room_5109_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5109_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5109_Admin_Office .

GHC:VAV_Room_5111_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5111_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5111_Admin_Office .

GHC:VAV_Room_5113_Dean_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5113_Dean_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5113_Dean_Office .

GHC:VAV_Room_5117_ConferenceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5117_ConferenceRoom ;
    brickframe:isFedBy GHC:VAV_Room_5117_Conference .

GHC:VAV_Room_5119_Dean_SuiteZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5119_Dean_SuiteRoom ;
    brickframe:isFedBy GHC:VAV_Room_5119_Dean_Suite .

GHC:VAV_Room_5201_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5201_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_5201_Classroom .

GHC:VAV_Room_5202_ReceptionZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5202_ReceptionRoom ;
    brickframe:isFedBy GHC:VAV_Room_5202_Reception .

GHC:VAV_Room_5204_Reception_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5204_Reception_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5204_Reception_Office .

GHC:VAV_Room_5205_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5205_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_5205_Classroom .

GHC:VAV_Room_5206_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5206_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_5206_Office .

GHC:VAV_Room_5208_Conference_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5208_Conference_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_5208_Conference_Room .

GHC:VAV_Room_5209_Study_CarrellsZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5209_Study_CarrellsRoom ;
    brickframe:isFedBy GHC:VAV_Room_5209_Study_Carrells .

GHC:VAV_Room_5214_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5214_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_5214_Storage .

GHC:VAV_Room_5222_ClassroomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5222_ClassroomRoom ;
    brickframe:isFedBy GHC:VAV_Room_5222_Classroom .

GHC:VAV_Room_5401Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5401Room ;
    brickframe:isFedBy GHC:VAV_Room_5401 .

GHC:VAV_Room_5403Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5403Room ;
    brickframe:isFedBy GHC:VAV_Room_5403 .

GHC:VAV_Room_5404Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5404Room ;
    brickframe:isFedBy GHC:VAV_Room_5404 .

GHC:VAV_Room_5407Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5407Room ;
    brickframe:isFedBy GHC:VAV_Room_5407 .

GHC:VAV_Room_5409Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5409Room ;
    brickframe:isFedBy GHC:VAV_Room_5409 .

GHC:VAV_Room_5412Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5412Room ;
    brickframe:isFedBy GHC:VAV_Room_5412 .

GHC:VAV_Room_5413Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5413Room ;
    brickframe:isFedBy GHC:VAV_Room_5413 .

GHC:VAV_Room_5414Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5414Room ;
    brickframe:isFedBy GHC:VAV_Room_5414 .

GHC:VAV_Room_5415Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5415Room ;
    brickframe:isFedBy GHC:VAV_Room_5415 .

GHC:VAV_Room_5416_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_5416_Open_Project_Space .

GHC:VAV_Room_5417Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5417Room ;
    brickframe:isFedBy GHC:VAV_Room_5417 .

GHC:VAV_Room_5419Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5419Room ;
    brickframe:isFedBy GHC:VAV_Room_5419 .

GHC:VAV_Room_5501Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5501Room ;
    brickframe:isFedBy GHC:VAV_Room_5501 .

GHC:VAV_Room_5503Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5503Room ;
    brickframe:isFedBy GHC:VAV_Room_5503 .

GHC:VAV_Room_5505Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5505Room ;
    brickframe:isFedBy GHC:VAV_Room_5505 .

GHC:VAV_Room_5506_Open_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5506_Open_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_5506_Open_Project .

GHC:VAV_Room_5507Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5507Room ;
    brickframe:isFedBy GHC:VAV_Room_5507 .

GHC:VAV_Room_5508Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5508Room ;
    brickframe:isFedBy GHC:VAV_Room_5508 .

GHC:VAV_Room_5509Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5509Room ;
    brickframe:isFedBy GHC:VAV_Room_5509 .

GHC:VAV_Room_5511Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5511Room ;
    brickframe:isFedBy GHC:VAV_Room_5511 .

GHC:VAV_Room_5515Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5515Room ;
    brickframe:isFedBy GHC:VAV_Room_5515 .

GHC:VAV_Room_5516Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5516Room ;
    brickframe:isFedBy GHC:VAV_Room_5516 .

GHC:VAV_Room_5517Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5517Room ;
    brickframe:isFedBy GHC:VAV_Room_5517 .

GHC:VAV_Room_5519Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5519Room ;
    brickframe:isFedBy GHC:VAV_Room_5519 .

GHC:VAV_Room_5701Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5701Room ;
    brickframe:isFedBy GHC:VAV_Room_5701 .

GHC:VAV_Room_5703Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5703Room ;
    brickframe:isFedBy GHC:VAV_Room_5703 .

GHC:VAV_Room_5705Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5705Room ;
    brickframe:isFedBy GHC:VAV_Room_5705 .

GHC:VAV_Room_5707Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5707Room ;
    brickframe:isFedBy GHC:VAV_Room_5707 .

GHC:VAV_Room_5709Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5709Room ;
    brickframe:isFedBy GHC:VAV_Room_5709 .

GHC:VAV_Room_5711Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5711Room ;
    brickframe:isFedBy GHC:VAV_Room_5711 .

GHC:VAV_Room_5713Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5713Room ;
    brickframe:isFedBy GHC:VAV_Room_5713 .

GHC:VAV_Room_5715Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5715Room ;
    brickframe:isFedBy GHC:VAV_Room_5715 .

GHC:VAV_Room_5717Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5717Room ;
    brickframe:isFedBy GHC:VAV_Room_5717 .

GHC:VAV_Room_5719Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5719Room ;
    brickframe:isFedBy GHC:VAV_Room_5719 .

GHC:VAV_Room_5721Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5721Room ;
    brickframe:isFedBy GHC:VAV_Room_5721 .

GHC:VAV_Room_5723Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_5723Room ;
    brickframe:isFedBy GHC:VAV_Room_5723 .

GHC:VAV_Room_6001_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6001_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6001_Office .

GHC:VAV_Room_6002_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6002_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6002_Project_Room .

GHC:VAV_Room_6003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6003_Office .

GHC:VAV_Room_6004_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6004_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6004_Office .

GHC:VAV_Room_6005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6005_Office .

GHC:VAV_Room_6006_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6006_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6006_Office .

GHC:VAV_Room_6007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6007_Office .

GHC:VAV_Room_6008_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6008_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6008_Office .

GHC:VAV_Room_6009_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6009_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6009_Office .

GHC:VAV_Room_6010_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6010_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6010_Office .

GHC:VAV_Room_6011_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6011_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_6011_Storage .

GHC:VAV_Room_6012_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_6012_Open_Project_Space .

GHC:VAV_Room_6013_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6013_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6013_Office .

GHC:VAV_Room_6015_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6015_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6015_Office .

GHC:VAV_Room_6017_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6017_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6017_Office .

GHC:VAV_Room_6019_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6019_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6019_Office .

GHC:VAV_Room_6021_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6021_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6021_Office .

GHC:VAV_Room_6023_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6023_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6023_Office .

GHC:VAV_Room_6025_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6025_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6025_Office .

GHC:VAV_Room_6027_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6027_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6027_Office .

GHC:VAV_Room_6029_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6029_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6029_Office .

GHC:VAV_Room_6101E_Collaborative_CommonZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    brickframe:isFedBy GHC:VAV_Room_6101E_Collaborative_Common .

GHC:VAV_Room_6101W_Collaborative_CommonZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    brickframe:isFedBy GHC:VAV_Room_6101W_Collaborative_Common .

GHC:VAV_Room_6102_KitchenetteZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6102_KitchenetteRoom ;
    brickframe:isFedBy GHC:VAV_Room_6102_Kitchenette .

GHC:VAV_Room_6105_ReceptionZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6105_ReceptionRoom ;
    brickframe:isFedBy GHC:VAV_Room_6105_Reception .

GHC:VAV_Room_6107_Copy_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6107_Copy_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6107_Copy_Room .

GHC:VAV_Room_6109_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6109_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6109_Project_Room .

GHC:VAV_Room_6111_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6111_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6111_Project_Room .

GHC:VAV_Room_6113_T.D._OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6113_T.D._OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6113_T.D._Office .

GHC:VAV_Room_6115_Conference_MasterZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6115_Conference_MasterRoom ;
    brickframe:isFedBy GHC:VAV_Room_6115_Conference_Master .

GHC:VAV_Room_6115_Conference_SlaveZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6115_Conference_SlaveRoom ;
    brickframe:isFedBy GHC:VAV_Room_6115_Conference_Slave .

GHC:VAV_Room_6117_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6117_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_6117_Storage .

GHC:VAV_Room_6119_KitchenetteZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6119_KitchenetteRoom ;
    brickframe:isFedBy GHC:VAV_Room_6119_Kitchenette .

GHC:VAV_Room_6121_Conference_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6121_Conference_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6121_Conference_Room .

GHC:VAV_Room_6203_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6203_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6203_Office .

GHC:VAV_Room_6205_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6205_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6205_Office .

GHC:VAV_Room_6207_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6207_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6207_Office .

GHC:VAV_Room_6210_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_6210_Open_Project_Space .

GHC:VAV_Room_6211_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6211_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6211_Office .

GHC:VAV_Room_6213_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6213_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6213_Office .

GHC:VAV_Room_6214_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6214_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_6214_Storage .

GHC:VAV_Room_6215_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6215_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6215_Office .

GHC:VAV_Room_6217_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6217_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6217_Office .

GHC:VAV_Room_6219_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6219_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6219_Office .

GHC:VAV_Room_6220_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6220_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_6220_Project_Room .

GHC:VAV_Room_6221_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6221_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6221_Office .

GHC:VAV_Room_6223_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6223_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6223_Office .

GHC:VAV_Room_6225_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6225_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6225_Office .

GHC:VAV_Room_6227_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6227_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_6227_Office .

GHC:VAV_Room_6401Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6401Room ;
    brickframe:isFedBy GHC:VAV_Room_6401 .

GHC:VAV_Room_6403Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6403Room ;
    brickframe:isFedBy GHC:VAV_Room_6403 .

GHC:VAV_Room_6404Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6404Room ;
    brickframe:isFedBy GHC:VAV_Room_6404 .

GHC:VAV_Room_6405Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6405Room ;
    brickframe:isFedBy GHC:VAV_Room_6405 .

GHC:VAV_Room_6407Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6407Room ;
    brickframe:isFedBy GHC:VAV_Room_6407 .

GHC:VAV_Room_6409Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6409Room ;
    brickframe:isFedBy GHC:VAV_Room_6409 .

GHC:VAV_Room_6411Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6411Room ;
    brickframe:isFedBy GHC:VAV_Room_6411 .

GHC:VAV_Room_6413Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6413Room ;
    brickframe:isFedBy GHC:VAV_Room_6413 .

GHC:VAV_Room_6414Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6414Room ;
    brickframe:isFedBy GHC:VAV_Room_6414 .

GHC:VAV_Room_6415Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6415Room ;
    brickframe:isFedBy GHC:VAV_Room_6415 .

GHC:VAV_Room_6416Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6416Room ;
    brickframe:isFedBy GHC:VAV_Room_6416 .

GHC:VAV_Room_6417Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6417Room ;
    brickframe:isFedBy GHC:VAV_Room_6417 .

GHC:VAV_Room_6501Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6501Room ;
    brickframe:isFedBy GHC:VAV_Room_6501 .

GHC:VAV_Room_6503Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6503Room ;
    brickframe:isFedBy GHC:VAV_Room_6503 .

GHC:VAV_Room_6505Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6505Room ;
    brickframe:isFedBy GHC:VAV_Room_6505 .

GHC:VAV_Room_6507Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6507Room ;
    brickframe:isFedBy GHC:VAV_Room_6507 .

GHC:VAV_Room_6509Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6509Room ;
    brickframe:isFedBy GHC:VAV_Room_6509 .

GHC:VAV_Room_6511Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6511Room ;
    brickframe:isFedBy GHC:VAV_Room_6511 .

GHC:VAV_Room_6515Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6515Room ;
    brickframe:isFedBy GHC:VAV_Room_6515 .

GHC:VAV_Room_6603Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6603Room ;
    brickframe:isFedBy GHC:VAV_Room_6603 .

GHC:VAV_Room_6604Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6604Room ;
    brickframe:isFedBy GHC:VAV_Room_6604 .

GHC:VAV_Room_6605Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6605Room ;
    brickframe:isFedBy GHC:VAV_Room_6605 .

GHC:VAV_Room_6607Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6607Room ;
    brickframe:isFedBy GHC:VAV_Room_6607 .

GHC:VAV_Room_6701Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6701Room ;
    brickframe:isFedBy GHC:VAV_Room_6701 .

GHC:VAV_Room_6703Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6703Room ;
    brickframe:isFedBy GHC:VAV_Room_6703 .

GHC:VAV_Room_6705Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6705Room ;
    brickframe:isFedBy GHC:VAV_Room_6705 .

GHC:VAV_Room_6707Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6707Room ;
    brickframe:isFedBy GHC:VAV_Room_6707 .

GHC:VAV_Room_6709Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6709Room ;
    brickframe:isFedBy GHC:VAV_Room_6709 .

GHC:VAV_Room_6711Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6711Room ;
    brickframe:isFedBy GHC:VAV_Room_6711 .

GHC:VAV_Room_6713Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6713Room ;
    brickframe:isFedBy GHC:VAV_Room_6713 .

GHC:VAV_Room_6715Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6715Room ;
    brickframe:isFedBy GHC:VAV_Room_6715 .

GHC:VAV_Room_6717Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6717Room ;
    brickframe:isFedBy GHC:VAV_Room_6717 .

GHC:VAV_Room_6719Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6719Room ;
    brickframe:isFedBy GHC:VAV_Room_6719 .

GHC:VAV_Room_6830Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_6830Room ;
    brickframe:isFedBy GHC:VAV_Room_6830 .

GHC:VAV_Room_7001_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7001_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7001_Office .

GHC:VAV_Room_7002_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7002_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7002_Office .

GHC:VAV_Room_7003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7003_Office .

GHC:VAV_Room_7004_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7004_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7004_Office .

GHC:VAV_Room_7005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7005_Office .

GHC:VAV_Room_7006_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7006_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7006_Office .

GHC:VAV_Room_7007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7007_Office .

GHC:VAV_Room_7008_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7008_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7008_Office .

GHC:VAV_Room_7009_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7009_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7009_Office .

GHC:VAV_Room_7010_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7010_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7010_Office .

GHC:VAV_Room_7011_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7011_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7011_Project .

GHC:VAV_Room_7012_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7012_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_7012_Project_Space .

GHC:VAV_Room_7015_LobbyZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7015_LobbyRoom ;
    brickframe:isFedBy GHC:VAV_Room_7015_Lobby .

GHC:VAV_Room_7017_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7017_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7017_Admin_Office .

GHC:VAV_Room_7019_Dept_Head_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7019_Dept_Head_Office .

GHC:VAV_Room_7021_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7021_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7021_Admin_Office .

GHC:VAV_Room_7023_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7023_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7023_Admin_Office .

GHC:VAV_Room_7025_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7025_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7025_Admin_Office .

GHC:VAV_Room_7027_Admin_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7027_Admin_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7027_Admin_Office .

GHC:VAV_Room_7101_ConferenceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7101_ConferenceRoom ;
    brickframe:isFedBy GHC:VAV_Room_7101_Conference .

GHC:VAV_Room_7103_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7103_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7103_Project .

GHC:VAV_Room_7105_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7105_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7105_Office .

GHC:VAV_Room_7107E_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7107E_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7107E_Project .

GHC:VAV_Room_7107W__ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7107W__ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7107W__Project .

GHC:VAV_Room_7108_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7108_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7108_Office .

GHC:VAV_Room_7110_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7110_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7110_Office .

GHC:VAV_Room_7111_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7111_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7111_Office .

GHC:VAV_Room_7112_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7112_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7112_Office .

GHC:VAV_Room_7113_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7113_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7113_Office .

GHC:VAV_Room_7114_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7114_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7114_Project .

GHC:VAV_Room_7115_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7115_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7115_Office .

GHC:VAV_Room_7117_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7117_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7117_Office .

GHC:VAV_Room_7119_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7119_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7119_Office .

GHC:VAV_Room_7121_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7121_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7121_Office .

GHC:VAV_Room_7122_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7122_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_7122_Storage .

GHC:VAV_Room_7123_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7123_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7123_Office .

GHC:VAV_Room_7125_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7125_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7125_Office .

GHC:VAV_Room_7127_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7127_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7127_Office .

GHC:VAV_Room_7129_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7129_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7129_Office .

GHC:VAV_Room_7200_Future_UseZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7200_Future_UseRoom ;
    brickframe:isFedBy GHC:VAV_Room_7200_Future_Use .

GHC:VAV_Room_7203_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7203_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7203_Office .

GHC:VAV_Room_7205_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7205_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7205_Office .

GHC:VAV_Room_7207_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7207_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7207_Office .

GHC:VAV_Room_7208_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7208_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7208_Project .

GHC:VAV_Room_7211_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7211_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7211_Office .

GHC:VAV_Room_7213_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7213_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7213_Office .

GHC:VAV_Room_7215_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7215_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7215_Office .

GHC:VAV_Room_7217_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7217_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7217_Office .

GHC:VAV_Room_7218_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7218_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_7218_Storage .

GHC:VAV_Room_7219_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7219_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7219_Office .

GHC:VAV_Room_7221_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7221_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7221_Office .

GHC:VAV_Room_7223_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7223_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7223_Office .

GHC:VAV_Room_7224_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7224_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_7224_Project .

GHC:VAV_Room_7225_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7225_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7225_Office .

GHC:VAV_Room_7227_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7227_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_7227_Office .

GHC:VAV_Room_7300_ReceptionZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7300_ReceptionRoom ;
    brickframe:isFedBy GHC:VAV_Room_7300_Reception .

GHC:VAV_Room_7401Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7401Room ;
    brickframe:isFedBy GHC:VAV_Room_7401 .

GHC:VAV_Room_7403Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7403Room ;
    brickframe:isFedBy GHC:VAV_Room_7403 .

GHC:VAV_Room_7404Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7404Room ;
    brickframe:isFedBy GHC:VAV_Room_7404 .

GHC:VAV_Room_7405Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7405Room ;
    brickframe:isFedBy GHC:VAV_Room_7405 .

GHC:VAV_Room_7409Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7409Room ;
    brickframe:isFedBy GHC:VAV_Room_7409 .

GHC:VAV_Room_7413Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7413Room ;
    brickframe:isFedBy GHC:VAV_Room_7413 .

GHC:VAV_Room_7414Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7414Room ;
    brickframe:isFedBy GHC:VAV_Room_7414 .

GHC:VAV_Room_7415Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7415Room ;
    brickframe:isFedBy GHC:VAV_Room_7415 .

GHC:VAV_Room_7416Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7416Room ;
    brickframe:isFedBy GHC:VAV_Room_7416 .

GHC:VAV_Room_7501Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7501Room ;
    brickframe:isFedBy GHC:VAV_Room_7501 .

GHC:VAV_Room_7503Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7503Room ;
    brickframe:isFedBy GHC:VAV_Room_7503 .

GHC:VAV_Room_7505Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7505Room ;
    brickframe:isFedBy GHC:VAV_Room_7505 .

GHC:VAV_Room_7507Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7507Room ;
    brickframe:isFedBy GHC:VAV_Room_7507 .

GHC:VAV_Room_7509Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7509Room ;
    brickframe:isFedBy GHC:VAV_Room_7509 .

GHC:VAV_Room_7511Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7511Room ;
    brickframe:isFedBy GHC:VAV_Room_7511 .

GHC:VAV_Room_7515Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7515Room ;
    brickframe:isFedBy GHC:VAV_Room_7515 .

GHC:VAV_Room_7517Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7517Room ;
    brickframe:isFedBy GHC:VAV_Room_7517 .

GHC:VAV_Room_7601Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7601Room ;
    brickframe:isFedBy GHC:VAV_Room_7601 .

GHC:VAV_Room_7607Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7607Room ;
    brickframe:isFedBy GHC:VAV_Room_7607 .

GHC:VAV_Room_7609Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7609Room ;
    brickframe:isFedBy GHC:VAV_Room_7609 .

GHC:VAV_Room_7701Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7701Room ;
    brickframe:isFedBy GHC:VAV_Room_7701 .

GHC:VAV_Room_7703Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7703Room ;
    brickframe:isFedBy GHC:VAV_Room_7703 .

GHC:VAV_Room_7705Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7705Room ;
    brickframe:isFedBy GHC:VAV_Room_7705 .

GHC:VAV_Room_7707Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7707Room ;
    brickframe:isFedBy GHC:VAV_Room_7707 .

GHC:VAV_Room_7709Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7709Room ;
    brickframe:isFedBy GHC:VAV_Room_7709 .

GHC:VAV_Room_7711Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7711Room ;
    brickframe:isFedBy GHC:VAV_Room_7711 .

GHC:VAV_Room_7713Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7713Room ;
    brickframe:isFedBy GHC:VAV_Room_7713 .

GHC:VAV_Room_7715Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7715Room ;
    brickframe:isFedBy GHC:VAV_Room_7715 .

GHC:VAV_Room_7717Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7717Room ;
    brickframe:isFedBy GHC:VAV_Room_7717 .

GHC:VAV_Room_7719Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7719Room ;
    brickframe:isFedBy GHC:VAV_Room_7719 .

GHC:VAV_Room_7723Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_7723Room ;
    brickframe:isFedBy GHC:VAV_Room_7723 .

GHC:VAV_Room_8001_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8001_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8001_Office .

GHC:VAV_Room_8002_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8002_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8002_Office .

GHC:VAV_Room_8003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8003_Office .

GHC:VAV_Room_8005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8005_Office .

GHC:VAV_Room_8006_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8006_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8006_Office .

GHC:VAV_Room_8007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8007_Office .

GHC:VAV_Room_8008_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8008_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8008_Office .

GHC:VAV_Room_8009_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8009_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8009_Office .

GHC:VAV_Room_8010_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8010_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8010_Office .

GHC:VAV_Room_8011_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8011_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8011_Office .

GHC:VAV_Room_8013_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8013_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8013_Office .

GHC:VAV_Room_8014_Open_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8014_Open_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8014_Open_Project .

GHC:VAV_Room_8015_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8015_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8015_Office .

GHC:VAV_Room_8017_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8017_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8017_Office .

GHC:VAV_Room_8018_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8018_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8018_Project .

GHC:VAV_Room_8019_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8019_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8019_Office .

GHC:VAV_Room_8021_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8021_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8021_Office .

GHC:VAV_Room_8023_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8023_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8023_Office .

GHC:VAV_Room_8025_Open_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8025_Open_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8025_Open_Project .

GHC:VAV_Room_8101_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8101_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8101_Office .

GHC:VAV_Room_8102_ConferenceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8102_ConferenceRoom ;
    brickframe:isFedBy GHC:VAV_Room_8102_Conference .

GHC:VAV_Room_8103_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8103_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8103_Office .

GHC:VAV_Room_8105_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8105_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8105_Office .

GHC:VAV_Room_8106_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8106_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8106_Office .

GHC:VAV_Room_8107_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8107_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8107_Office .

GHC:VAV_Room_8108_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8108_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8108_Office .

GHC:VAV_Room_8109_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8109_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8109_Office .

GHC:VAV_Room_8110_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8110_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8110_Office .

GHC:VAV_Room_8111_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8111_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8111_Office .

GHC:VAV_Room_8112_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8112_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8112_Office .

GHC:VAV_Room_8113_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8113_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8113_Office .

GHC:VAV_Room_8114_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8114_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8114_Office .

GHC:VAV_Room_8115_ConferenceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8115_ConferenceRoom ;
    brickframe:isFedBy GHC:VAV_Room_8115_Conference .

GHC:VAV_Room_8116_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8116_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8116_Office .

GHC:VAV_Room_8118_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8118_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8118_Office .

GHC:VAV_Room_8120_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8120_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8120_Office .

GHC:VAV_Room_8122_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8122_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8122_Office .

GHC:VAV_Room_8123_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8123_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8123_Office .

GHC:VAV_Room_8125_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8125_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8125_Office .

GHC:VAV_Room_8127_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8127_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8127_Office .

GHC:VAV_Room_8129_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8129_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8129_Office .

GHC:VAV_Room_8133_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8133_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8133_Office .

GHC:VAV_Room_8200_Future_UseZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8200_Future_UseRoom ;
    brickframe:isFedBy GHC:VAV_Room_8200_Future_Use .

GHC:VAV_Room_8200_Open_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8200_Open_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8200_Open_Project .

GHC:VAV_Room_8203_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8203_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8203_Office .

GHC:VAV_Room_8205_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8205_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8205_Office .

GHC:VAV_Room_8206_Copy_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8206_Copy_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_8206_Copy_Room .

GHC:VAV_Room_8207_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8207_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8207_Office .

GHC:VAV_Room_8208_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8208_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8208_Project .

GHC:VAV_Room_8211_Office_MasterZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8211_Office_MasterRoom ;
    brickframe:isFedBy GHC:VAV_Room_8211_Office_Master .

GHC:VAV_Room_8211_Office_SlaveZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8211_Office_SlaveRoom ;
    brickframe:isFedBy GHC:VAV_Room_8211_Office_Slave .

GHC:VAV_Room_8214_Nursing_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8214_Nursing_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_8214_Nursing_Room .

GHC:VAV_Room_8215_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8215_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8215_Office .

GHC:VAV_Room_8217_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8217_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8217_Office .

GHC:VAV_Room_8218_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8218_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_8218_Storage .

GHC:VAV_Room_8219_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8219_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8219_Office .

GHC:VAV_Room_8221_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8221_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8221_Office .

GHC:VAV_Room_8223_Office_MasterZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8223_Office_MasterRoom ;
    brickframe:isFedBy GHC:VAV_Room_8223_Office_Master .

GHC:VAV_Room_8225_Office_SlaveZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8225_Office_SlaveRoom ;
    brickframe:isFedBy GHC:VAV_Room_8225_Office_Slave .

GHC:VAV_Room_8227_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8227_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8227_Office .

GHC:VAV_Room_8228_ProjectZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8228_ProjectRoom ;
    brickframe:isFedBy GHC:VAV_Room_8228_Project .

GHC:VAV_Room_8229_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8229_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8229_Office .

GHC:VAV_Room_8231_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_8231_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_8231_Office .

GHC:VAV_Room_9001_Reading_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9001_Reading_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9001_Reading_Room .

GHC:VAV_Room_9002_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9002_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9002_Office .

GHC:VAV_Room_9003_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9003_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9003_Office .

GHC:VAV_Room_9004_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9004_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9004_Office .

GHC:VAV_Room_9005_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9005_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9005_Office .

GHC:VAV_Room_9006_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9006_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9006_Office .

GHC:VAV_Room_9007_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9007_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9007_Office .

GHC:VAV_Room_9008_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9008_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9008_Office .

GHC:VAV_Room_9009_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9009_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9009_Office .

GHC:VAV_Room_9011_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9011_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9011_Office .

GHC:VAV_Room_9012_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_9012_Open_Project_Space .

GHC:VAV_Room_9013_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9013_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9013_Office .

GHC:VAV_Room_9015_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9015_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9015_Office .

GHC:VAV_Room_9017_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9017_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9017_Office .

GHC:VAV_Room_9019_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9019_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9019_Office .

GHC:VAV_Room_9021_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9021_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9021_Office .

GHC:VAV_Room_9022_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9022_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9022_Project_Room .

GHC:VAV_Room_9023_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9023_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9023_Office .

GHC:VAV_Room_9025_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_9025_Open_Project_Space .

GHC:VAV_Room_9101_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9101_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9101_Office .

GHC:VAV_Room_9103_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9103_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9103_Office .

GHC:VAV_Room_9105_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9105_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9105_Office .

GHC:VAV_Room_9106_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9106_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9106_Office .

GHC:VAV_Room_9107_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9107_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9107_Office .

GHC:VAV_Room_9108_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9108_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9108_Office .

GHC:VAV_Room_9109_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9109_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9109_Office .

GHC:VAV_Room_9110_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9110_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9110_Office .

GHC:VAV_Room_9111_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9111_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9111_Office .

GHC:VAV_Room_9112_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9112_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9112_Office .

GHC:VAV_Room_9113_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9113_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9113_Office .

GHC:VAV_Room_9114_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9114_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9114_Office .

GHC:VAV_Room_9115_Conference_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9115_Conference_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9115_Conference_Room .

GHC:VAV_Room_9116Zone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9116Room ;
    brickframe:isFedBy GHC:VAV_Room_9116 .

GHC:VAV_Room_9118_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9118_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9118_Office .

GHC:VAV_Room_9120_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9120_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9120_Office .

GHC:VAV_Room_9123_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9123_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9123_Office .

GHC:VAV_Room_9125_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9125_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9125_Office .

GHC:VAV_Room_9126_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9126_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9126_Project_Room .

GHC:VAV_Room_9127_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9127_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9127_Office .

GHC:VAV_Room_9129_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9129_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9129_Office .

GHC:VAV_Room_9200_Future_UseZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9200_Future_UseRoom ;
    brickframe:isFedBy GHC:VAV_Room_9200_Future_Use .

GHC:VAV_Room_9203_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9203_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9203_Office .

GHC:VAV_Room_9205_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9205_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9205_Office .

GHC:VAV_Room_9206_Copy_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9206_Copy_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9206_Copy_Room .

GHC:VAV_Room_9207_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9207_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9207_Office .

GHC:VAV_Room_9208_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9208_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9208_Project_Room .

GHC:VAV_Room_9210_Open_Project_SpaceZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    brickframe:isFedBy GHC:VAV_Room_9210_Open_Project_Space .

GHC:VAV_Room_9211_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9211_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9211_Office .

GHC:VAV_Room_9213_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9213_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9213_Office .

GHC:VAV_Room_9214_StorageZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9214_StorageRoom ;
    brickframe:isFedBy GHC:VAV_Room_9214_Storage .

GHC:VAV_Room_9215_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9215_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9215_Office .

GHC:VAV_Room_9217_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9217_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9217_Office .

GHC:VAV_Room_9219_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9219_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9219_Office .

GHC:VAV_Room_9221_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9221_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9221_Office .

GHC:VAV_Room_9223_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9223_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9223_Office .

GHC:VAV_Room_9225_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9225_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9225_Office .

GHC:VAV_Room_9227_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9227_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9227_Office .

GHC:VAV_Room_9229_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9229_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9229_Office .

GHC:VAV_Room_9230_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9230_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9230_Project_Room .

GHC:VAV_Room_9231_OfficeZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9231_OfficeRoom ;
    brickframe:isFedBy GHC:VAV_Room_9231_Office .

GHC:VAV_Room_9232_Project_RoomZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9232_Project_RoomRoom ;
    brickframe:isFedBy GHC:VAV_Room_9232_Project_Room .

GHC:VAV_Room_9233_Future_UseZone a owl:NamedIndividual,
        brick:HVAC_Zone ;
    brickframe:hasPoint GHC:VAV_Room_9233_Future_UseRoom ;
    brickframe:isFedBy GHC:VAV_Room_9233_Future_Use .

GHC:DOMESTIC_WATER_MONITORING a owl:NamedIndividual,
        brick:Meter ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_YTD> .

GHC:DOMESTIC_WATER_MONITORINGRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/DOMESTIC_WATER_MONITORING/Usage_YTD> .

GHC:IRRIGATION_WATER_MONITORING a owl:NamedIndividual,
        brick:Meter ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_YTD> .

GHC:IRRIGATION_WATER_MONITORINGRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/IRRIGATION_WATER_MONITORING/Usage_YTD> .

GHC:Liebert_DC-2_kWh_Monitoring a owl:NamedIndividual,
        brick:Meter ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_YTD> .

GHC:Liebert_DC-2_kWh_MonitoringRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_MTD>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_Today>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Liebert_DC-2_kWh_Monitoring/Usage_YTD> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/3309_BEF_CRAC-4/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4>,
        <http://cmu.edu/building/ontology/ghc#3309_BEF_CRAC-4Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/7126_Machine_Room_CRAC-8/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8>,
        <http://cmu.edu/building/ontology/ghc#7126_Machine_Room_CRAC-8Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/8126_Machine_Room_CRAC-9/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9>,
        <http://cmu.edu/building/ontology/ghc#8126_Machine_Room_CRAC-9Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-1/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn GHC:Data_Center_CRAC-1Room ;
    brickframe:isPointOf GHC:Data_Center_CRAC-1,
        GHC:Data_Center_CRAC-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-2/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn GHC:Data_Center_CRAC-2Room ;
    brickframe:isPointOf GHC:Data_Center_CRAC-2,
        GHC:Data_Center_CRAC-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Data_Center_CRAC-3/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn GHC:Data_Center_CRAC-3Room ;
    brickframe:isPointOf GHC:Data_Center_CRAC-3,
        GHC:Data_Center_CRAC-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-1/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-1Room ;
    brickframe:isPointOf GHC:FCU-1,
        GHC:FCU-1Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-10/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-10Room ;
    brickframe:isPointOf GHC:FCU-10,
        GHC:FCU-10Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-12_Telecom_Room/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-12_Telecom_RoomRoom ;
    brickframe:isPointOf GHC:FCU-12_Telecom_Room,
        GHC:FCU-12_Telecom_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-14/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-14Room ;
    brickframe:isPointOf GHC:FCU-14,
        GHC:FCU-14Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-15/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-15Room ;
    brickframe:isPointOf GHC:FCU-15,
        GHC:FCU-15Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-16/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-16Room ;
    brickframe:isPointOf GHC:FCU-16,
        GHC:FCU-16Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-17/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-17Room ;
    brickframe:isPointOf GHC:FCU-17,
        GHC:FCU-17Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18a/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-18aRoom ;
    brickframe:isPointOf GHC:FCU-18a,
        GHC:FCU-18aRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-18b/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-18bRoom ;
    brickframe:isPointOf GHC:FCU-18b,
        GHC:FCU-18bRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-19/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-19Room ;
    brickframe:isPointOf GHC:FCU-19,
        GHC:FCU-19Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-2/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-2Room ;
    brickframe:isPointOf GHC:FCU-2,
        GHC:FCU-2Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-6/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-6Room ;
    brickframe:isPointOf GHC:FCU-6,
        GHC:FCU-6Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-7/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-7Room ;
    brickframe:isPointOf GHC:FCU-7,
        GHC:FCU-7Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FCU-8/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-8Room ;
    brickframe:isPointOf GHC:FCU-8,
        GHC:FCU-8Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:FSB-1__Room_4307_ClassroomRoom ;
    brickframe:isPointOf GHC:FSB-1__Room_4307_Classroom,
        GHC:FSB-1__Room_4307_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:FSB-2_Room_4303_ClassroomRoom ;
    brickframe:isPointOf GHC:FSB-2_Room_4303_Classroom,
        GHC:FSB-2_Room_4303_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:FSB-3_Room_4301_ClassroomRoom ;
    brickframe:isPointOf GHC:FSB-3_Room_4301_Classroom,
        GHC:FSB-3_Room_4301_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:Room_3000_Classroom_VAVRoom ;
    brickframe:isPointOf GHC:Room_3000_Classroom_VAV,
        GHC:Room_3000_Classroom_VAVRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3301_FCU-3/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:Room_3301_FCU-3Room ;
    brickframe:isPointOf GHC:Room_3301_FCU-3,
        GHC:Room_3301_FCU-3Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_3200/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_3200Room ;
    brickframe:isPointOf GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_3200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_North/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_4100_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4100_Northwest/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_4100_NorthwestRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4100_NorthwestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_North/Heat_Request> a owl:NamedIndividual,
        brick:Heating_Command ;
    brickframe:isLocatedIn GHC:VAV_Corridor_4300_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_4300_SouthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_4300_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4801/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_4801Room ;
    brickframe:isPointOf GHC:VAV_Corridor_4801,
        GHC:VAV_Corridor_4801Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5100/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_5100Room ;
    brickframe:isPointOf GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_Central/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_5200_CentralRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5200_South/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_5200_SouthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_5200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_5300_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_West/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_5300_WestRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_5300_West,
        GHC:VAV_Corridor_5300_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6100/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_6100Room ;
    brickframe:isPointOf GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6100Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6200/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_6200Room ;
    brickframe:isPointOf GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_6200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_6300_to_HillmanRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_6300_to_HillmanRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_North/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_7200_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_7200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_South/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_7200_SouthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_7300Room ;
    brickframe:isPointOf GHC:VAV_Corridor_7300,
        GHC:VAV_Corridor_7300Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_Central/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_8100_CentralRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_CentralRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8100_West/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_8100_WestRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8200/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_8200Room ;
    brickframe:isPointOf GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_8200Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_8800/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_8800Room ;
    brickframe:isPointOf GHC:VAV_Corridor_8800,
        GHC:VAV_Corridor_8800Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_North/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_9100_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9100_West/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_9100_WestRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9100_WestRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_9200_NorthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_NorthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corridor_9200_SouthRoom ;
    brickframe:isPointOf GHC:VAV_Corridor_9200_South,
        GHC:VAV_Corridor_9200_SouthRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room2101/Discharge_Temp> a owl:NamedIndividual,
        brick:Discharge_Air_Temperature_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room2101Room ;
    brickframe:isPointOf GHC:VAV_Room2101,
        GHC:VAV_Room2101Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1102/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_1102Room ;
    brickframe:isPointOf GHC:VAV_Room_1102,
        GHC:VAV_Room_1102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_1106/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_1106Room ;
    brickframe:isPointOf GHC:VAV_Room_1106,
        GHC:VAV_Room_1106Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2102/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2102Room ;
    brickframe:isPointOf GHC:VAV_Room_2102,
        GHC:VAV_Room_2102Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2105/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2105Room ;
    brickframe:isPointOf GHC:VAV_Room_2105,
        GHC:VAV_Room_2105Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2107/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2107Room ;
    brickframe:isPointOf GHC:VAV_Room_2107,
        GHC:VAV_Room_2107Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2108/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2108Room ;
    brickframe:isPointOf GHC:VAV_Room_2108,
        GHC:VAV_Room_2108Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2109/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2109Room ;
    brickframe:isPointOf GHC:VAV_Room_2109,
        GHC:VAV_Room_2109Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2110Room ;
    brickframe:isPointOf GHC:VAV_Room_2110,
        GHC:VAV_Room_2110Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2111/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_2111Room ;
    brickframe:isPointOf GHC:VAV_Room_2111,
        GHC:VAV_Room_2111Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_East_Wall/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3101_Cafe_-_East_WallRoom ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_East_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3201_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_3201_Project,
        GHC:VAV_Room_3201_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_3805_E.E.C.Room ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_3805_E.E.C.Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4000_BridgeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4000_BridgeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4001_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4101_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4101_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4102_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4102_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4103_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4105_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4107_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4109_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4111_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4113_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4115_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4117_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4122_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4124_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4124_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4126_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4126_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4201_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4201_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4203_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4205_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4211_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4211_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4214_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_4214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4215_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_4215_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5000_Study_Carrell_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5001_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5009_KitchenetteRoom ;
    brickframe:isPointOf GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5009_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5011_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5011_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5013_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5013_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5101_WorkRoom ;
    brickframe:isPointOf GHC:VAV_Room_5101_Work,
        GHC:VAV_Room_5101_WorkRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5103_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5103_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5105_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5105_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5107_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5107_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5109_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5109_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5111_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5111_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5113_Dean_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5113_Dean_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5117_ConferenceRoom ;
    brickframe:isPointOf GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5117_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5119_Dean_SuiteRoom ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_Suite,
        GHC:VAV_Room_5119_Dean_SuiteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5201_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_5201_Classroom,
        GHC:VAV_Room_5201_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5202_ReceptionRoom ;
    brickframe:isPointOf GHC:VAV_Room_5202_Reception,
        GHC:VAV_Room_5202_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5204_Reception_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_Office,
        GHC:VAV_Room_5204_Reception_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5205_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_5205_Classroom,
        GHC:VAV_Room_5205_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5206_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_5206_Office,
        GHC:VAV_Room_5206_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5208_Conference_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5208_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5209_Study_CarrellsRoom ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5209_Study_CarrellsRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5214_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_5214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5222_ClassroomRoom ;
    brickframe:isPointOf GHC:VAV_Room_5222_Classroom,
        GHC:VAV_Room_5222_ClassroomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6001_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6002_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6002_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6004_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6006_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6008_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6009_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6010_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6011_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6011_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6013_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6015_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6017_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6019_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6021_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6023_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6025_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6025_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6027_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6027_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6029_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6029_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101E_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_CommonRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6102_KitchenetteRoom ;
    brickframe:isPointOf GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6102_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6105_ReceptionRoom ;
    brickframe:isPointOf GHC:VAV_Room_6105_Reception,
        GHC:VAV_Room_6105_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6107_Copy_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6107_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6109_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6109_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6111_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6111_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6113_T.D._OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_6113_T.D._OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6115_Conference_MasterRoom ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Slave/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6115_Conference_SlaveRoom ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6115_Conference_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6117_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6117_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6119_KitchenetteRoom ;
    brickframe:isPointOf GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6119_KitchenetteRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6121_Conference_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_Room,
        GHC:VAV_Room_6121_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6203_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6205_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6207_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_6207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6211_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6213_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6214_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6215_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6217_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6219_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6220_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6220_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6221_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6223_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6225_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6227_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_6227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7001_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7002_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7004_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7006_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7008_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7009_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7010_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7011_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7011_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7012_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7012_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7015_Lobby/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7015_LobbyRoom ;
    brickframe:isPointOf GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7015_LobbyRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7017_Admin_Office/Schedule> a owl:NamedIndividual,
        brick:Schedule_Setpoint ;
    brickframe:isLocatedIn GHC:VAV_Room_7017_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7017_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7019_Dept_Head_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7019_Dept_Head_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7019_Dept_Head_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7021_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7021_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7023_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7023_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7025_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7025_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7027_Admin_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_7027_Admin_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7101_ConferenceRoom ;
    brickframe:isPointOf GHC:VAV_Room_7101_Conference,
        GHC:VAV_Room_7101_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7103_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7103_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7105_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7107E_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107E_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7107W__ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7107W__ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7108_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7110_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7111_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7112_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7113_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7114_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7114_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7115_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7115_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7117_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7117_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7119_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7119_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7121_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7121_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7122_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7122_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7123_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7125_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7127_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7129_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7200_Future_UseRoom ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7203_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7205_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7207_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7208_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7211_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7213_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7215_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7217_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7218_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7219_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7221_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7223_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7224_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7224_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7225_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7227_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_7227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8001_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8001_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8002_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8005_Office/Cool_Request> a owl:NamedIndividual,
        brick:Cooling_Command ;
    brickframe:isLocatedIn GHC:VAV_Room_8005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8006_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8008_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8009_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8010_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8010_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8011_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8013_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8014_Open_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8014_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8015_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8017_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8018_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8018_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8019_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8021_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8023_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8025_Open_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8025_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8101_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8102_ConferenceRoom ;
    brickframe:isPointOf GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8102_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8103_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8105_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8106_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8107_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8108_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8109_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8110_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8111_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8112_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8113_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8114_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8115_ConferenceRoom ;
    brickframe:isPointOf GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8115_ConferenceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8116_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8116_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8118_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8120_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8122_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8122_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8123_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8125_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8127_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8129_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8133_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8133_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8200_Future_UseRoom ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8200_Open_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8200_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8203_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8205_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8206_Copy_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8207_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8208_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8208_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8211_Office_MasterRoom ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Slave/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8211_Office_SlaveRoom ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8211_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8214_Nursing_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8214_Nursing_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8215_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8217_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8218_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8218_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8219_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8221_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8223_Office_MasterRoom ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8223_Office_MasterRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8225_Office_Slave/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8225_Office_SlaveRoom ;
    brickframe:isPointOf GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_8225_Office_SlaveRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8227_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8228_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8228_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8229_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_8231_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_8231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9001_Reading_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9001_Reading_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9002_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9002_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9003_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9003_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9004_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9004_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9005_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9005_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9006_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9006_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9007_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9007_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9008_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9008_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9009_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9009_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9011_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9011_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9012_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9013_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9013_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9015_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9015_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9017_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9017_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9019_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9019_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9021_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9021_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9022_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9022_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9023_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9023_Office,
        GHC:VAV_Room_9023_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9025_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9101_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9101_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9103_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9103_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9105_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9105_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9106_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9106_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9107_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9107_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9108_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9108_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9109_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9109_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9110_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9110_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9111_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9111_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9112_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9112_Office,
        GHC:VAV_Room_9112_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9113_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9113_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9114_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9114_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9115_Conference_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9115_Conference_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9115_Conference_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Request> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Command ;
    brickframe:isLocatedIn GHC:VAV_Room_9116Room ;
    brickframe:isPointOf GHC:VAV_Room_9116,
        GHC:VAV_Room_9116Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9118_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9118_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9120_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9120_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9123_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9123_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9125_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9125_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9126_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9126_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9127_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9127_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9129_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9129_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9200_Future_UseRoom ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9200_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9203_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9203_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9205_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9205_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9206_Copy_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9206_Copy_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9207_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9207_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9208_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9208_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9210_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9211_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9211_Office,
        GHC:VAV_Room_9211_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9213_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9213_Office,
        GHC:VAV_Room_9213_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9214_StorageRoom ;
    brickframe:isPointOf GHC:VAV_Room_9214_Storage,
        GHC:VAV_Room_9214_StorageRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9215_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9215_Office,
        GHC:VAV_Room_9215_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9217_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9217_Office,
        GHC:VAV_Room_9217_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9219_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9219_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9221_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9221_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9223_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9223_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9225_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9225_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9227_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9227_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9229_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9229_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9230_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9230_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9231_OfficeRoom ;
    brickframe:isPointOf GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9231_OfficeRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9232_Project_RoomRoom ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9232_Project_RoomRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_9233_Future_UseRoom ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_Use,
        GHC:VAV_Room_9233_Future_UseRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/5708_Machine_Room_CRAC-5/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5>,
        <http://cmu.edu/building/ontology/ghc#5708_Machine_Room_CRAC-5Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/7708_Machine_Room_CRAC-7/%_Capacity> a owl:NamedIndividual,
        brick:Capacity_Sensor ;
    brickframe:isLocatedIn <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> ;
    brickframe:isPointOf <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7>,
        <http://cmu.edu/building/ontology/ghc#7708_Machine_Room_CRAC-7Room> .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-11/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-11Room ;
    brickframe:isPointOf GHC:FCU-11,
        GHC:FCU-11Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-13/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-13Room ;
    brickframe:isPointOf GHC:FCU-13,
        GHC:FCU-13Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-4/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-4Room ;
    brickframe:isPointOf GHC:FCU-4,
        GHC:FCU-4Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-5/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-5Room ;
    brickframe:isPointOf GHC:FCU-5,
        GHC:FCU-5Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/FCU-9/Fan_Start> a owl:NamedIndividual,
        brick:Supply_Fan_Start_Stop_Command ;
    brickframe:isLocatedIn GHC:FCU-9Room ;
    brickframe:isPointOf GHC:FCU-9,
        GHC:FCU-9Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Corr_5700_EastRoom ;
    brickframe:isPointOf GHC:VAV_Corr_5700_East,
        GHC:VAV_Corr_5700_EastRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room5405Room ;
    brickframe:isPointOf GHC:VAV_Room5405,
        GHC:VAV_Room5405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room5411Room ;
    brickframe:isPointOf GHC:VAV_Room5411,
        GHC:VAV_Room5411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room5510Room ;
    brickframe:isPointOf GHC:VAV_Room5510,
        GHC:VAV_Room5510Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room5513Room ;
    brickframe:isPointOf GHC:VAV_Room5513,
        GHC:VAV_Room5513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room6412Room ;
    brickframe:isPointOf GHC:VAV_Room6412,
        GHC:VAV_Room6412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room6513Room ;
    brickframe:isPointOf GHC:VAV_Room6513,
        GHC:VAV_Room6513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room6601Room ;
    brickframe:isPointOf GHC:VAV_Room6601,
        GHC:VAV_Room6601Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room6609Room ;
    brickframe:isPointOf GHC:VAV_Room6609,
        GHC:VAV_Room6609Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7407Room ;
    brickframe:isPointOf GHC:VAV_Room7407,
        GHC:VAV_Room7407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7411Room ;
    brickframe:isPointOf GHC:VAV_Room7411,
        GHC:VAV_Room7411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7412Room ;
    brickframe:isPointOf GHC:VAV_Room7412,
        GHC:VAV_Room7412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7513Room ;
    brickframe:isPointOf GHC:VAV_Room7513,
        GHC:VAV_Room7513Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7603Room ;
    brickframe:isPointOf GHC:VAV_Room7603,
        GHC:VAV_Room7603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7605Room ;
    brickframe:isPointOf GHC:VAV_Room7605,
        GHC:VAV_Room7605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room7721Room ;
    brickframe:isPointOf GHC:VAV_Room7721,
        GHC:VAV_Room7721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4405Room ;
    brickframe:isPointOf GHC:VAV_Room_4405,
        GHC:VAV_Room_4405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4411Room ;
    brickframe:isPointOf GHC:VAV_Room_4411,
        GHC:VAV_Room_4411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4837/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_4837Room ;
    brickframe:isPointOf GHC:VAV_Room_4837,
        GHC:VAV_Room_4837Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5401/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5401Room ;
    brickframe:isPointOf GHC:VAV_Room_5401,
        GHC:VAV_Room_5401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5403Room ;
    brickframe:isPointOf GHC:VAV_Room_5403,
        GHC:VAV_Room_5403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5404Room ;
    brickframe:isPointOf GHC:VAV_Room_5404,
        GHC:VAV_Room_5404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5407Room ;
    brickframe:isPointOf GHC:VAV_Room_5407,
        GHC:VAV_Room_5407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5409Room ;
    brickframe:isPointOf GHC:VAV_Room_5409,
        GHC:VAV_Room_5409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5412Room ;
    brickframe:isPointOf GHC:VAV_Room_5412,
        GHC:VAV_Room_5412Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5413Room ;
    brickframe:isPointOf GHC:VAV_Room_5413,
        GHC:VAV_Room_5413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5414Room ;
    brickframe:isPointOf GHC:VAV_Room_5414,
        GHC:VAV_Room_5414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5415Room ;
    brickframe:isPointOf GHC:VAV_Room_5415,
        GHC:VAV_Room_5415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5416_Open_Project_SpaceRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5417Room ;
    brickframe:isPointOf GHC:VAV_Room_5417,
        GHC:VAV_Room_5417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5419Room ;
    brickframe:isPointOf GHC:VAV_Room_5419,
        GHC:VAV_Room_5419Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5501Room ;
    brickframe:isPointOf GHC:VAV_Room_5501,
        GHC:VAV_Room_5501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5503Room ;
    brickframe:isPointOf GHC:VAV_Room_5503,
        GHC:VAV_Room_5503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5505Room ;
    brickframe:isPointOf GHC:VAV_Room_5505,
        GHC:VAV_Room_5505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5506_Open_ProjectRoom ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5506_Open_ProjectRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5507Room ;
    brickframe:isPointOf GHC:VAV_Room_5507,
        GHC:VAV_Room_5507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5508Room ;
    brickframe:isPointOf GHC:VAV_Room_5508,
        GHC:VAV_Room_5508Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5509Room ;
    brickframe:isPointOf GHC:VAV_Room_5509,
        GHC:VAV_Room_5509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5511Room ;
    brickframe:isPointOf GHC:VAV_Room_5511,
        GHC:VAV_Room_5511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5515Room ;
    brickframe:isPointOf GHC:VAV_Room_5515,
        GHC:VAV_Room_5515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5516Room ;
    brickframe:isPointOf GHC:VAV_Room_5516,
        GHC:VAV_Room_5516Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5517Room ;
    brickframe:isPointOf GHC:VAV_Room_5517,
        GHC:VAV_Room_5517Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5519Room ;
    brickframe:isPointOf GHC:VAV_Room_5519,
        GHC:VAV_Room_5519Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5701Room ;
    brickframe:isPointOf GHC:VAV_Room_5701,
        GHC:VAV_Room_5701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5703Room ;
    brickframe:isPointOf GHC:VAV_Room_5703,
        GHC:VAV_Room_5703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5705Room ;
    brickframe:isPointOf GHC:VAV_Room_5705,
        GHC:VAV_Room_5705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5707Room ;
    brickframe:isPointOf GHC:VAV_Room_5707,
        GHC:VAV_Room_5707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5709Room ;
    brickframe:isPointOf GHC:VAV_Room_5709,
        GHC:VAV_Room_5709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5711Room ;
    brickframe:isPointOf GHC:VAV_Room_5711,
        GHC:VAV_Room_5711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5713Room ;
    brickframe:isPointOf GHC:VAV_Room_5713,
        GHC:VAV_Room_5713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5715Room ;
    brickframe:isPointOf GHC:VAV_Room_5715,
        GHC:VAV_Room_5715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5717Room ;
    brickframe:isPointOf GHC:VAV_Room_5717,
        GHC:VAV_Room_5717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5719Room ;
    brickframe:isPointOf GHC:VAV_Room_5719,
        GHC:VAV_Room_5719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5721Room ;
    brickframe:isPointOf GHC:VAV_Room_5721,
        GHC:VAV_Room_5721Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_5723Room ;
    brickframe:isPointOf GHC:VAV_Room_5723,
        GHC:VAV_Room_5723Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6401Room ;
    brickframe:isPointOf GHC:VAV_Room_6401,
        GHC:VAV_Room_6401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6403Room ;
    brickframe:isPointOf GHC:VAV_Room_6403,
        GHC:VAV_Room_6403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6404Room ;
    brickframe:isPointOf GHC:VAV_Room_6404,
        GHC:VAV_Room_6404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6405Room ;
    brickframe:isPointOf GHC:VAV_Room_6405,
        GHC:VAV_Room_6405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6407Room ;
    brickframe:isPointOf GHC:VAV_Room_6407,
        GHC:VAV_Room_6407Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6409Room ;
    brickframe:isPointOf GHC:VAV_Room_6409,
        GHC:VAV_Room_6409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6411Room ;
    brickframe:isPointOf GHC:VAV_Room_6411,
        GHC:VAV_Room_6411Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6413Room ;
    brickframe:isPointOf GHC:VAV_Room_6413,
        GHC:VAV_Room_6413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6414Room ;
    brickframe:isPointOf GHC:VAV_Room_6414,
        GHC:VAV_Room_6414Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6415Room ;
    brickframe:isPointOf GHC:VAV_Room_6415,
        GHC:VAV_Room_6415Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6416Room ;
    brickframe:isPointOf GHC:VAV_Room_6416,
        GHC:VAV_Room_6416Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6417Room ;
    brickframe:isPointOf GHC:VAV_Room_6417,
        GHC:VAV_Room_6417Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6501Room ;
    brickframe:isPointOf GHC:VAV_Room_6501,
        GHC:VAV_Room_6501Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6503Room ;
    brickframe:isPointOf GHC:VAV_Room_6503,
        GHC:VAV_Room_6503Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6505Room ;
    brickframe:isPointOf GHC:VAV_Room_6505,
        GHC:VAV_Room_6505Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6507Room ;
    brickframe:isPointOf GHC:VAV_Room_6507,
        GHC:VAV_Room_6507Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6509Room ;
    brickframe:isPointOf GHC:VAV_Room_6509,
        GHC:VAV_Room_6509Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6511Room ;
    brickframe:isPointOf GHC:VAV_Room_6511,
        GHC:VAV_Room_6511Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6515Room ;
    brickframe:isPointOf GHC:VAV_Room_6515,
        GHC:VAV_Room_6515Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6603Room ;
    brickframe:isPointOf GHC:VAV_Room_6603,
        GHC:VAV_Room_6603Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6604/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6604Room ;
    brickframe:isPointOf GHC:VAV_Room_6604,
        GHC:VAV_Room_6604Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6605Room ;
    brickframe:isPointOf GHC:VAV_Room_6605,
        GHC:VAV_Room_6605Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6607Room ;
    brickframe:isPointOf GHC:VAV_Room_6607,
        GHC:VAV_Room_6607Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6701Room ;
    brickframe:isPointOf GHC:VAV_Room_6701,
        GHC:VAV_Room_6701Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6703Room ;
    brickframe:isPointOf GHC:VAV_Room_6703,
        GHC:VAV_Room_6703Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6705Room ;
    brickframe:isPointOf GHC:VAV_Room_6705,
        GHC:VAV_Room_6705Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6707Room ;
    brickframe:isPointOf GHC:VAV_Room_6707,
        GHC:VAV_Room_6707Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6709Room ;
    brickframe:isPointOf GHC:VAV_Room_6709,
        GHC:VAV_Room_6709Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6711Room ;
    brickframe:isPointOf GHC:VAV_Room_6711,
        GHC:VAV_Room_6711Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6713Room ;
    brickframe:isPointOf GHC:VAV_Room_6713,
        GHC:VAV_Room_6713Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6715Room ;
    brickframe:isPointOf GHC:VAV_Room_6715,
        GHC:VAV_Room_6715Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6717Room ;
    brickframe:isPointOf GHC:VAV_Room_6717,
        GHC:VAV_Room_6717Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6719Room ;
    brickframe:isPointOf GHC:VAV_Room_6719,
        GHC:VAV_Room_6719Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6830/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_6830Room ;
    brickframe:isPointOf GHC:VAV_Room_6830,
        GHC:VAV_Room_6830Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7300_ReceptionRoom ;
    brickframe:isPointOf GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_7300_ReceptionRoom .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7401Room ;
    brickframe:isPointOf GHC:VAV_Room_7401,
        GHC:VAV_Room_7401Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7403Room ;
    brickframe:isPointOf GHC:VAV_Room_7403,
        GHC:VAV_Room_7403Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7404Room ;
    brickframe:isPointOf GHC:VAV_Room_7404,
        GHC:VAV_Room_7404Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7405Room ;
    brickframe:isPointOf GHC:VAV_Room_7405,
        GHC:VAV_Room_7405Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7409Room ;
    brickframe:isPointOf GHC:VAV_Room_7409,
        GHC:VAV_Room_7409Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
    brickframe:isLocatedIn GHC:VAV_Room_7413Room ;
    brickframe:isPointOf GHC:VAV_Room_7413,
        GHC:VAV_Room_7413Room .

<http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow> a owl:NamedIndividual,
        brick:Discharge_Air_Flow_Sensor ;
