    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_9200_NorthRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_North/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_9200_North ;
    brickframe:isPointOf GHC:VAV_Corridor_9200_NorthZone .

GHC:VAV_Corridor_9200_SouthRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_9200_SouthRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_9200_South/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_9200_South ;
    brickframe:isPointOf GHC:VAV_Corridor_9200_SouthZone .

GHC:VAV_Room5405Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow> ;
    brickframe:hasPart GHC:VAV_Room5405Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5405/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room5405 ;
    brickframe:isPointOf GHC:VAV_Room5405Zone .

GHC:VAV_Room5411Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow> ;
    brickframe:hasPart GHC:VAV_Room5411Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5411/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room5411 ;
    brickframe:isPointOf GHC:VAV_Room5411Zone .

GHC:VAV_Room5513Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow> ;
    brickframe:hasPart GHC:VAV_Room5513Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5513/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room5513 ;
    brickframe:isPointOf GHC:VAV_Room5513Zone .

GHC:VAV_Room6412 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room6412Room,
        GHC:VAV_Room6412Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Zone_CO2> .

GHC:VAV_Room6513Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow> ;
    brickframe:hasPart GHC:VAV_Room6513Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6513/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room6513 ;
    brickframe:isPointOf GHC:VAV_Room6513Zone .

GHC:VAV_Room6601Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow> ;
    brickframe:hasPart GHC:VAV_Room6601Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6601/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room6601 ;
    brickframe:isPointOf GHC:VAV_Room6601Zone .

GHC:VAV_Room6609Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow> ;
    brickframe:hasPart GHC:VAV_Room6609Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6609/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room6609 ;
    brickframe:isPointOf GHC:VAV_Room6609Zone .

GHC:VAV_Room7407Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7407Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7407/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7407 ;
    brickframe:isPointOf GHC:VAV_Room7407Zone .

GHC:VAV_Room7411Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7411Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7411/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7411 ;
    brickframe:isPointOf GHC:VAV_Room7411Zone .

GHC:VAV_Room7513Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7513Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7513/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7513 ;
    brickframe:isPointOf GHC:VAV_Room7513Zone .

GHC:VAV_Room7603Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7603Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7603/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7603 ;
    brickframe:isPointOf GHC:VAV_Room7603Zone .

GHC:VAV_Room7605Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7605Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7605/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7605 ;
    brickframe:isPointOf GHC:VAV_Room7605Zone .

GHC:VAV_Room7721Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7721Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7721/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room7721 ;
    brickframe:isPointOf GHC:VAV_Room7721Zone .

GHC:VAV_Room_2110 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_2110Room,
        GHC:VAV_Room_2110Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_LO> .

GHC:VAV_Room_3101_Cafe_-_North_Wall a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_3101_Cafe_-_North_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_North_WallZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3101_Cafe_-_Northwest_WallRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Northwest_Wall/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_Northwest_Wall ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_Northwest_WallZone .

GHC:VAV_Room_3101_Cafe_-_South_Wall a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_3101_Cafe_-_South_WallRoom,
        GHC:VAV_Room_3101_Cafe_-_South_WallZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3101_Cafe_-_Southwest_WallRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_Southwest_Wall/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_Southwest_Wall ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_Southwest_WallZone .

GHC:VAV_Room_3805_E.E.C.Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3805_E.E.C.Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3805_E.E.C./Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.> ;
    brickframe:isPointOf GHC:VAV_Room_3805_E.E.C.Zone .

GHC:VAV_Room_4103_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4103_OfficeRoom,
        GHC:VAV_Room_4103_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4105_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4105_OfficeRoom,
        GHC:VAV_Room_4105_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4107_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4107_OfficeRoom,
        GHC:VAV_Room_4107_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4109_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4109_OfficeRoom,
        GHC:VAV_Room_4109_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4111_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4111_OfficeRoom,
        GHC:VAV_Room_4111_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4113_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4113_OfficeRoom,
        GHC:VAV_Room_4113_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4115_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4115_OfficeRoom,
        GHC:VAV_Room_4115_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4117_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4117_OfficeRoom,
        GHC:VAV_Room_4117_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4122_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4122_OfficeRoom,
        GHC:VAV_Room_4122_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4124_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4124_OfficeRoom,
        GHC:VAV_Room_4124_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4126_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4126_OfficeRoom,
        GHC:VAV_Room_4126_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4201_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4201_OfficeRoom,
        GHC:VAV_Room_4201_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4214_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4214_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4214_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4214_Storage ;
    brickframe:isPointOf GHC:VAV_Room_4214_StorageZone .

GHC:VAV_Room_4411Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4411Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4411/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_4411 ;
    brickframe:isPointOf GHC:VAV_Room_4411Zone .

GHC:VAV_Room_5005_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5005_OfficeRoom,
        GHC:VAV_Room_5005_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5007_OfficeRoom,
        GHC:VAV_Room_5007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5011_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5011_Admin_OfficeRoom,
        GHC:VAV_Room_5011_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5013_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5013_Admin_OfficeRoom,
        GHC:VAV_Room_5013_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5103_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5103_Admin_OfficeRoom,
        GHC:VAV_Room_5103_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5105_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5105_Admin_OfficeRoom,
        GHC:VAV_Room_5105_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5107_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5107_Admin_OfficeRoom,
        GHC:VAV_Room_5107_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5109_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5109_Admin_OfficeRoom,
        GHC:VAV_Room_5109_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5113_Dean_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5113_Dean_OfficeRoom,
        GHC:VAV_Room_5113_Dean_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5119_Dean_SuiteRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5119_Dean_SuiteRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5119_Dean_Suite/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5119_Dean_Suite ;
    brickframe:isPointOf GHC:VAV_Room_5119_Dean_SuiteZone .

GHC:VAV_Room_5202_Reception a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5202_ReceptionRoom,
        GHC:VAV_Room_5202_ReceptionZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5206_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5206_OfficeRoom,
        GHC:VAV_Room_5206_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_LO> .

GHC:VAV_Room_5214_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5214_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5214_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5214_Storage ;
    brickframe:isPointOf GHC:VAV_Room_5214_StorageZone .

GHC:VAV_Room_5403Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5403Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5403/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5403 ;
    brickframe:isPointOf GHC:VAV_Room_5403Zone .

GHC:VAV_Room_5407Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5407Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5407/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5407 ;
    brickframe:isPointOf GHC:VAV_Room_5407Zone .

GHC:VAV_Room_5409Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5409Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5409/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5409 ;
    brickframe:isPointOf GHC:VAV_Room_5409Zone .

GHC:VAV_Room_5412 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5412Room,
        GHC:VAV_Room_5412Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Zone_CO2> .

GHC:VAV_Room_5413Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5413Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5413/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5413 ;
    brickframe:isPointOf GHC:VAV_Room_5413Zone .

GHC:VAV_Room_5415Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5415Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5415/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5415 ;
    brickframe:isPointOf GHC:VAV_Room_5415Zone .

GHC:VAV_Room_5417Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5417Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5417/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5417 ;
    brickframe:isPointOf GHC:VAV_Room_5417Zone .

GHC:VAV_Room_5419Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5419Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5419/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5419 ;
    brickframe:isPointOf GHC:VAV_Room_5419Zone .

GHC:VAV_Room_5501Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5501Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5501/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5501 ;
    brickframe:isPointOf GHC:VAV_Room_5501Zone .

GHC:VAV_Room_5503Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5503Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5503/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5503 ;
    brickframe:isPointOf GHC:VAV_Room_5503Zone .

GHC:VAV_Room_5505Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5505Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5505/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5505 ;
    brickframe:isPointOf GHC:VAV_Room_5505Zone .

GHC:VAV_Room_5507Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5507Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5507/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5507 ;
    brickframe:isPointOf GHC:VAV_Room_5507Zone .

GHC:VAV_Room_5509Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5509Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5509/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5509 ;
    brickframe:isPointOf GHC:VAV_Room_5509Zone .

GHC:VAV_Room_5511Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5511Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5511/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5511 ;
    brickframe:isPointOf GHC:VAV_Room_5511Zone .

GHC:VAV_Room_5515Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5515Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5515/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5515 ;
    brickframe:isPointOf GHC:VAV_Room_5515Zone .

GHC:VAV_Room_5517Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5517Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5517/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5517 ;
    brickframe:isPointOf GHC:VAV_Room_5517Zone .

GHC:VAV_Room_5519Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5519Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5519/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5519 ;
    brickframe:isPointOf GHC:VAV_Room_5519Zone .

GHC:VAV_Room_5701Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5701Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5701/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5701 ;
    brickframe:isPointOf GHC:VAV_Room_5701Zone .

GHC:VAV_Room_5703Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5703Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5703/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5703 ;
    brickframe:isPointOf GHC:VAV_Room_5703Zone .

GHC:VAV_Room_5705Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5705Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5705/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5705 ;
    brickframe:isPointOf GHC:VAV_Room_5705Zone .

GHC:VAV_Room_5707Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5707Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5707/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5707 ;
    brickframe:isPointOf GHC:VAV_Room_5707Zone .

GHC:VAV_Room_5709Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5709Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5709/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5709 ;
    brickframe:isPointOf GHC:VAV_Room_5709Zone .

GHC:VAV_Room_5711Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5711Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5711/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5711 ;
    brickframe:isPointOf GHC:VAV_Room_5711Zone .

GHC:VAV_Room_5713Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5713Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5713/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5713 ;
    brickframe:isPointOf GHC:VAV_Room_5713Zone .

GHC:VAV_Room_5715Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5715Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5715/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5715 ;
    brickframe:isPointOf GHC:VAV_Room_5715Zone .

GHC:VAV_Room_5717Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5717Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5717/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5717 ;
    brickframe:isPointOf GHC:VAV_Room_5717Zone .

GHC:VAV_Room_5719Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5719Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5719/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5719 ;
    brickframe:isPointOf GHC:VAV_Room_5719Zone .

GHC:VAV_Room_5721Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5721Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5721/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5721 ;
    brickframe:isPointOf GHC:VAV_Room_5721Zone .

GHC:VAV_Room_5723Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5723Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5723/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5723 ;
    brickframe:isPointOf GHC:VAV_Room_5723Zone .

GHC:VAV_Room_6001_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6001_OfficeRoom,
        GHC:VAV_Room_6001_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6003_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6003_OfficeRoom,
        GHC:VAV_Room_6003_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6004_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6004_OfficeRoom,
        GHC:VAV_Room_6004_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6005_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6005_OfficeRoom,
        GHC:VAV_Room_6005_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6006_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6006_OfficeRoom,
        GHC:VAV_Room_6006_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6007_OfficeRoom,
        GHC:VAV_Room_6007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6008_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6008_OfficeRoom,
        GHC:VAV_Room_6008_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6009_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6009_OfficeRoom,
        GHC:VAV_Room_6009_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6010_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6010_OfficeRoom,
        GHC:VAV_Room_6010_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6011_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6011_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6011_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6011_Storage ;
    brickframe:isPointOf GHC:VAV_Room_6011_StorageZone .

GHC:VAV_Room_6013_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6013_OfficeRoom,
        GHC:VAV_Room_6013_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6015_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6015_OfficeRoom,
        GHC:VAV_Room_6015_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6017_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6017_OfficeRoom,
        GHC:VAV_Room_6017_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6019_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6019_OfficeRoom,
        GHC:VAV_Room_6019_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6021_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6021_OfficeRoom,
        GHC:VAV_Room_6021_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6023_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6023_OfficeRoom,
        GHC:VAV_Room_6023_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6025_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6025_OfficeRoom,
        GHC:VAV_Room_6025_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6027_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6027_OfficeRoom,
        GHC:VAV_Room_6027_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6029_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6029_OfficeRoom,
        GHC:VAV_Room_6029_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6107_Copy_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6107_Copy_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6107_Copy_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6107_Copy_Room ;
    brickframe:isPointOf GHC:VAV_Room_6107_Copy_RoomZone .

GHC:VAV_Room_6113_T.D._OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6113_T.D._OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6113_T.D._Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6113_T.D._Office ;
    brickframe:isPointOf GHC:VAV_Room_6113_T.D._OfficeZone .

GHC:VAV_Room_6117_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6117_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6117_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6117_Storage ;
    brickframe:isPointOf GHC:VAV_Room_6117_StorageZone .

GHC:VAV_Room_6203_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6203_OfficeRoom,
        GHC:VAV_Room_6203_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6205_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6205_OfficeRoom,
        GHC:VAV_Room_6205_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6207_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6207_OfficeRoom,
        GHC:VAV_Room_6207_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6211_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6211_OfficeRoom,
        GHC:VAV_Room_6211_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6213_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6213_OfficeRoom,
        GHC:VAV_Room_6213_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6214_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6214_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6214_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6214_Storage ;
    brickframe:isPointOf GHC:VAV_Room_6214_StorageZone .

GHC:VAV_Room_6215_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6215_OfficeRoom,
        GHC:VAV_Room_6215_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6217_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6217_OfficeRoom,
        GHC:VAV_Room_6217_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6219_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6219_OfficeRoom,
        GHC:VAV_Room_6219_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6220_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6220_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6220_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6220_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_6220_Project_RoomZone .

GHC:VAV_Room_6221_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6221_OfficeRoom,
        GHC:VAV_Room_6221_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6223_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6223_OfficeRoom,
        GHC:VAV_Room_6223_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6225_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6225_OfficeRoom,
        GHC:VAV_Room_6225_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6227_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6227_OfficeRoom,
        GHC:VAV_Room_6227_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6401Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6401Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6401/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6401 ;
    brickframe:isPointOf GHC:VAV_Room_6401Zone .

GHC:VAV_Room_6403Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6403Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6403/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6403 ;
    brickframe:isPointOf GHC:VAV_Room_6403Zone .

GHC:VAV_Room_6405Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6405Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6405/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6405 ;
    brickframe:isPointOf GHC:VAV_Room_6405Zone .

GHC:VAV_Room_6407Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6407Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6407/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6407 ;
    brickframe:isPointOf GHC:VAV_Room_6407Zone .

GHC:VAV_Room_6409Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6409Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6409/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6409 ;
    brickframe:isPointOf GHC:VAV_Room_6409Zone .

GHC:VAV_Room_6411Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6411Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6411/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6411 ;
    brickframe:isPointOf GHC:VAV_Room_6411Zone .

GHC:VAV_Room_6413Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6413Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6413/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6413 ;
    brickframe:isPointOf GHC:VAV_Room_6413Zone .

GHC:VAV_Room_6414Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6414Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6414/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6414 ;
    brickframe:isPointOf GHC:VAV_Room_6414Zone .

GHC:VAV_Room_6415Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6415Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6415/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6415 ;
    brickframe:isPointOf GHC:VAV_Room_6415Zone .

GHC:VAV_Room_6416Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6416Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6416/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6416 ;
    brickframe:isPointOf GHC:VAV_Room_6416Zone .

GHC:VAV_Room_6417Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6417Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6417/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6417 ;
    brickframe:isPointOf GHC:VAV_Room_6417Zone .

GHC:VAV_Room_6503Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6503Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6503/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6503 ;
    brickframe:isPointOf GHC:VAV_Room_6503Zone .

GHC:VAV_Room_6505Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6505Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6505/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6505 ;
    brickframe:isPointOf GHC:VAV_Room_6505Zone .

GHC:VAV_Room_6507Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6507Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6507/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6507 ;
    brickframe:isPointOf GHC:VAV_Room_6507Zone .

GHC:VAV_Room_6509Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6509Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6509/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6509 ;
    brickframe:isPointOf GHC:VAV_Room_6509Zone .

GHC:VAV_Room_6511Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6511Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6511/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6511 ;
    brickframe:isPointOf GHC:VAV_Room_6511Zone .

GHC:VAV_Room_6515Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6515Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6515/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6515 ;
    brickframe:isPointOf GHC:VAV_Room_6515Zone .

GHC:VAV_Room_6603Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6603Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6603/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6603 ;
    brickframe:isPointOf GHC:VAV_Room_6603Zone .

GHC:VAV_Room_6605Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6605Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6605/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6605 ;
    brickframe:isPointOf GHC:VAV_Room_6605Zone .

GHC:VAV_Room_6607Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6607Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6607/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6607 ;
    brickframe:isPointOf GHC:VAV_Room_6607Zone .

GHC:VAV_Room_6701Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6701Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6701/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6701 ;
    brickframe:isPointOf GHC:VAV_Room_6701Zone .

GHC:VAV_Room_6703Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6703Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6703/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6703 ;
    brickframe:isPointOf GHC:VAV_Room_6703Zone .

GHC:VAV_Room_6705Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6705Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6705/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6705 ;
    brickframe:isPointOf GHC:VAV_Room_6705Zone .

GHC:VAV_Room_6707Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6707Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6707/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6707 ;
    brickframe:isPointOf GHC:VAV_Room_6707Zone .

GHC:VAV_Room_6709Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6709Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6709/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6709 ;
    brickframe:isPointOf GHC:VAV_Room_6709Zone .

GHC:VAV_Room_6711Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6711Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6711/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6711 ;
    brickframe:isPointOf GHC:VAV_Room_6711Zone .

GHC:VAV_Room_6713Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6713Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6713/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6713 ;
    brickframe:isPointOf GHC:VAV_Room_6713Zone .

GHC:VAV_Room_6715Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6715Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6715/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6715 ;
    brickframe:isPointOf GHC:VAV_Room_6715Zone .

GHC:VAV_Room_6717Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6717Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6717/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6717 ;
    brickframe:isPointOf GHC:VAV_Room_6717Zone .

GHC:VAV_Room_6719Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6719Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6719/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6719 ;
    brickframe:isPointOf GHC:VAV_Room_6719Zone .

GHC:VAV_Room_7001_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7001_OfficeRoom,
        GHC:VAV_Room_7001_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7002_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7002_OfficeRoom,
        GHC:VAV_Room_7002_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7003_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7003_OfficeRoom,
        GHC:VAV_Room_7003_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7004_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7004_OfficeRoom,
        GHC:VAV_Room_7004_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7005_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7005_OfficeRoom,
        GHC:VAV_Room_7005_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7006_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7006_OfficeRoom,
        GHC:VAV_Room_7006_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7007_OfficeRoom,
        GHC:VAV_Room_7007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7008_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7008_OfficeRoom,
        GHC:VAV_Room_7008_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7009_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7009_OfficeRoom,
        GHC:VAV_Room_7009_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7010_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7010_OfficeRoom,
        GHC:VAV_Room_7010_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7021_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7021_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7021_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7021_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_7021_Admin_OfficeZone .

GHC:VAV_Room_7023_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7023_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7023_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7023_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_7023_Admin_OfficeZone .

GHC:VAV_Room_7025_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7025_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7025_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7025_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_7025_Admin_OfficeZone .

GHC:VAV_Room_7027_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7027_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7027_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7027_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_7027_Admin_OfficeZone .

GHC:VAV_Room_7105_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7105_OfficeRoom,
        GHC:VAV_Room_7105_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7108_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7108_OfficeRoom,
        GHC:VAV_Room_7108_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7110_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7110_OfficeRoom,
        GHC:VAV_Room_7110_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7112_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7112_OfficeRoom,
        GHC:VAV_Room_7112_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7115_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7115_OfficeRoom,
        GHC:VAV_Room_7115_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7117_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7117_OfficeRoom,
        GHC:VAV_Room_7117_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7119_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7119_OfficeRoom,
        GHC:VAV_Room_7119_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7121_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7121_OfficeRoom,
        GHC:VAV_Room_7121_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7122_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7122_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7122_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7122_Storage ;
    brickframe:isPointOf GHC:VAV_Room_7122_StorageZone .

GHC:VAV_Room_7123_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7123_OfficeRoom,
        GHC:VAV_Room_7123_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7125_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7125_OfficeRoom,
        GHC:VAV_Room_7125_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7127_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7127_OfficeRoom,
        GHC:VAV_Room_7127_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7129_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7129_OfficeRoom,
        GHC:VAV_Room_7129_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7200_Future_UseRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7200_Future_UseRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7200_Future_Use/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7200_Future_Use ;
    brickframe:isPointOf GHC:VAV_Room_7200_Future_UseZone .

GHC:VAV_Room_7203_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7203_OfficeRoom,
        GHC:VAV_Room_7203_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7205_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7205_OfficeRoom,
        GHC:VAV_Room_7205_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7207_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7207_OfficeRoom,
        GHC:VAV_Room_7207_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7211_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7211_OfficeRoom,
        GHC:VAV_Room_7211_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7213_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7213_OfficeRoom,
        GHC:VAV_Room_7213_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7215_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7215_OfficeRoom,
        GHC:VAV_Room_7215_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7217_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7217_OfficeRoom,
        GHC:VAV_Room_7217_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7218_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7218_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7218_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7218_Storage ;
    brickframe:isPointOf GHC:VAV_Room_7218_StorageZone .

GHC:VAV_Room_7219_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7219_OfficeRoom,
        GHC:VAV_Room_7219_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7221_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7221_OfficeRoom,
        GHC:VAV_Room_7221_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7223_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7223_OfficeRoom,
        GHC:VAV_Room_7223_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7225_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7225_OfficeRoom,
        GHC:VAV_Room_7225_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7227_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7227_OfficeRoom,
        GHC:VAV_Room_7227_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7300_Reception a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7300_ReceptionRoom,
        GHC:VAV_Room_7300_ReceptionZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_LO> .

GHC:VAV_Room_7401Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7401Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7401/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7401 ;
    brickframe:isPointOf GHC:VAV_Room_7401Zone .

GHC:VAV_Room_7403Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7403Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7403/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7403 ;
    brickframe:isPointOf GHC:VAV_Room_7403Zone .

GHC:VAV_Room_7405Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7405Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7405/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7405 ;
    brickframe:isPointOf GHC:VAV_Room_7405Zone .

GHC:VAV_Room_7409Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7409Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7409/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7409 ;
    brickframe:isPointOf GHC:VAV_Room_7409Zone .

GHC:VAV_Room_7413Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7413Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7413/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7413 ;
    brickframe:isPointOf GHC:VAV_Room_7413Zone .

GHC:VAV_Room_7414Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7414Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7414/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7414 ;
    brickframe:isPointOf GHC:VAV_Room_7414Zone .

GHC:VAV_Room_7415Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7415Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7415/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7415 ;
    brickframe:isPointOf GHC:VAV_Room_7415Zone .

GHC:VAV_Room_7416Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7416Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7416/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7416 ;
    brickframe:isPointOf GHC:VAV_Room_7416Zone .

GHC:VAV_Room_7503Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7503Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7503/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7503 ;
    brickframe:isPointOf GHC:VAV_Room_7503Zone .

GHC:VAV_Room_7505Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7505Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7505/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7505 ;
    brickframe:isPointOf GHC:VAV_Room_7505Zone .

GHC:VAV_Room_7507Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7507Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7507/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7507 ;
    brickframe:isPointOf GHC:VAV_Room_7507Zone .

GHC:VAV_Room_7509Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7509Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7509/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7509 ;
    brickframe:isPointOf GHC:VAV_Room_7509Zone .

GHC:VAV_Room_7511Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7511Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7511/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7511 ;
    brickframe:isPointOf GHC:VAV_Room_7511Zone .

GHC:VAV_Room_7515Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7515Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7515/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7515 ;
    brickframe:isPointOf GHC:VAV_Room_7515Zone .

GHC:VAV_Room_7517Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7517Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7517/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7517 ;
    brickframe:isPointOf GHC:VAV_Room_7517Zone .

GHC:VAV_Room_7601Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7601Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7601/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7601 ;
    brickframe:isPointOf GHC:VAV_Room_7601Zone .

GHC:VAV_Room_7607Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7607Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7607/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7607 ;
    brickframe:isPointOf GHC:VAV_Room_7607Zone .

GHC:VAV_Room_7609Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7609Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7609/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7609 ;
    brickframe:isPointOf GHC:VAV_Room_7609Zone .

GHC:VAV_Room_7701Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7701Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7701/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7701 ;
    brickframe:isPointOf GHC:VAV_Room_7701Zone .

GHC:VAV_Room_7703Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7703Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7703/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7703 ;
    brickframe:isPointOf GHC:VAV_Room_7703Zone .

GHC:VAV_Room_7705Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7705Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7705/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7705 ;
    brickframe:isPointOf GHC:VAV_Room_7705Zone .

GHC:VAV_Room_7707Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7707Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7707/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7707 ;
    brickframe:isPointOf GHC:VAV_Room_7707Zone .

GHC:VAV_Room_7709Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7709Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7709/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7709 ;
    brickframe:isPointOf GHC:VAV_Room_7709Zone .

GHC:VAV_Room_7711Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7711Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7711/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7711 ;
    brickframe:isPointOf GHC:VAV_Room_7711Zone .

GHC:VAV_Room_7713Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7713Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7713/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7713 ;
    brickframe:isPointOf GHC:VAV_Room_7713Zone .

GHC:VAV_Room_7715Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7715Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7715/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7715 ;
    brickframe:isPointOf GHC:VAV_Room_7715Zone .

GHC:VAV_Room_7717Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7717Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7717/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7717 ;
    brickframe:isPointOf GHC:VAV_Room_7717Zone .

GHC:VAV_Room_7719Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7719Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7719/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7719 ;
    brickframe:isPointOf GHC:VAV_Room_7719Zone .

GHC:VAV_Room_7723Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7723Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7723/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7723 ;
    brickframe:isPointOf GHC:VAV_Room_7723Zone .

GHC:VAV_Room_8001_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8001_OfficeRoom,
        GHC:VAV_Room_8001_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8002_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8002_OfficeRoom,
        GHC:VAV_Room_8002_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8006_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8006_OfficeRoom,
        GHC:VAV_Room_8006_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8007_OfficeRoom,
        GHC:VAV_Room_8007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8008_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8008_OfficeRoom,
        GHC:VAV_Room_8008_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8009_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8009_OfficeRoom,
        GHC:VAV_Room_8009_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8010_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8010_OfficeRoom,
        GHC:VAV_Room_8010_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8011_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8011_OfficeRoom,
        GHC:VAV_Room_8011_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8013_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8013_OfficeRoom,
        GHC:VAV_Room_8013_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8015_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8015_OfficeRoom,
        GHC:VAV_Room_8015_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8017_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8017_OfficeRoom,
        GHC:VAV_Room_8017_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8019_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8019_OfficeRoom,
        GHC:VAV_Room_8019_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8021_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8021_OfficeRoom,
        GHC:VAV_Room_8021_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8023_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8023_OfficeRoom,
        GHC:VAV_Room_8023_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8101_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8101_OfficeRoom,
        GHC:VAV_Room_8101_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8103_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8103_OfficeRoom,
        GHC:VAV_Room_8103_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8105_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8105_OfficeRoom,
        GHC:VAV_Room_8105_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8106_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8106_OfficeRoom,
        GHC:VAV_Room_8106_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8107_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8107_OfficeRoom,
        GHC:VAV_Room_8107_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8108_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8108_OfficeRoom,
        GHC:VAV_Room_8108_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8109_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8109_OfficeRoom,
        GHC:VAV_Room_8109_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8111_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8111_OfficeRoom,
        GHC:VAV_Room_8111_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8112_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8112_OfficeRoom,
        GHC:VAV_Room_8112_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8113_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8113_OfficeRoom,
        GHC:VAV_Room_8113_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8114_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8114_OfficeRoom,
        GHC:VAV_Room_8114_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8116_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8116_OfficeRoom,
        GHC:VAV_Room_8116_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8118_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8118_OfficeRoom,
        GHC:VAV_Room_8118_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Setpoint>,
