        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8120_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8120_OfficeRoom,
        GHC:VAV_Room_8120_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8122_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8122_OfficeRoom,
        GHC:VAV_Room_8122_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8123_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8123_OfficeRoom,
        GHC:VAV_Room_8123_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8125_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8125_OfficeRoom,
        GHC:VAV_Room_8125_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8127_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8127_OfficeRoom,
        GHC:VAV_Room_8127_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8129_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8129_OfficeRoom,
        GHC:VAV_Room_8129_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8133_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8133_OfficeRoom,
        GHC:VAV_Room_8133_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8200_Future_UseRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8200_Future_UseRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Future_Use/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8200_Future_Use ;
    brickframe:isPointOf GHC:VAV_Room_8200_Future_UseZone .

GHC:VAV_Room_8203_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8203_OfficeRoom,
        GHC:VAV_Room_8203_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8205_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8205_OfficeRoom,
        GHC:VAV_Room_8205_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8206_Copy_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8206_Copy_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8206_Copy_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8206_Copy_Room ;
    brickframe:isPointOf GHC:VAV_Room_8206_Copy_RoomZone .

GHC:VAV_Room_8207_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8207_OfficeRoom,
        GHC:VAV_Room_8207_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8211_Office_MasterRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8211_Office_MasterRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8211_Office_Master/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8211_Office_Master ;
    brickframe:isPointOf GHC:VAV_Room_8211_Office_MasterZone .

GHC:VAV_Room_8214_Nursing_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8214_Nursing_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8214_Nursing_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8214_Nursing_Room ;
    brickframe:isPointOf GHC:VAV_Room_8214_Nursing_RoomZone .

GHC:VAV_Room_8215_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8215_OfficeRoom,
        GHC:VAV_Room_8215_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8217_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8217_OfficeRoom,
        GHC:VAV_Room_8217_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8218_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8218_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8218_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8218_Storage ;
    brickframe:isPointOf GHC:VAV_Room_8218_StorageZone .

GHC:VAV_Room_8219_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8219_OfficeRoom,
        GHC:VAV_Room_8219_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8221_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8221_OfficeRoom,
        GHC:VAV_Room_8221_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8223_Office_Master a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8223_Office_MasterRoom,
        GHC:VAV_Room_8223_Office_MasterZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8227_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8227_OfficeRoom,
        GHC:VAV_Room_8227_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8229_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8229_OfficeRoom,
        GHC:VAV_Room_8229_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8231_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8231_OfficeRoom,
        GHC:VAV_Room_8231_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9002_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9002_OfficeRoom,
        GHC:VAV_Room_9002_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9003_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9003_OfficeRoom,
        GHC:VAV_Room_9003_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9004_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9004_OfficeRoom,
        GHC:VAV_Room_9004_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9005_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9005_OfficeRoom,
        GHC:VAV_Room_9005_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9006_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9006_OfficeRoom,
        GHC:VAV_Room_9006_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9007_OfficeRoom,
        GHC:VAV_Room_9007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9008_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9008_OfficeRoom,
        GHC:VAV_Room_9008_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9009_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9009_OfficeRoom,
        GHC:VAV_Room_9009_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9011_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9011_OfficeRoom,
        GHC:VAV_Room_9011_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9012_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9012_Open_Project_SpaceRoom,
        GHC:VAV_Room_9012_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_9013_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9013_OfficeRoom,
        GHC:VAV_Room_9013_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9015_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9015_OfficeRoom,
        GHC:VAV_Room_9015_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9017_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9017_OfficeRoom,
        GHC:VAV_Room_9017_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9019_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9019_OfficeRoom,
        GHC:VAV_Room_9019_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9021_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9021_OfficeRoom,
        GHC:VAV_Room_9021_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9023_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9023_OfficeRoom,
        GHC:VAV_Room_9023_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9101_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9101_OfficeRoom,
        GHC:VAV_Room_9101_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9103_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9103_OfficeRoom,
        GHC:VAV_Room_9103_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9105_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9105_OfficeRoom,
        GHC:VAV_Room_9105_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9106_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9106_OfficeRoom,
        GHC:VAV_Room_9106_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9107_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9107_OfficeRoom,
        GHC:VAV_Room_9107_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9108_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9108_OfficeRoom,
        GHC:VAV_Room_9108_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9109_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9109_OfficeRoom,
        GHC:VAV_Room_9109_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9111_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9111_OfficeRoom,
        GHC:VAV_Room_9111_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9112_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9112_OfficeRoom,
        GHC:VAV_Room_9112_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9113_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9113_OfficeRoom,
        GHC:VAV_Room_9113_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9114_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9114_OfficeRoom,
        GHC:VAV_Room_9114_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9116Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Request> ;
    brickframe:hasPart GHC:VAV_Room_9116Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9116/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9116 ;
    brickframe:isPointOf GHC:VAV_Room_9116Zone .

GHC:VAV_Room_9118_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9118_OfficeRoom,
        GHC:VAV_Room_9118_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9120_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9120_OfficeRoom,
        GHC:VAV_Room_9120_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9123_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9123_OfficeRoom,
        GHC:VAV_Room_9123_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9125_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9125_OfficeRoom,
        GHC:VAV_Room_9125_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9127_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9127_OfficeRoom,
        GHC:VAV_Room_9127_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9129_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9129_OfficeRoom,
        GHC:VAV_Room_9129_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9200_Future_UseRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9200_Future_UseRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9200_Future_Use/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9200_Future_Use ;
    brickframe:isPointOf GHC:VAV_Room_9200_Future_UseZone .

GHC:VAV_Room_9203_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9203_OfficeRoom,
        GHC:VAV_Room_9203_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9205_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9205_OfficeRoom,
        GHC:VAV_Room_9205_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9206_Copy_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9206_Copy_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9206_Copy_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9206_Copy_Room ;
    brickframe:isPointOf GHC:VAV_Room_9206_Copy_RoomZone .

GHC:VAV_Room_9207_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9207_OfficeRoom,
        GHC:VAV_Room_9207_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9214_StorageRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9214_StorageRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9214_Storage/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9214_Storage ;
    brickframe:isPointOf GHC:VAV_Room_9214_StorageZone .

GHC:VAV_Room_9219_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9219_OfficeRoom,
        GHC:VAV_Room_9219_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9221_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9221_OfficeRoom,
        GHC:VAV_Room_9221_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9223_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9223_OfficeRoom,
        GHC:VAV_Room_9223_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9225_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9225_OfficeRoom,
        GHC:VAV_Room_9225_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9227_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9227_OfficeRoom,
        GHC:VAV_Room_9227_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9229_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9229_OfficeRoom,
        GHC:VAV_Room_9229_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9231_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9231_OfficeRoom,
        GHC:VAV_Room_9231_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9233_Future_UseRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9233_Future_UseRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9233_Future_Use/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9233_Future_Use ;
    brickframe:isPointOf GHC:VAV_Room_9233_Future_UseZone .

GHC:FSB-3_Room_4301_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:FSB-3_Room_4301_ClassroomRoom,
        GHC:FSB-3_Room_4301_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Zone_Temp___Zone_Temp> .

GHC:Room_3000_Classroom_VAV a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:Room_3000_Classroom_VAVRoom,
        GHC:Room_3000_Classroom_VAVZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_Temp___Zone_Temp> .

GHC:VAV_Corr_5700_East a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Corr_5700_EastRoom,
        GHC:VAV_Corr_5700_EastZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Zone_CO2> .

GHC:VAV_Corridor_4300_South a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Corridor_4300_SouthRoom,
        GHC:VAV_Corridor_4300_SouthZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_5300_North a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Corridor_5300_NorthRoom,
        GHC:VAV_Corridor_5300_NorthZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Zone_Temp___Zone_Temp> .

GHC:VAV_Corridor_6300_to_HillmanRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_6300_to_HillmanRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_6300_to_Hillman/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_6300_to_Hillman ;
    brickframe:isPointOf GHC:VAV_Corridor_6300_to_HillmanZone .

GHC:VAV_Corridor_7300 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Corridor_7300Room,
        GHC:VAV_Corridor_7300Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Zone_Temp___Zone_Temp> .

GHC:VAV_Room5510 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room5510Room,
        GHC:VAV_Room5510Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Zone_CO2> .

GHC:VAV_Room7412 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room7412Room,
        GHC:VAV_Room7412Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Zone_CO2> .

GHC:VAV_Room_2110Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_2110Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_2110/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_2110 ;
    brickframe:isPointOf GHC:VAV_Room_2110Zone .

GHC:VAV_Room_3101_Cafe_-_North_WallRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3101_Cafe_-_North_WallRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_North_Wall/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_North_Wall ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_North_WallZone .

GHC:VAV_Room_3101_Cafe_-_South_WallRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3101_Cafe_-_South_WallRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3101_Cafe_-_South_Wall/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_3101_Cafe_-_South_Wall ;
    brickframe:isPointOf GHC:VAV_Room_3101_Cafe_-_South_WallZone .

GHC:VAV_Room_4000_Bridge a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4000_BridgeRoom,
        GHC:VAV_Room_4000_BridgeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4103_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4103_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4103_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4103_Office ;
    brickframe:isPointOf GHC:VAV_Room_4103_OfficeZone .

GHC:VAV_Room_4105_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4105_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4105_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4105_Office ;
    brickframe:isPointOf GHC:VAV_Room_4105_OfficeZone .

GHC:VAV_Room_4107_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4107_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4107_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4107_Office ;
    brickframe:isPointOf GHC:VAV_Room_4107_OfficeZone .

GHC:VAV_Room_4109_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4109_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4109_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4109_Office ;
    brickframe:isPointOf GHC:VAV_Room_4109_OfficeZone .

GHC:VAV_Room_4111_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4111_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4111_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4111_Office ;
    brickframe:isPointOf GHC:VAV_Room_4111_OfficeZone .

GHC:VAV_Room_4113_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4113_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4113_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4113_Office ;
    brickframe:isPointOf GHC:VAV_Room_4113_OfficeZone .

GHC:VAV_Room_4115_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4115_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4115_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4115_Office ;
    brickframe:isPointOf GHC:VAV_Room_4115_OfficeZone .

GHC:VAV_Room_4117_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4117_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4117_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4117_Office ;
    brickframe:isPointOf GHC:VAV_Room_4117_OfficeZone .

GHC:VAV_Room_4122_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4122_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4122_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4122_Office ;
    brickframe:isPointOf GHC:VAV_Room_4122_OfficeZone .

GHC:VAV_Room_4124_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4124_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4124_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4124_Office ;
    brickframe:isPointOf GHC:VAV_Room_4124_OfficeZone .

GHC:VAV_Room_4126_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4126_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4126_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4126_Office ;
    brickframe:isPointOf GHC:VAV_Room_4126_OfficeZone .

GHC:VAV_Room_4201_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4201_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4201_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4201_Office ;
    brickframe:isPointOf GHC:VAV_Room_4201_OfficeZone .

GHC:VAV_Room_5005_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5005_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5005_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5005_Office ;
    brickframe:isPointOf GHC:VAV_Room_5005_OfficeZone .

GHC:VAV_Room_5007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5007_Office ;
    brickframe:isPointOf GHC:VAV_Room_5007_OfficeZone .

GHC:VAV_Room_5009_Kitchenette a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5009_KitchenetteRoom,
        GHC:VAV_Room_5009_KitchenetteZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5011_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5011_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5011_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5011_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5011_Admin_OfficeZone .

GHC:VAV_Room_5013_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5013_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5013_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5013_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5013_Admin_OfficeZone .

GHC:VAV_Room_5101_WorkRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5101_WorkRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5101_Work/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5101_Work ;
    brickframe:isPointOf GHC:VAV_Room_5101_WorkZone .

GHC:VAV_Room_5103_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5103_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5103_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5103_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5103_Admin_OfficeZone .

GHC:VAV_Room_5105_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5105_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5105_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5105_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5105_Admin_OfficeZone .

GHC:VAV_Room_5107_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5107_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5107_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5107_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5107_Admin_OfficeZone .

GHC:VAV_Room_5109_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5109_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5109_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5109_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5109_Admin_OfficeZone .

GHC:VAV_Room_5111_Admin_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5111_Admin_OfficeRoom,
        GHC:VAV_Room_5111_Admin_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5113_Dean_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5113_Dean_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5113_Dean_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5113_Dean_Office ;
    brickframe:isPointOf GHC:VAV_Room_5113_Dean_OfficeZone .

GHC:VAV_Room_5204_Reception_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5204_Reception_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5204_Reception_Office/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5204_Reception_Office ;
    brickframe:isPointOf GHC:VAV_Room_5204_Reception_OfficeZone .

GHC:VAV_Room_5208_Conference_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5208_Conference_RoomRoom,
        GHC:VAV_Room_5208_Conference_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5404 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5404Room,
        GHC:VAV_Room_5404Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Zone_CO2> .

GHC:VAV_Room_5416_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5416_Open_Project_SpaceRoom,
        GHC:VAV_Room_5416_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_5506_Open_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5506_Open_ProjectRoom,
        GHC:VAV_Room_5506_Open_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Zone_CO2> .

GHC:VAV_Room_5508 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5508Room,
        GHC:VAV_Room_5508Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Zone_CO2> .

GHC:VAV_Room_5516 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5516Room,
        GHC:VAV_Room_5516Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Zone_CO2> .

GHC:VAV_Room_6001_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6001_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6001_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6001_Office ;
    brickframe:isPointOf GHC:VAV_Room_6001_OfficeZone .

GHC:VAV_Room_6003_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6003_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6003_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6003_Office ;
    brickframe:isPointOf GHC:VAV_Room_6003_OfficeZone .

GHC:VAV_Room_6004_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6004_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6004_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6004_Office ;
    brickframe:isPointOf GHC:VAV_Room_6004_OfficeZone .

GHC:VAV_Room_6005_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6005_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6005_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6005_Office ;
    brickframe:isPointOf GHC:VAV_Room_6005_OfficeZone .

GHC:VAV_Room_6006_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6006_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6006_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6006_Office ;
    brickframe:isPointOf GHC:VAV_Room_6006_OfficeZone .

GHC:VAV_Room_6007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6007_Office ;
    brickframe:isPointOf GHC:VAV_Room_6007_OfficeZone .

GHC:VAV_Room_6008_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6008_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6008_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6008_Office ;
    brickframe:isPointOf GHC:VAV_Room_6008_OfficeZone .

GHC:VAV_Room_6009_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6009_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6009_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6009_Office ;
    brickframe:isPointOf GHC:VAV_Room_6009_OfficeZone .

GHC:VAV_Room_6010_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6010_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6010_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6010_Office ;
    brickframe:isPointOf GHC:VAV_Room_6010_OfficeZone .

GHC:VAV_Room_6013_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6013_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6013_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6013_Office ;
    brickframe:isPointOf GHC:VAV_Room_6013_OfficeZone .

GHC:VAV_Room_6015_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6015_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6015_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6015_Office ;
    brickframe:isPointOf GHC:VAV_Room_6015_OfficeZone .

GHC:VAV_Room_6017_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6017_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6017_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6017_Office ;
    brickframe:isPointOf GHC:VAV_Room_6017_OfficeZone .

GHC:VAV_Room_6019_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6019_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6019_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6019_Office ;
    brickframe:isPointOf GHC:VAV_Room_6019_OfficeZone .

GHC:VAV_Room_6021_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6021_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6021_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6021_Office ;
    brickframe:isPointOf GHC:VAV_Room_6021_OfficeZone .

GHC:VAV_Room_6023_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6023_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6023_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6023_Office ;
    brickframe:isPointOf GHC:VAV_Room_6023_OfficeZone .

GHC:VAV_Room_6025_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6025_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6025_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6025_Office ;
    brickframe:isPointOf GHC:VAV_Room_6025_OfficeZone .

GHC:VAV_Room_6027_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6027_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6027_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6027_Office ;
    brickframe:isPointOf GHC:VAV_Room_6027_OfficeZone .

GHC:VAV_Room_6029_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6029_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6029_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6029_Office ;
    brickframe:isPointOf GHC:VAV_Room_6029_OfficeZone .

GHC:VAV_Room_6101E_Collaborative_Common a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6101E_Collaborative_CommonRoom,
        GHC:VAV_Room_6101E_Collaborative_CommonZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_LO> .

GHC:VAV_Room_6102_Kitchenette a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6102_KitchenetteRoom,
        GHC:VAV_Room_6102_KitchenetteZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6105_ReceptionRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6105_ReceptionRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6105_Reception/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6105_Reception ;
    brickframe:isPointOf GHC:VAV_Room_6105_ReceptionZone .

GHC:VAV_Room_6119_Kitchenette a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6119_KitchenetteRoom,
        GHC:VAV_Room_6119_KitchenetteZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6203_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6203_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6203_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6203_Office ;
    brickframe:isPointOf GHC:VAV_Room_6203_OfficeZone .

GHC:VAV_Room_6205_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6205_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6205_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6205_Office ;
    brickframe:isPointOf GHC:VAV_Room_6205_OfficeZone .

GHC:VAV_Room_6207_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6207_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6207_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6207_Office ;
    brickframe:isPointOf GHC:VAV_Room_6207_OfficeZone .

GHC:VAV_Room_6211_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6211_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6211_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6211_Office ;
    brickframe:isPointOf GHC:VAV_Room_6211_OfficeZone .

GHC:VAV_Room_6213_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6213_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6213_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6213_Office ;
    brickframe:isPointOf GHC:VAV_Room_6213_OfficeZone .

GHC:VAV_Room_6215_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6215_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6215_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6215_Office ;
    brickframe:isPointOf GHC:VAV_Room_6215_OfficeZone .

GHC:VAV_Room_6217_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6217_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6217_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6217_Office ;
    brickframe:isPointOf GHC:VAV_Room_6217_OfficeZone .

GHC:VAV_Room_6219_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6219_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6219_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6219_Office ;
    brickframe:isPointOf GHC:VAV_Room_6219_OfficeZone .

GHC:VAV_Room_6221_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6221_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6221_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6221_Office ;
    brickframe:isPointOf GHC:VAV_Room_6221_OfficeZone .

GHC:VAV_Room_6223_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6223_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6223_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6223_Office ;
    brickframe:isPointOf GHC:VAV_Room_6223_OfficeZone .

GHC:VAV_Room_6225_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6225_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6225_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6225_Office ;
    brickframe:isPointOf GHC:VAV_Room_6225_OfficeZone .

GHC:VAV_Room_6227_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6227_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6227_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6227_Office ;
    brickframe:isPointOf GHC:VAV_Room_6227_OfficeZone .

GHC:VAV_Room_6404 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6404Room,
        GHC:VAV_Room_6404Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Zone_CO2> .

GHC:VAV_Room_7001_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7001_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7001_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7001_Office ;
    brickframe:isPointOf GHC:VAV_Room_7001_OfficeZone .

GHC:VAV_Room_7002_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7002_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7002_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7002_Office ;
    brickframe:isPointOf GHC:VAV_Room_7002_OfficeZone .

GHC:VAV_Room_7003_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7003_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7003_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7003_Office ;
    brickframe:isPointOf GHC:VAV_Room_7003_OfficeZone .

GHC:VAV_Room_7004_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7004_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7004_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7004_Office ;
    brickframe:isPointOf GHC:VAV_Room_7004_OfficeZone .

GHC:VAV_Room_7005_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7005_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7005_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7005_Office ;
    brickframe:isPointOf GHC:VAV_Room_7005_OfficeZone .

GHC:VAV_Room_7006_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7006_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7006_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7006_Office ;
    brickframe:isPointOf GHC:VAV_Room_7006_OfficeZone .

GHC:VAV_Room_7007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7007_Office ;
    brickframe:isPointOf GHC:VAV_Room_7007_OfficeZone .

GHC:VAV_Room_7008_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7008_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7008_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7008_Office ;
    brickframe:isPointOf GHC:VAV_Room_7008_OfficeZone .

GHC:VAV_Room_7009_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7009_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7009_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7009_Office ;
    brickframe:isPointOf GHC:VAV_Room_7009_OfficeZone .

GHC:VAV_Room_7010_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7010_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7010_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7010_Office ;
    brickframe:isPointOf GHC:VAV_Room_7010_OfficeZone .

GHC:VAV_Room_7012_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7012_Project_SpaceRoom,
        GHC:VAV_Room_7012_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7105_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7105_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7105_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7105_Office ;
    brickframe:isPointOf GHC:VAV_Room_7105_OfficeZone .

GHC:VAV_Room_7108_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7108_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7108_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7108_Office ;
    brickframe:isPointOf GHC:VAV_Room_7108_OfficeZone .

GHC:VAV_Room_7110_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7110_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7110_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7110_Office ;
    brickframe:isPointOf GHC:VAV_Room_7110_OfficeZone .

GHC:VAV_Room_7111_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7111_OfficeRoom,
        GHC:VAV_Room_7111_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7112_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7112_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7112_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7112_Office ;
    brickframe:isPointOf GHC:VAV_Room_7112_OfficeZone .

GHC:VAV_Room_7113_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7113_OfficeRoom,
        GHC:VAV_Room_7113_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7115_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7115_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7115_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7115_Office ;
    brickframe:isPointOf GHC:VAV_Room_7115_OfficeZone .

GHC:VAV_Room_7117_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7117_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7117_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7117_Office ;
    brickframe:isPointOf GHC:VAV_Room_7117_OfficeZone .

GHC:VAV_Room_7119_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7119_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7119_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7119_Office ;
    brickframe:isPointOf GHC:VAV_Room_7119_OfficeZone .

GHC:VAV_Room_7121_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7121_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7121_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7121_Office ;
    brickframe:isPointOf GHC:VAV_Room_7121_OfficeZone .

GHC:VAV_Room_7123_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7123_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7123_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7123_Office ;
    brickframe:isPointOf GHC:VAV_Room_7123_OfficeZone .

GHC:VAV_Room_7125_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7125_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7125_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7125_Office ;
    brickframe:isPointOf GHC:VAV_Room_7125_OfficeZone .

GHC:VAV_Room_7127_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7127_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7127_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7127_Office ;
    brickframe:isPointOf GHC:VAV_Room_7127_OfficeZone .

GHC:VAV_Room_7129_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7129_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7129_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7129_Office ;
    brickframe:isPointOf GHC:VAV_Room_7129_OfficeZone .

GHC:VAV_Room_7203_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7203_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7203_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7203_Office ;
    brickframe:isPointOf GHC:VAV_Room_7203_OfficeZone .

GHC:VAV_Room_7205_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7205_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7205_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7205_Office ;
    brickframe:isPointOf GHC:VAV_Room_7205_OfficeZone .

GHC:VAV_Room_7207_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7207_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7207_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7207_Office ;
    brickframe:isPointOf GHC:VAV_Room_7207_OfficeZone .

GHC:VAV_Room_7211_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7211_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7211_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7211_Office ;
    brickframe:isPointOf GHC:VAV_Room_7211_OfficeZone .

GHC:VAV_Room_7213_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7213_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7213_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7213_Office ;
    brickframe:isPointOf GHC:VAV_Room_7213_OfficeZone .

GHC:VAV_Room_7215_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7215_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7215_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7215_Office ;
    brickframe:isPointOf GHC:VAV_Room_7215_OfficeZone .

GHC:VAV_Room_7217_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7217_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7217_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7217_Office ;
    brickframe:isPointOf GHC:VAV_Room_7217_OfficeZone .

GHC:VAV_Room_7219_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7219_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7219_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7219_Office ;
    brickframe:isPointOf GHC:VAV_Room_7219_OfficeZone .

GHC:VAV_Room_7221_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7221_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7221_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7221_Office ;
    brickframe:isPointOf GHC:VAV_Room_7221_OfficeZone .

GHC:VAV_Room_7223_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7223_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7223_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7223_Office ;
    brickframe:isPointOf GHC:VAV_Room_7223_OfficeZone .

GHC:VAV_Room_7225_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7225_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7225_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7225_Office ;
    brickframe:isPointOf GHC:VAV_Room_7225_OfficeZone .

GHC:VAV_Room_7227_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7227_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7227_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7227_Office ;
    brickframe:isPointOf GHC:VAV_Room_7227_OfficeZone .

GHC:VAV_Room_7300_ReceptionRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7300_ReceptionRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7300_Reception/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_7300_Reception ;
    brickframe:isPointOf GHC:VAV_Room_7300_ReceptionZone .

GHC:VAV_Room_7404 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7404Room,
        GHC:VAV_Room_7404Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Zone_CO2> .

GHC:VAV_Room_8001_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8001_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8001_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8001_Office ;
    brickframe:isPointOf GHC:VAV_Room_8001_OfficeZone .

GHC:VAV_Room_8002_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8002_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8002_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8002_Office ;
    brickframe:isPointOf GHC:VAV_Room_8002_OfficeZone .

GHC:VAV_Room_8006_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8006_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8006_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8006_Office ;
    brickframe:isPointOf GHC:VAV_Room_8006_OfficeZone .

GHC:VAV_Room_8007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8007_Office ;
    brickframe:isPointOf GHC:VAV_Room_8007_OfficeZone .

GHC:VAV_Room_8008_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8008_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8008_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8008_Office ;
    brickframe:isPointOf GHC:VAV_Room_8008_OfficeZone .

GHC:VAV_Room_8009_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8009_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8009_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8009_Office ;
    brickframe:isPointOf GHC:VAV_Room_8009_OfficeZone .

GHC:VAV_Room_8010_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8010_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8010_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8010_Office ;
    brickframe:isPointOf GHC:VAV_Room_8010_OfficeZone .

GHC:VAV_Room_8011_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8011_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8011_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8011_Office ;
    brickframe:isPointOf GHC:VAV_Room_8011_OfficeZone .

GHC:VAV_Room_8013_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8013_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8013_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8013_Office ;
    brickframe:isPointOf GHC:VAV_Room_8013_OfficeZone .

GHC:VAV_Room_8015_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8015_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8015_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8015_Office ;
    brickframe:isPointOf GHC:VAV_Room_8015_OfficeZone .

GHC:VAV_Room_8017_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8017_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8017_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8017_Office ;
    brickframe:isPointOf GHC:VAV_Room_8017_OfficeZone .

GHC:VAV_Room_8019_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8019_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8019_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8019_Office ;
    brickframe:isPointOf GHC:VAV_Room_8019_OfficeZone .

GHC:VAV_Room_8021_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8021_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8021_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8021_Office ;
    brickframe:isPointOf GHC:VAV_Room_8021_OfficeZone .

GHC:VAV_Room_8023_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8023_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8023_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8023_Office ;
    brickframe:isPointOf GHC:VAV_Room_8023_OfficeZone .

GHC:VAV_Room_8101_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8101_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8101_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8101_Office ;
    brickframe:isPointOf GHC:VAV_Room_8101_OfficeZone .

GHC:VAV_Room_8103_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8103_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8103_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8103_Office ;
    brickframe:isPointOf GHC:VAV_Room_8103_OfficeZone .

GHC:VAV_Room_8105_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8105_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8105_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8105_Office ;
    brickframe:isPointOf GHC:VAV_Room_8105_OfficeZone .

GHC:VAV_Room_8106_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8106_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8106_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8106_Office ;
    brickframe:isPointOf GHC:VAV_Room_8106_OfficeZone .

GHC:VAV_Room_8107_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8107_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8107_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8107_Office ;
    brickframe:isPointOf GHC:VAV_Room_8107_OfficeZone .

GHC:VAV_Room_8108_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8108_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8108_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8108_Office ;
    brickframe:isPointOf GHC:VAV_Room_8108_OfficeZone .

GHC:VAV_Room_8109_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8109_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8109_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8109_Office ;
    brickframe:isPointOf GHC:VAV_Room_8109_OfficeZone .

GHC:VAV_Room_8111_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8111_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8111_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8111_Office ;
    brickframe:isPointOf GHC:VAV_Room_8111_OfficeZone .

GHC:VAV_Room_8112_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8112_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8112_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8112_Office ;
    brickframe:isPointOf GHC:VAV_Room_8112_OfficeZone .

GHC:VAV_Room_8113_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8113_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8113_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8113_Office ;
    brickframe:isPointOf GHC:VAV_Room_8113_OfficeZone .

GHC:VAV_Room_8114_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8114_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8114_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8114_Office ;
    brickframe:isPointOf GHC:VAV_Room_8114_OfficeZone .

GHC:VAV_Room_8116_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8116_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8116_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8116_Office ;
    brickframe:isPointOf GHC:VAV_Room_8116_OfficeZone .

GHC:VAV_Room_8118_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8118_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8118_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8118_Office ;
    brickframe:isPointOf GHC:VAV_Room_8118_OfficeZone .

GHC:VAV_Room_8120_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8120_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8120_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8120_Office ;
    brickframe:isPointOf GHC:VAV_Room_8120_OfficeZone .

GHC:VAV_Room_8122_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8122_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8122_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8122_Office ;
    brickframe:isPointOf GHC:VAV_Room_8122_OfficeZone .

GHC:VAV_Room_8123_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8123_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8123_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8123_Office ;
    brickframe:isPointOf GHC:VAV_Room_8123_OfficeZone .

GHC:VAV_Room_8125_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8125_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8125_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8125_Office ;
    brickframe:isPointOf GHC:VAV_Room_8125_OfficeZone .

GHC:VAV_Room_8127_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8127_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8127_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8127_Office ;
    brickframe:isPointOf GHC:VAV_Room_8127_OfficeZone .

GHC:VAV_Room_8129_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8129_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8129_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8129_Office ;
    brickframe:isPointOf GHC:VAV_Room_8129_OfficeZone .

